LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
A4,51-LT-065,,PMR,Cancelled due to bad weather,1/1/2015
A4,56-XV-501B,,No problem,"Check solenoid found de-energizeed, Ask operator to energize it from the panel then the valve opened correctly and no problem found, Clean valve and solenoid and check valve struck several times found no problem.",1/1/2015
A2A,04-Z-52,,Fail sequence,"Dismantle the pressurization valve diaphragm, Repair its cut using locktite and red seal, Return back in service then function check found ok.",1/1/2015
A2B,15-LT-015,,Blockage,"Clear blockage from low side tap point then refill seal pot with glycerin, Check zero found ok and check reading found matched with LG.",1/1/2015
A2B,07-FT-012,,Calibration,"Zero calibration was done, Span check was done found ok and function check found ok",1/1/2015
A2B,14-PSL-032A,,False alarm,"Check switch setting found ok, Tap points were blocked. Note : The steam Trace was isolated.",1/1/2015
A2B,15-LV-002,,PMR,PMR was carried out.,4/1/2015
A2B,15-LV-022,,PMR,PMR was carried out.,4/1/2015
A2B,13-LSLL-002,,PMR,PMR was carried out.,4/1/2015
,13-LSHH-081,,PMR,PMR was carried out. ,4/1/2015
,13-TE-043,,No problem,Check the temp. element in the EMC W/S found ok. Loop check was done found ok,4/1/2015
,13-TE-038,,Broken Ceramic,Replace the element by a new one and Loop check was done found ok. We couldn't tighten on it screws as there was aproblem in thermowell. Wait S/D to check thermowell.,4/1/2015
,06-TE-003,,No problem,Check the temp. element in the EMC W/S found ok. Loop check was done found ok,4/1/2015
,06-PT-006,,No problem,"Zero, Span and O/P mA check were done found ok. 
Note:The power socket lock in electronic module was brocken.",4/1/2015
,      51-FV-060,,Extend cable,Survey was done to determine the JB position.,4/1/2015
,06-FT-003,,No problem,"Zero, Span and O/P mA check were done found ok.
 Note:high isolation valve was passing.",4/1/2015
,14-FV-002,,PMR,PMR was carried out.,5/1/2015
,14-FV-016,,PMR,PMR was carried out.,5/1/2015
,12-LV-052,,PMR,Stopped missing i/P.,5/1/2015
,12-LV-063,,PMR,PMR was carried out. ,5/1/2015
,12-LV-031,,PMR,PMR was carried out. ,5/1/2015
,12-LV-010,,PMR,PMR was carried out. ,5/1/2015
,15-FT-37,,Blockage,"Clear blockage, flushing then zero and span check were done found ok.",5/1/2015
,15-FT-38,,Blockage,"Clear blockage, flushing then zero and span check were done found ok. Note: need 2 cover O-rings, power socket lock in electronic module was brocken.",5/1/2015
,13-BE-02,,Loosen fuse,"Fix the fuse, adjust the view angle and check reading found ok",5/1/2015
,51-PCV-024A ,,Install,"Transfer the valve to the tank roof.Check found the new process connections for the valve different from the old one, witing for modification to fit our valve",5/1/2015
,51-FV-060,,Extend cable,Transfer the cable roller to the LPG area,5/1/2015
,51-EBV-461,,Defective cable,"Check found defective pair(+18,-18), Swap by a last spare one (+24,-24) and loop check found ok.",5/1/2015
,52-LA-002,,Alarm,"Check found low temp alarm, Clean it and check temp reading found 12°C and alarm set point 10°C, Adjust alarm set point to 0°C as LA-004.",8/1/2015
,13-FT-021,,Blockage,"Clear blockage from high side tap point, Flushing low side tap point and both impulse tubes, Replace the manifold by another old one as its high side is blocked, Zero/Span check found ok, Check reading found ok.",8/1/2015
,15-LT-015,,Blockage,"Clear blockage from tap points and drains, Refill seal pot and the tubes with glycerin, Rerange the Tx to be LRV= -2153 mmH2O  URV= -570 mmH2O, Put Tx in service and check reading found it matching the LG.
Note: Thermal insulation need to be repaired",8/1/2015
,07-PT-014,,Calibration,"Zero calibration and span check were done, Check reading found ok.",8/1/2015
,04-PT-036,,Calibration,"Reset, Zero/Span calibration were done, Check reading found it      -8 mmH2O & accepted by operation.",8/1/2015
,Unit (13),,Install PG,Install the dismantled gauges on P03A & P04A.,8/1/2015
,Unit (14),,Install PG,"* Install new gauge on P03A & P01A.
* Install new isolation valve on P51A. 
* Install the dismantled gauges on P03B, P51A & P51B.",8/1/2015
,Unit (15),,Install PG,"* Install new isolation valve on P01B.
* Install the dismantled gauges on P02B, P01B & P51A.",8/1/2015
,04-PT-047A,,Defective cell,"Replace the dp cell by another used one, Full calibration was done and check reading found 10.2 Bar & matching PT047C reading.",8/1/2015
,04-FSL-805,,Defective hose,Replace the defective air hose by a new one.,8/1/2015
,04-PSL-734,,Condensate in impulse line,"Check found the impulse tube was filled with condensate; Clear it then check switch set point found ok, put it in service and no alarm present.",8/1/2015
,15-LT-035,,Blockage,"Clear blockage from tap points, Refill seal pot and the tubes with glycerin, Put Tx in service and check reading found matched with LG.",9/1/2015
,13-PT-008,,Defective electronic,"Replace electronic module by another old one, Flushing was done, Check reading found ok.",9/1/2015
,04-PT-047B,,Defective cell,"Check found defected cell & there's a leakage from the tap point due to defective fitting; Replace the Tx with its IGP cell by Used Tx with new IDP cell, Fabricate new tube, Install new 3/4""X12mm fitting; Zero/Span check found ok",9/1/2015
,15-LT-015,,Blockage,"Clear blockage from tap points, Refill seal pot and the tubes with glycerin, Rerange the Tx to be LRV= -2104 mmH2O  URV= -520 mmH2O, Put Tx in service and check reading found matched with LG.",9/1/2015
,45-FT-001,,Hunting,Clear blockage and zero check found ok.,10/1/2015
,04-FSL-805,,No problem,Function check found ok and no problem found.,10/1/2015
,51-LT-085,,PMR,PMR was carried out.,11/1/2015
,51-LT-086,,PMR,PMR was carried out.,11/1/2015
,51-FV-060,,Defective cable,Transfer the cable roll from yard to LPG area. Note: there is a sand drift in front of the cable roll holder at CR-08 so we can not remove the old roll to take the holders to continue extending the cable.,11/1/2015
,07-BSL-005,,Pilot alarm,Adjust air/fuel ratio.then check found ok.,11/1/2015
,04-VSH-002F,,Alarm,Adjust vibration setting then function check found ok.,11/1/2015
,04-XV-562A,,Force,Force the valves open/close then return back in service as operation request.,11/1/2015
,Unit (13),,Check PG,"Check PGs as per attached list, Report was sent by e-mail.",11/1/2015
,Unit (14),,Check PG,"Check PGs as per attached list, Report was sent by e-mail.",11/1/2015
,Unit (15),,Check PG,"Check PGs as per attached list, Report was sent by e-mail.",11/1/2015
,04-FT-554B,,Survey,Visual survey was done then prepare new Tx to be installed when operation request.,11/1/2015
,14-LT-004,,Wrong reading,"Check error code found E641, Dismantle Tx and transfer to EMC W/S, Clean antenna rod, Zero & Span check found ok, Check configuration found ok, Reinstall again and check reading found      (0%) and increased gradually.",11/1/2015
,13-TT-170,,PMR,PMR was carried out.,12/1/2015
,13-FT-059,,PMR,PMR was carried out.,12/1/2015
,51-LT-065,,PMR,PMR was carried out.,12/1/2015
A2A,02-LSLL-014,,PMR,PMR was carried out. ,12/1/2015
A2A,02-LSHH-013,,PMR,PMR was carried out. ,12/1/2015
,04-LSHH-016,,PMR,PMR was carried out. ,12/1/2015
,04-LSHH-012,,PMR,PMR was carried out. ,12/1/2015
,04-LSHH-013,,PMR,PMR was carried out. ,12/1/2015
,54-PK-09,,Start up,"Check the local&remote found loose in the start push button, tighten on it then check local start found ok. The pump can not start remotely due to that the analyzer state (54-ASHH-001) is not achieved. ",12/1/2015
,54-PK-14,,Remove Inst.,"Remove PI-960,961 and PCV-01B and transfer to EMC W/S",12/1/2015
,04-FSL-805,,Actual alarm,Check found alarm due to the Fan pressure is less than the switch set point.,12/1/2015
,51-FV-060,,Extend cable,"Check the cable megger found 0.01 M ohm on 50 V which is too small, Consult Elec. Dept, told us to cut a part from the cable start/end the remegger again, to be continued tommorrow.",12/1/2015
,51-FT-008,,I/O bad,"Reset, check found partial blockage at taps, clear blockage and refill seal pots and impulse lines with glycrine. Zero and Span calibration was done. Check reading found ok.",12/1/2015
,04-HZT-15,,I/O bad,"Check found water inside it, as it's cover was not fixed. Clean electronic card using CRC and fixed it by tie-rape and red seal then check found ok. ",12/1/2015
,52-LA-04,,Low flow,"Function check found no alarms, the operator complains that the loading rate is small which should be checked while loading a truck, waiting for truck presence to check loading rate.",12/1/2015
,14-LT-004,,Reading Fall,Reset to factory sitting then reconfiguration and echo suppertion were done. Then check reading found ok. Recomm. Replace H.F module by other new.,12/1/2015
,13-HV-014,,Stuck,Clean and grease the pneumatic switch and check valve feed back found ok,12/1/2015
,07-LDT-013,,Calibration,Zero/Span calibration were done then function check found ok. Note: visual check for L.G found it's mica need to be replaced.,13/01/2015
A2A,02-PT-023A,,PMR,PMR was carried out. ,13/01/2015
A2A,02-PT-023B,,PMR,PMR was carried out. ,13/01/2015
A2A,02-PT-023C,,PMR,PMR was carried out. ,13/01/2015
,12-PV-025,,PMR,PMR was carried out. ,13/01/2015
,12-PV-010,,PMR,PMR was carried out. ,13/01/2015
,12-PV-032,,PMR,PMR was carried out. ,13/01/2015
A2A,02-PT-021,,PMR,PMR was carried out. ,13/01/2015
A2A,02-PT-022,,PMR,PMR was carried out. ,13/01/2015
A2A,02-PT-019,,PMR,PMR was carried out. ,13/01/2015
A2A,02-PT-037,,PMR,PMR was carried out. ,13/01/2015
,04-FT-554B,,Install,Install a new YOKOGAWA TX with new gland & shroud then complete configuration were done,13/01/2015
,13-PI-230,,,Check the gauges as list and sent by mail.,13/01/2015
,51-FV-060,,Extend cable,Megger and Contiuity check were done for the two cables found ok.,13/01/2015
,52-LA-04,,Replace Diaphragm,Replace the defctive diaphgram by  new one and check the flow rate found ok.,13/01/2015
,04-K-02B,,Survay,Arrange all inst. Cable and repair tubes for PSL & PSLL of the 2nd stage suction. NOTE: TI-713D/F&PI-703 need glasses,13/01/2015
,51-MOV-281,,install Main PCB,"Install the Main PCB and adjust open and close limits and function check found ok but no communication due to the PACKSCAN F.C.U. is missing, Waiting spare.",13/01/2015
,45-TE-005,,Dismantle,Dismantle the element & it's thermowell and transfer them to EMC W/S.,14/01/2015
A2A,02-H-01,,Pilot alarm,Clean nozzles and adjust air/Fuel ratio.,14/01/2015
,12-FT-050,,PMR,"PMR was carried out. 
Note : high and low isolation valves of manifold are passing.",14/01/2015
,05-PT-031,,PMR,PMR was carried out. ,14/01/2015
,13-LSLL-069,,PMR,PMR was carried out. ,14/01/2015
,13-LSLL-070,,PMR,"PMR was carried out. 
Note : the drain was blocked.",14/01/2015
,15-LT-015,,Blockage,Clear blockage from low side and refill impulse tubes & seal pot with glycrine then zero check found ok after change range to -2079 : -495 mmh2o.,14/01/2015
,51-FT-023,,No problem,"Flushing , refill impulse lines with glycrine then zero & span calibration were done .",14/01/2015
,51-FV-060,,Extend cable,Stopped (Waiting FORKLIFT).,14/01/2015
,45-TE-005,,Install,Install the element & it's T.W again and install tag no.,14/01/2015
,04-k-02A/B,,No problem,Check the auto start & stop action for cooling console pumps found ok.,14/01/2015
,51-FV-060,,Extend cable,Extend the multi pair cable to the rest of the route.,15/01/2015
,51-MOV-281,,Defective FCU,"Install the provided spare card found defective, waiting spare.",15/01/2015
,51-LT-002,,wrong reading,"Clean the displacer, balance test was done found ok , Calibrate the Tx as operator hand dip.",15/01/2015
,04-FSL-705,,Check,"Dismantle the switch and transfer it to EMC W/S and check its set point found it sets at 1 mmH2O , Reset at 7 mmH2O 
Reinstall the switch and function check fund it ok.",15/01/2015
,14-LT-021,,wrong reading,"Reset , refill impulse tubes with rich amine , zero/span calibration were done , then check reading found it ok and matched with LG.",16/01/2015
,14-FT-029,,Blockage,"flushing , clear blockage from high tap point , zero / span check found ok then check reading found it ok.",16/01/2015
,14-TE-042,,loose wire ,replace the defective screw with another one then check reading with DCS found it ok .,16/01/2015
,07-K-01B,,Defective Quick exhaust,"check found that the quick exhaust is defective , replace it by new one then check it while compressor is running found it being defective Dismantle it , fabricate new diaphragm , reinstall it ,check it while compressor is running found it ok.",16/01/2015
,07-K-01C,,Defective Quick exhaust,"check found that the quick exhaust is defective , Dismantle it , fabricate new diaphragm , reinstall it ,function check found it ok.",16/01/2015
,15-LT-003,,wrong reading,###############################################################################################################################################################################################################################################################,17/01/2015
,07-LDG-215,,Clean,"Clean the level glass, Purge both tap points and check level found matched with LDT-013.",18/01/2015
,07-P-008,,Install PG,Install a used PG on the discharge of the pump.,18/01/2015
,45-LT-009,,Check,"Remove the defective tube with its flange then transfer to EMC W/S to be repair, Replace the power module by an old one, To be continue.",18/01/2015
,15-LT-003,,Calibration,"Check found error code E641, Echo suppresion was done as per operator hand dip then check reading found ok.",18/01/2015
,04-FSL-605,,Check,"Complete function check found ok, The switch setting is 2 mmH2O , reset at 7 mmH2O and the fan o/p is 10 mmH2O.",18/01/2015
,54-PK-014,,Install Inst,Install PI-961 and PCV-01B and waiting for spare for PCV-01A.,18/01/2015
,51-FV-060,,Cable routing,Waiting for a cable joint.,18/01/2015
,45-LT-009,,Defective impulse tube,"Fabricate new impulse tube then Check found that the manifold was blocked and its screws were corroded, Dismantle Tx and transfer to EMC W/S, Try to dismantle the manifold but useless, Waiting spare.",19/01/2015
,04-FSL-805,,Readjust setting,"Dismantle the switch and transfer to EMC W/S, Readjust the setting as requested:  Alarm = 2 mmH2O , Reset = 6 mmH2O, Reinstall again and check found no alarm.",19/01/2015
,51-FV-060,,Cable routing,Waiting long bed to carry the cable roll holders.,19/01/2015
,54-PI-960,,Install,Pressure gauge installed.,19/01/2015
,54-PK-09,,Clean LG,LG cleaned and tested.,19/01/2015
,54-PK-10,,Check PCV,"Check the PCV found ok, There's a blockage in the lines.",19/01/2015
,51-LIT-001,,PMR,PMR was carried out.,20/01/2015
,51-LIT-085,,PMR,PMR was carried out.,20/01/2015
,51-LIT-087,,PMR,PMR was carried out.,20/01/2015
,53-LSHH-06,,PMR,PMR was carried out.,20/01/2015
,51-PV-060,,Cable routing,Extend part of the cable were done,20/01/2015
,07-PSL-751,,PMR,PMR was carried out,20/01/2015
,07-PSL-752,,PMR,PMR was carried out,20/01/2015
,07-PT-745,,PMR,PMR was carried out,20/01/2015
,07-PT-748,,PMR,PMR was carried out,20/01/2015
,07-PT-749,,PMR,PMR was carried out,20/01/2015
,07-PT-753,,PMR,PMR was carried out,20/01/2015
,07-PT-758,,PMR,PMR was carried out,20/01/2015
,07-TE-776A,,PMR,PMR was carried out,20/01/2015
,07-TE-776B,,PMR,PMR was carried out,20/01/2015
,07-TE-767A,,PMR,PMR was carried out,20/01/2015
,07-TE-767B,,PMR,PMR was carried out,20/01/2015
,07-TE-768,,PMR,PMR was carried out,20/01/2015
,07-TE-060,,PMR,PMR was carried out,20/01/2015
,07-TE-061,,PMR,PMR was carried out,20/01/2015
,07-TE-062,,PMR,PMR was carried out,20/01/2015
,07-TE-063,,PMR,PMR was carried out,20/01/2015
,07-TE-064,,PMR,PMR was carried out,20/01/2015
,07-TE-065,,PMR,PMR was carried out,20/01/2015
,07-TE-066A,,PMR,PMR was carried out,20/01/2015
,07-TE-066B,,PMR,PMR was carried out,20/01/2015
,07-TE-769,,PMR,PMR was carried out,20/01/2015
,07-TE-770A,,PMR,PMR was carried out,20/01/2015
,07-TE-770B,,PMR,PMR was carried out,20/01/2015
,07-TE-771A,,PMR,PMR was carried out,20/01/2015
,07-TE-771B,,PMR,PMR was carried out,20/01/2015
,07-TE-777,,PMR,PMR was carried out,20/01/2015
,07-TE-778,,PMR,PMR was carried out,20/01/2015
,13-PI-233,,Leakage,Leakage was stopped,20/01/2015
,13-LSH-013,,Leakage,Leakage was stopped,20/01/2015
,13-PV-014,,Wrong FB,Adjust the proximity switch of the close postion,20/01/2015
,45-LT-09,,Replace TX.,Replace the TX. By an old one and zero check found ok,20/01/2015
,07-FT-023C,,No problem,"Flushing, Zero/Span and mA check were done found ok",20/01/2015
,07-FT-023A,,No problem,"Flushing, Zero/Span and mA check were done found ok",20/01/2015
,07-FT-023B,,No problem,"Flushing, Zero/Span and mA check were done found ok",20/01/2015
,07-FT-017,,No problem,Complete function check found ok and no proplem,20/01/2015
,13-FT-035,,I/O bad,Reset power and check reading found ok,20/01/2015
,07-FT-06,,Wrong reading,Reset power and zero check found ok,20/01/2015
,51-LT-020,,PMR,PMR was carried out.,21/01/2015
,UNIT 06,,PMR,Pump station survay were done,21/01/2015
,51-FV-060,,Transfer cable roll,Transfer the cable roll from the Yard to LPG tanks area and waiting the civil to finish digging to continue extending the cable.,21/01/2015
,51-FT-014,,I/O bad,"Reset power and check reading found ok. Note: the electronic module power socket is broken, recommend to replace it.",21/01/2015
,12-PV-040,,PMR,PMR was carried out,21/01/2015
,12-PV-035B,,PMR,PMR was carried out,21/01/2015
,12-PV-061A,,PMR,PMR was carried out,21/01/2015
A2A,02-VSH-002A,,PMR,PMR was carried out,21/01/2015
A2A,02-VSH-002C,,PMR,PMR was carried out,21/01/2015
A2A,02-VSH-002D,,PMR,PMR was carried out,21/01/2015
A2A,02-VSH-002B,,PMR,The fan was isolated electrically,21/01/2015
,13-LSLL-037,,PMR,"PMR was carried out
Note: Need new return spring for the micro switch",21/01/2015
,13-LSLL-012,,PMR,PMR was carried out,21/01/2015
,13-LSLL-010,,PMR,PMR was carried out,21/01/2015
,07-FT-015,,No problem,"Zero/Span and mA check were done found ok
Note: Needs 2 vent plug 1/4"" for the manifold.
         Need 2 cover O-rings.",21/01/2015
,07-FT-114,,No problem,"Zero/Span and mA check were done found ok
Note: Install new cable gland and shroud.
         Need 2 cover O-rings.",21/01/2015
,07-FT-034,,Wrong reading,"Zero/Span and mA check were done found ok.
Note:  Install new cable gland and shroud.
          Need 2 cover O-rings.",21/01/2015
,13-LSLL-037,,Install return spring,Replace the return spring by an old one,21/01/2015
,45-LT-003,,No problem,"Check the cofiguration & alarms found ok, the operation open the bypass between the tanks and check reading found it matching LT014 reading.",21/01/2015
,52-LA-004,,DA alarm ,"check found DA alarm (High pressure alarm), Clear alarms then check loading found it ok.",22/01/2015
,52-LA-003,,No problem ,function check was done for the ground connection and found ok.,22/01/2015
,54-FT-022,,wrong reading,Zero and span calibration were done .,22/01/2015
,51-FT-014,,Install new,"Replace the Tx by new yokogawa one, refill impulse tubes with 50% water and 50%glycrein, clear partial blockage from tap points then check reading found it ok",22/01/2015
,13-TV-036,,PMR,PMR was carried out ,22/01/2015
,13-TV-037,,PMR,"PMR was carried out 
NOTE need 2 pressure gauge for air supply  and I/P (1/4"")",22/01/2015
,13-TV-086,,PMR,PMR was carried out ,22/01/2015
,04-VSH-002A,,PMR,PMR was carried out ,22/01/2015
,04-VSH-002E,,PMR,PMR was carried out ,22/01/2015
,04-VSH-012B,,PMR,PMR was carried out ,22/01/2015
A2A,03-FT-005G,,Need reset ,"Reset , zero check was done found it ok then check reading found it ok and matched with 03FT005E.",22/01/2015
,07-FT-114,,No problem,"zero, span and mA check were  done found ok then check reading found it ok .",22/01/2015
,13-PT-058,,No problem,zero/span  check were  done found ok then check reading found it ok .,22/01/2015
,04-P-54A,,No problem,check pump stroke found no problem ,22/01/2015
,04-FT-006,,wrong reading,"flushing was done to clear condensate, zero/span check found ok then check reading found it ok .",22/01/2015
,04-FT-013,,wrong reading,"Reset, zero/span calibration were  done then check reading found it ok .
NOTE : The main isolation valve of low side tap point is passing ",23/01/2015
A2A,03-PT-045,,wrong reading,"Reset, zero check was done found it ok then check reading found it ok .",23/01/2015
A2A,03-H-01,,pilot alarm ,clean nozzles and adjust air / fuel ratio ,23/01/2015
,15-LT-003,,I/O bad,"Check alarms found E641, Factory reset then reconfigure it; Carried out Customer TVG as operator hand dip then check reading found ok. ",23/01/2015
,15-LT-003,,I/O bad,"Check found E641 alarm reset it then check found that the alarm was cleared after short time the check Tx reading found I/O bad, ",23/01/2015
,15-LT-003,,I/O bad,"Check found E110 alarm & E103 warning, Reset the Tx (several times) but the alarm still present, parameters check was done found ok.
Waiting for spare electronic module & HF module.",23/01/2015
,52-LA-004,,HP alarm ,"* Check found High pressure alarm, clear it.
* Reset 52PT002D, zero check and span calibration  were done then check loading found it ok.",23/01/2015
,52-LA-004,,HP alarm ,"* Check found High pressure alarm, clear it.
* Zero check was done for 52PT002D found ok then   check loading found it ok.",24/01/2015
,13-FT-042,,blockage,"Flushing, Clear blockage from low side tap point, Zero/span check found ok, 
Note : * Needs cover o-ring.
          * Need hand for the vent isolation valve.",26/01/2015
,15-LT-003,,Reset,"Factory reset and reconfiguration were done, false Echo suppression to level was done, Check reading found ok. ",26/01/2015
,Unit -02,,Collect data,Visually unit survey was done ,26/01/2015
,Unit -03,,Collect data,Visually unit survey was done ,26/01/2015
,04-ME-002D,,Adjust setting,Adjust the switch setting then function check found ok.,26/01/2015
,51-LT-018,,PMR,PMR was carred out.,26/01/2015
,51-FV-060,,Extend cable,"Hang the cable roll on the roll holder, Waiting civil dept. to finish digging to extend the cable.",26/01/2015
,51-LT-041,,PMR,PMR was carred out.,27/01/2015
,51-LT-047,,PMR,PMR was carred out.,27/01/2015
,53-LSL-009,,PMR,PMR was carred out.,27/01/2015
,53-LSL-014,,PMR,PMR was carred out.,27/01/2015
,53-LSHH-016,,PMR,PMR was carred out.,27/01/2015
,UNIT-53,,SURVEY,PMR was carred out.,27/01/2015
,51-FV-060,,Check,"Use the fault locator to check (MEI-03,014) cables from CR-08 found them defective, To be continued.",27/01/2015
,13-LSHH-008,,PMR,PMR was carried out.,27/01/2015
,13-LSHH-009,,PMR,PMR was carried out.,27/01/2015
,13-LSHH-077,,PMR,PMR was carried out.,27/01/2015
,13-LSHH-078,,PMR,PMR was carried out.,27/01/2015
,05-VSH-171B,,PMR,PMR was carried out.,27/01/2015
,07-VSH-003B,,PMR,PMR was carried out.,27/01/2015
A2A,03-TT-004,,PMR,PMR was carried out.,27/01/2015
,07-FT-030,,PMR,PMR was carried out.,27/01/2015
,13-PT-054,,I/O Bad,"Function check was done found ok, The reading was actual as the nitrogen purge line was opened. ",27/01/2015
,13-PT-055,,I/O Bad,"Function check was done found ok, The reading was actual as the nitrogen purge line was opened.",27/01/2015
,    51-JBI-03   ,,Check cables,"Use the fault locator to check (MEI-03,014) cables from JB side to be continue tomorrow to check from the CR-08 siede.",28/01/2015
,51-JEI-14,,Check cables,"Use the fault locator to check (MEI-03,014) cables from JB side to be continue tomorrow to check from the CR-08 siede.",28/01/2015
,58-FT-006,,No problem,Complete function check found ok and no problem found.,28/01/2015
,07-PT-021,,Calibration,"Flushing both tap points, Zero calibration was done, Spanand function check was done found ok",28/01/2015
,13-LSHH-09,,Blockage,Clear blockage from inside stop tube and function check was done found ok,28/01/2015
,07-FT-112,,Reset,"Reset the electronic module then zero and span calibration were, check reading found ok.
Install new gland and shroud.",29/01/2015
,07-FT- 019,,Equalization,"Zero check found ok, open the bypass valve to equalize the service inside the impulse line then check reading found zero.",29/01/2015
,07-FT-012,,Equalization,"Zero check found ok, open the bypass valve to equalize the service inside the impulse line then check reading found zero.",29/01/2015
,07-FT-015,,Equalization,"Zero check found ok, open the bypass valve to equalize the service inside the impulse line then check reading found zero.",29/01/2015
,13-PT-054,,Wrong Reading,"Reset, zero check found ok then check reading found it ok.",29/01/2015
,13-LG-243,,Clean,The level glasses were cleaned by steam.,29/01/2015
,13-LG-242,,Clean,The level glasses were cleaned by steam.,29/01/2015
,14-VSH-053B,,Vibration Alarm,Adjust switch set point.,29/01/2015
,51-LT-053,,PMR,PMR was carried out.,29/01/2015
,53-LS-005,,PMR,PMR was carried out.,29/01/2015
,51-MPI-003,,Check,Check for the cables from control room was done.,29/01/2015
,51-MEI-014,,Check,Check for the cables from control room was done.,29/01/2015
,51-PT-059,,Calibration,"Zero calibration and span check were done then check reading found matching with PI
Recommendation: replace the electronic module by a new one.",29/01/2015
,51-MOV-263,,Low Battery,"Check found low battery alarm, replace it by an used one and clear the alarm then function check found ok.",29/01/2015
,51-MOV-225,,Defective Drive Coupling,"Check found there is a problem in drive coupling, dismantle the actuator and put it beside the body, waiting for static department to repair the coupling.",29/01/2015
,51-FT-013,,Needs Calibration,"Clear partial blockage from both tap points, then refill the impulse tubes and seal pot with 50% glycerin and 50% water, zero and span calibration were done, then check reading found ok.",29/01/2015
,51-FT-010,,Blockage,"Clear blockage from both of low and high side, refill the impulse tubes and seal pot with 50% glycerin and 50% water, zero check was done the check reading found ok.",30/01/2015
,51-FT-012,,No Problem,"Check tap points found ok, refill the impulse tubes and seal pot with 50% glycerin and 50% water, zero check was done the check reading found ok.",30/01/2015
A2A,03-E-053,,Install ,"Scaffolding were erected 
waiting static dept to finish their work",1/2/2015
,04-PDT-532,,Replace ,"Replace Tx by new yokogawa one , full configuration were done , put Tx in H/L swap mode .",1/2/2015
,14-ME-53B,,High vibration ,"vibration team inspect the fan found extra vibration 
transfer the job to RTQ dept .",1/2/2015
,07-PT-029,,Reset,"Reset , flushing was done for tap points 
zero/span check found ok.
Need 2 cover O-ring 
Recommendation : Replace the electronic module ",1/2/2015
,13-FV-074,,Broken Hand ,"check found missing isolation valve hand of the main air supply , try to dismantle the lock of the nut but useless ",1/2/2015
,13-XV-030,,No problem ,force the valve to open / close and check indication with DCS found ok ,1/2/2015
,13-XV-029,,Stuck,"check found that the valve is Stuck , force the valve several times to clear valve stuck , check open /close indication with DCS found ok.",1/2/2015
A2A,03-FT-005G,,Defective   E-card,"Replace the defected electronic module by a used one , zero check was done , span calibration was done then check reading found it ok .",1/2/2015
,13-HS-I02R,,Defective push button,"check found that the base of the manual reset push button is defective , replace it by spare one then function check was done found ok .",1/2/2015
,13-FT-021,,,waiting for scaffolding ,1/2/2015
,51-FT-010,,No problem ,zero check found ok.,1/2/2015
,51-FT-011,,Blockage ,"check found blockage in both sides , refill seal pot with 50 % water ,50% glycerin , zero check found ok.",1/2/2015
,51-FT-012,,Calibration ,"zero calibration was done, refill seal pot with 50 % water ,50% glycerin",1/2/2015
,51-FT-013,,Calibration ,"zero calibration was done, refill seal pot with 50 % water ,50% glycerin",1/2/2015
,51-FT-014,,No problem ,zero check found ok.,1/2/2015
,51-MOV-225,,defected bearing,"Check found defective lower center column bearing , try to dismantle it but the snap ring is stuck in bearing housing, to be continue tomorrow.",1/2/2015
,14-PSH-033,,Blockage ,"Check found blockage inside the impulse line, dismantle it , clear blockage using steam , readjust the switch setting , tighten on wires in the JB , function check found ok.",2/2/2015
,13-FT-021,,No problem ,"Flushing for both of tap points was done found no problem , zero/span check found ok.",2/2/2015
,15-LT-015,,Calibration ,"refill seal pot with glycerin , zero check found it ok.",2/2/2015
,05-FT-014,,Reset,"Reset , function check was done found ok.",2/2/2015
,13-HZ-51,,Install ,Waiting static dept to finish their work to install instruments at sulfur pit.,2/2/2015
,13-E-53,,Install ,Install instruments without connecting power cables.,2/2/2015
,45-FT-010,,Wrong reading,"Reset ,flushing , zero calibration was done , span check found ok , then check reading found it ok.",2/2/2015
,51-LT-082,,Reset,"Reset , zero / span check found ok.",2/2/2015
,51-FT-005,,Defective cell ,"Refill impulse tubes with glycerin , zero calibration was done ,need to replace the electronic card and cell. Waiting Spare.",2/2/2015
,51-MOV-225,,Install,"Install center column bearing with oil seal , clean internal parts , Reassemble , reinstall it in site then check local open /close found ok.
Waiting shift engineer to rest the loop to check remote condition.",2/2/2015
,51-MOV-221,,False communication ,###############################################################################################################################################################################################################################################################,2/2/2015
,51-PI-293,,Install,install new one instead of defective one ,2/2/2015
,06-VSH-595,,PMR,PMR was carried out.,3/2/2015
A2A,02-VSH-005A,,PMR,PMR was carried out.,3/2/2015
A2A,02-VSH-005B,,PMR,PMR was carried out.,3/2/2015
,13-LSL-052,,Install Inst.,Install and connect cable and function check was done.,3/2/2015
,13-LSH-051,,Install Inst.,Install and connect cable and function check was done.,3/2/2015
,13-FT-073,,Install Inst.,Install TX back inservice. Waiting to install cable and refill impulse tube with water.,3/2/2015
,13-FT-079,,Install Inst.,Install TX back inservice. Waiting to install cable and refill impulse tube with water.,3/2/2015
,13-FT-082,,Install Inst.,Install TX back inservice. Waiting to install cable and refill impulse tube with water.,3/2/2015
,13-FT-085,,Install Inst.,Install TX back inservice. Waiting to refill impulse tube with water.,3/2/2015
,04-TE-854A,,Loose wire,Tighten on wires and isolate it then function check found ok and alarm cleared.,3/2/2015
,58-FT-006,,Check,"Configuration check was done found the process denisty is 9.230 Kg/m3 , Change it to 9.205 Kg/m3 as data sheet then loop test was done found ok.",3/2/2015
,51-FT-005,,Check,Replace the defective power and electronic modules by old ones then zero check found ok.,3/2/2015
,51-MEI-014,,Install joint,"Waiting electrical dept. assistance, Follow up tomorrow.",3/2/2015
,Unit (05),,PMR,Visual unit survey was done.,4/2/2015
,Unit (12),,PMR,Visual unit survey was done.,4/2/2015
,Unit (16),,PMR,Visual unit survey was done.,4/2/2015
,Unit (39),,PMR,Visual unit survey was done.,4/2/2015
,Unit (14),,PMR,Visual unit survey was done.,4/2/2015
,Unit (15),,PMR,Visual unit survey was done.,4/2/2015
,Unit (45),,PMR,Visual unit survey was done.,4/2/2015
,04-TE-515,,Check,Complete element and loop check for TE-515 were done found ok and matched with TE-514.,4/2/2015
,14-TE-050,,Check,Check element reading found matched with temp gauge then loop check found ok.,4/2/2015
,14-TE-004,,Check,"Check element reading found ok then loop check found diferance about 8° C from the DCS reading, Inform EPROM Eng. To change the Mux channel.",4/2/2015
,04-K-02C,,Check,"Complete loop[ check found no power on XYV-827, Replace the defective fuse twice then function check found ok.",4/2/2015
,13-FT-073,,Connect power,"Connect power and refill tubes, Zero check were done found ok. Note :Tx is still isolated.",4/2/2015
,13-FT-079,,Connect power,"Connect power and refill tubes, Zero check were done found ok. Note :Tx is still isolated.",4/2/2015
,13-FT-082,,Connect power,"Connect power and refill tubes, Zero check were done found ok. Note :Tx is still isolated.",4/2/2015
,13-FT-085,,Connect power,"Connect power and refill tubes, Zero check were done found ok. Note :Tx is still isolated.",4/2/2015
,13-LT-050,,Install Inst.,"Connect power and refill tubes, Zero check were done found ok. Note :Tx is still isolated.",4/2/2015
,51-MBI-003,,Extend cable,"Extend cable from JBI-003 to the bridge, Waiting civil dept. to clear blockage from the underground ducts.",4/2/2015
,51-PI-029A,,Install,Install used gauge instead of the defective one.,4/2/2015
,51-LT-019,,PMR,"PMR was carried out.
Note: we couldn't calibrate it as the tank was run down.",5/2/2015
,Unit 51,,PMR,Survey was done.,5/2/2015
,Unit 58,,PMR,Survey was done.,5/2/2015
,51-MEI-014,,Install joint,Install the cable joint was done.,5/2/2015
,52-LA-003,,No problem,Function check for the ground connection and found ok.,5/2/2015
,13-FT-061,,Mass balance,"Mass balance was done and report sent by mail.
Note : needs cover o-ring.",5/2/2015
,13-FT-062,,Mass balance,"Mass balance was done and report sent by mail.
Note : needs cover o-ring.",5/2/2015
,13-FT-063,,Mass balance,"Mass balance was done and report sent by mail.
Note : needs cover o-ring.",5/2/2015
,13-FT-064,,Mass balance,"Mass balance was done and report sent by mail.
Note : needs cover o-ring.",5/2/2015
,13-FT-003,,Mass balance,"Mass balance was done and report sent by mail.
Note: *Zero & span calibration were done.
         *Needs cover O-ring and display, 
",5/2/2015
,13-FT-004,,Mass balance,"Mass balance was done and report sent by mail.
",6/2/2015
,13-FT-013,,Mass balance,"Mass balance was done and report sent by mail.
",6/2/2015
,13-FT-074,,No problem,"Zero & span check and mA check were done found ok.
Note: Install new cable gland & shroud, needs 2 cover O-ring and 2 vent plug (1/4"") for manifold.",6/2/2015
,13-FSL-075,,No problem,"Function check was done found ok.
Note: The main isloation valve was isolated as operation request.",6/2/2015
,13-FSL-076,,No problem,"Function check was done found ok.
Note: The main isloation valve was isolated as operation request.",6/2/2015
,13-TI-229,,Adjust,"Dismantle it and transfer to EMC W/S, adjust it then check using metal block found ok; Install it again.",6/2/2015
,13-TI-230,,Adjust,"Dismantle it and transfer to EMC W/S, adjust it then check using metal block found ok; Install it again.",6/2/2015
,13-BE-005,,Install,"Install the flame scanner as operation request .
Note : the cable tray is not fixed correctly.",7/2/2015
,13-BE-006,,Install,"Install the flame scanner as operation request .
Note : the cable tray is not fixed correctly.",7/2/2015
,04-MP-03A,,Didn't start,Force the start/Stop relay to start the pump then complete function check found ok.,7/2/2015
,04-H-03,,No fuel valve feedback,"Check found the indication lamps for pilots fuel gas(open/close) valves on local panel are all off, lamp test was done found also off, to be continue tomorrow with system eng.",7/2/2015
A2A,02-BSL-001A,,Pilot alarm,"Clean nozzles and adjust air/fuel ratio
Note: the steam trace was isolated.",8/2/2015
A2A,03-BSL-001A,,Pilot alarm,"Clean nozzles and adjust air/fuel ratio
Note: the steam trace was isolated.",8/2/2015
,13-XV-034,,Force,Force the valve to open as operation request.,8/2/2015
,13-XV-038,,Force,Force the valve to open as operation request.,8/2/2015
,13-LSH-038,,Install,"Install new nipple instead of broken one , couldn't open switch cover as the cover was stuck.",8/2/2015
,13-PT-046,,Reconnect tube,"Check found that the impulse tubes is not connected to seal pot , connect it and refill seal pot with water then zero compensation was done",8/2/2015
,13-TI-229,,No problem,"Dismantle them , transfer to EMC w/S then function check using metal block found ok.",8/2/2015
,13-TI-230,,No problem,"Dismantle them , transfer to EMC w/S then function check using metal block found ok.",8/2/2015
,13-Z-51,,Install TE's& T.W's,"Install all temp. elements with T.W and Temp.gauges T.W .(13-TE-120, 118,119,114,115,116,117) Then loop check was done with DCS found ok.
Note: cables need to be rearranged and cable trays need to be fixed.",8/2/2015
,45-LT-002,,No problem,Clean the diaphragm and clear blockage from drain then zero & span check were done found ok (reading befor as after 47%),8/2/2015
,52-LA-03,,Permessive alarm,###############################################################################################################################################################################################################################################################,8/2/2015
,56-YSH-501B,,Broken Sw,Waiting belt alignment to be done to install another switch which dismantled from the other S/D belt.,8/2/2015
,51-MEI-14,,Cable megger,Cable megger and continuity test was done found ok.,8/2/2015
,51-MEI-003,,Extend cable,"Extend a part from the cable, waiting civil to clear blockage from conduit to continue extending.",8/2/2015
,54-PCV-001B,,leakage ,"Check found leakage from the PCV connecting flange , tighten on flange bolts then check found no leakage ",9/2/2015
,52-LA-004,,Hammering ,"Check found no alarms , but there is a hammering in the line , excessive open /close for the solenoid , adjust the ball valve then check loading fund ok.",9/2/2015
,51-MBI-003,,Extend cable ,Waiting civil dept. to clear the blockage from the conduit.,9/2/2015
,UNIT 52,,Survey,Visual unit survey was done.,9/2/2015
,56-YSH-501B,,install,"Check found the micro switch is defective , replace it by the micro switch of 56-YSHH-509, install then put in service and adjust setting was done.
NOTE : the belt is shifted and there is an actual alarm.",9/2/2015
,53-LT-010,,PMR,PMR was carried out,9/2/2015
,53-LT-002,,PMR,PMR was carried out,9/2/2015
,13-TV-087,,PMR,"PMR was carried out, needs Positioner cover.",9/2/2015
,13-FV-025,,PMR,PMR was carried out,9/2/2015
,13-FV-026,,PMR,PMR was carried out,9/2/2015
,13-FV-017,,PMR,PMR was carried out,9/2/2015
,13-FV-011,,PMR,PMR was carried out,9/2/2015
,14-LSLL-005,,PMR,PMR was carried out,9/2/2015
,14-LSLL-006,,PMR,PMR was carried out,9/2/2015
,14-LSLL-035,,PMR,PMR was carried out,9/2/2015
,14-LSLL-036,,PMR,PMR was carried out,9/2/2015
,05-FT-025,,PMR,PMR was carried out,9/2/2015
,12-FT-062,,PMR,PMR was carried out,9/2/2015
,13-Z-051,,install,"install the following instruments :
13-LT-056 with a new support (reverse mode )
13-LT-057 with a new support (change from reverse mode to forward) 
13-FI-205,206
waiting to install 13-FI-207,208",9/2/2015
,13-PI-256,,install,install new gauge with used manifold.,9/2/2015
,13-PI-262,,install,install new gauge with used manifold.,9/2/2015
,13-PI-360,,check,"Dismantle it and transfer to EMC W/S and check found ok , replace defective glass by used then reinstall again .",9/2/2015
,13-TI-229,,No problem,"Dismantle them , transfer to EMC w/S then function check using metal block found ok.",9/2/2015
,13-TI-230,,No problem,"Dismantle them , transfer to EMC w/S then function check using metal block found ok.",9/2/2015
,45-P-003,,No power ,Check found no power on the actuator of the pump Raise the main power switch of the distribution panel then complete pump stroking was done found it ok.,9/2/2015
,51-MBI-003,,Extend cable ,"Cable extended. 
Waiting electrical dept to install cable joint.",10/2/2015
,UNIT 56,,Survey ,Visual unit survey was done .,10/2/2015
,13-LT-042,,PMR,PMR was carried out,10/2/2015
,13-LSHH-076,,PMR,"PMR was carried out
NOTE : the steam trace was isolated 
the tap points were blocked 
the thermal insulation not found on the isolation valves ",10/2/2015
,13-LSHH-068,,PMR,PMR was carried out,10/2/2015
,14-VSH-004B,,PMR,"PMR was carried out
NOTE  :  the fan could not start as there was electrical loop fault ",10/2/2015
,14-VSH-53A,,PMR,PMR was carried out,10/2/2015
,04-Z-052,,PMR,###############################################################################################################################################################################################################################################################,10/2/2015
,12-LT-001,,PMR,PMR was carried out,10/2/2015
,13-XV-034,,Remove force ,"remove force , put it in normal operation 
check limit switches output found ok.",10/2/2015
,13-XV-038,,Remove force ,"remove force , put it in normal operation 
check limit switches found ok.",10/2/2015
,13-TE-077,,install T/C,Remove the pyrometer and install T/C then function check found ok.,10/2/2015
,13-HZ-051,,survey ,###############################################################################################################################################################################################################################################################,10/2/2015
,13-HZ-051,,install,fix the override switch and function check found ok ,10/2/2015
,54-LSL-800,,Errect scaffolding,Stopped due to bad weather.,11/2/2015
,51-MEI-003,,Cable routing,Stopped due to bad weather.,11/2/2015
,51-FV-030,,Broken air tube,Repair the air supply tube and function check found ok.,11/2/2015
,55-LT-066,,Check,Check reading found ok and no problem found.,11/2/2015
,56-XV-501B,,Check,Stopped by operation.,11/2/2015
,54-LT-002,,Check,Reset power and check reading found ok.,11/2/2015
,04-TT-528,,Check,Tighten loose wires and loop check found ok.,11/2/2015
,04-FT-015B,,Check,"Reset power, Zero calibration and span check found ok and matching with FT-015A/C. Note : The isolation valve hand is missing.",11/2/2015
,13-LG-242,,Install plug,Install the drain plugs.,11/2/2015
,13-LG-243,,Install plug,Install the drain plugs.,11/2/2015
,13-LG-247,,Install plug,Install the drain plugs.,11/2/2015
,13-LG-248,,Install plug,Install the drain plugs.,11/2/2015
,13-HV-017,,Remove force,Remove force close by connecting the open air tube.,11/2/2015
,13-HV-018,,Remove force,Remove force close by connecting the open air tube.,11/2/2015
A2A,03-PT-045,,Check,Reset power and zero calibraton was done.,11/2/2015
A2A,02-LT-008,,Wrong reading,"Reset power, Drain, Flushing and zero check found ok.",11/2/2015
,04-FT-007,,Wrong reading,Zero/span check were done found ok.Waiting to errect scaffollding to reach the isolation valves,11/2/2015
,15-LT-015,,Hunting,Clear blockage  from high and low tap points then refill tubes by glycrine and zero check found ok.,11/2/2015
,13-LSHH-009,,Alarm,"Flushing, Clear float stuck and function check found ok. Note: operating temp is 70 c which is lower then design operting temp. 82.",11/2/2015
,13-HZ-51,,Survey,Stopped due to bad weather.,11/2/2015
,13-FT-012,,Wrong reading,"Check reading found (66 mmH2O), Reset then check reading found (370 mmH2O) and matched with FT-013, Zero check found ok.",11/2/2015
,13-FT-079,,Isolation valves were isolated,"Check reading found over range, Check found the main isolation valves were isolated, Put in service then check reading found (0 %) as there's no flow, Zero check found ok.",11/2/2015
,13-LSH-051,,Wrong status,"Check found no alarm while the level is over range, Flushing was done for both tap points then put the switch in service and function check found ok and actual alarm.",11/2/2015
,13-LT-050,,Wrong reading,"Check reading found (63 %), Full calibration was done then check reading found (102 %) as the level is over range, Flushing was done for both tap points.",11/2/2015
,04-PT-037,,I/O bad,"Dismantle the Tx and transfer to EMC W/S, Replace the defective cell by a new one and complete calibration were done. Reinstall the Tx back in service and check reading found ok",12/2/2015
A2A,02-PT-023C,,Hunting,"Dry water inside the Tx housing, factory reset and complete calibration were done, check reading found matching with 02-PT-023A,B",12/2/2015
,13-PT-044,,I/O bad,Replace the power cable by an old one and check reading found ok,12/2/2015
,13-FT-085,,Mass balance,"Full calibration and mass balance were done, Return back in service.",12/2/2015
,13-FT-091,,Mass balance,Full calibration was done but the reading was not stable as the hook-up is unlike the diagram,12/2/2015
,13-FT-017,,Mass balance,Full calibration was done and check reading found ok.,12/2/2015
,13-FT-073,,Mass balance,"Full calibration and mass balance were done, Refill impulse tubes with water and put back in service.",12/2/2015
,13-FT-021,,Wrong reading,Clear blockage from the manifold and tubes and check reading found ok,12/2/2015
,13-LT-032,,Wrong reading,"Reset power, flushing and check reading found matching with LT-31",13/02/2015
,13-HZ-051,,Install igniter,"Install the igniter and complete function check found ok, Assist operation to start up",13/02/2015
,13-FI-207,,Installation,Stopped by operation,13/02/2015
,13-LSHH-009,,False alarm,"Flushing, Clear float stuck and function check found ok. Note: operating temp is 70?C which is lower then design operating temp. 82?C",13/02/2015
,13-LT-007,,Wrong reading,"Flushing, clear condensate and zero check found ok",13/02/2015
,15-LT-015,,No problem,"Flushing, refill tubes by glycerin and zero check found ok",13/02/2015
,13-FT-021,,Hunting,"Reset, clear blockage, flushing and check reading found ok",13/02/2015
,13-FT-021,,Wrong reading,Replace the defective tubes by a new one and check reading found ok,13/02/2015
,13-TE-076,,Swap,Remove the thermocouple and put the pyrometer back in service as operation request,13/02/2015
,05-XV-058,,Wrong FB,Clear feedback link stuck and function check found ok,13/02/2015
,04-PDT-913,,I/O bad,"Reset power, Zero check and span calibration were done and check reading found ok
Needs 2 cover o-rings.",14/02/2015
A2A,02-PDT-036,,No problem,"zero , span and mA check was done and no problem found.",14/02/2015
,07-TXE-054,,I/O bad,"Stopped by operation, as it is not accessible.",14/02/2015
,13-FI-207,,Installation,Install the flow indicators with new gaskets and still isolated as operation request,14/02/2015
,13-FI-208,,Installation,Install the flow indicators with new gaskets and still isolated as operation request,14/02/2015
,07-LV-014,,Adjust,Complete stroke was done found ok and no problem found,14/02/2015
,52-LA-03,,Leakage,Leakage was stopped from control valve feedback arm,14/02/2015
,54-LT-049,,Wrong reading,"Zero, span calibration were done then check reading found ok.",15/02/2015
,51-MEI-03,,Extend cable,Waiting civil dept. to clear blockage from the CR entrance coduit.,15/02/2015
,52-LA-03,,No problem,Check found no alarms and works properly.,15/02/2015
,52-LA-04,,HP alarm,Check found high pressure alarm clear alarm then check loading found ok,15/02/2015
,13-FV-029,,PMR,"Stopped by operation.
Note: install tag no.",15/02/2015
,13-FV-030,,PMR,PMR eas carried out.,15/02/2015
,07-LT-008,,PMR,PMR eas carried out.,15/02/2015
,04-XV-555,,Valve not fully close,Adjust the valve stroke and accepted by operation.,15/02/2015
,13-FV-065,,Stuck,"Check found the operator force the valve to open(20%) using the pipe wrench, clear stuck using inst.air then check found ok.",15/02/2015
,04-Z-52,,No problem,Fuction check found ok.,15/02/2015
,13-PT-046,,Leakage,"Check found a leakage from impulse tube nut, tighten on it then check leakage found ok.",15/02/2015
,13-J-51A,,Missing gauge,Waiting spare gauge.,15/02/2015
,04-P-03A,,Pump didn't start remotly,Dismantle the base of start relay and clean it's contacts and tighten on it's wires then function check found ok.,15/02/2015
,13-PI-285,,Install plug,Install plug instead of the fitting and isolate the other isolation valve.,16/02/2015
,13-FT-091,,Blockage,Clear blockage from high side tap point and zero calibration was done then check the TX reading found ok and accepted by operation.,16/02/2016
,13-HV-018,,Stuck,Clear the valve stuck using inst. Air and put the valve in service.,16/02/2017
