LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,13-HV-017,,Positioner shaft stuck,###############################################################################################################################################################################################################################################################,16/02/2018
,54-PK-010,,Corrosion ,"Check found corrosion at the switch connecting thread, dismantle the switch and transfer to EMC W/s , waiting spare.",16/02/2019
,51-MBI-003,,Install joint,Cable joint installed.,16/02/2020
,55-LT-066,,no problem ,"zero / span check found ok , purge the immersed tube ",17/02/2015
,51-EBV-457,,no problem ,"check feed back (open / close ) with DCS found ok 
note : there is a minor air leak from the regulator ",17/02/2015
,51-MBI-003,,megger test ,cable megger and continuity test were done found ok ,17/02/2015
,51-PCV-024A,,connect tubes ,install and connect feed back signal impulse tube  (the valve was isolated ),17/02/2015
,56-YSHH-501B,,broken arm ,"check found the internal mechanism of the misalignment switch is broken, replace the switch body by ""56-YSHH-509A"" , Install new arm, and function check found ok (the belt is already not aligned)",17/02/2015
,45-LSHH-012,,PMR,"PMR was carried out .
NOTE : Check micro switch only as it has a closed drain  ",17/02/2015
,45-LSLL-001,,PMR,PMR was carried out .,17/02/2015
,45-LSLL-011,,PMR,PMR was carried out .,17/02/2015
,13-FV-062,,PMR,PMR was carried out .,17/02/2015
,13-FV-097,,PMR,PMR was carried out .,17/02/2015
A2A,03-TT-009,,PMR,PMR was carried out .,17/02/2015
,45-LSLL-015,,PMR,"PMR was carried out .
NOTE :  install tag no",17/02/2015
,45-LSLL-013,,PMR,"PMR was carried out .
NOTE : check micro switch only as it has a closed drain and it was blocked , install tag no ",17/02/2015
,04-FT-554B,,force,"force Tx reading to be 87.5 % until static dept finishing replacing the line , return back in service then check reading found ok ",17/02/2015
,04-XV-562A,,force,force the valve to close as operation request then return back in service ,17/02/2015
,04-XV-562B,,force,force the valve to open as operation request and clear valve stuck  then return back in service ,17/02/2015
A2A,03-PCV-009,,Blockage,"check found that the PCV setting changed with the hammering on the PCV housing , waiting to dismantle it and clean its internal parts .",17/02/2015
,07-PT-014,,defective cell ,"zero/span calibration were done then check found that the cell shifted , waiting anew cell .",17/02/2015
,39-LSHH-002,,PMR,PMR was carried out .,18/02/2015
,UNIT 14,,Survey ,"collect data for 14FV001, 015",18/02/2015
A2A,02-LV-003,,Blockage ,"Check valve stroke found bad stroke, Dismantle the bonnet and clean its internal parts and clear line blockage; Reassemble the valve and check valve stroke found ok.",18/02/2015
,13-BSL-006,,Wrong reading,Readjust the viewing angle then function check found ok .,18/02/2015
,13-FV-101,,No problem ,"Dismantle valve bonnet and check  its internal parts found ok, cleaned with steam, Reassemble the valve and check its stroke found it ok.",18/02/2015
,13-TE-123,,No problem ,Dismantle it and transfer it to EMC W/S check it using metal block found it ok; Reinstall it again and check its reading found it ok and accepted with operation.,18/02/2015
,13-FI-201,,Defective ,"Dismantle and clean internal parts, install circlip then reinstall again with new gaskets ",18/02/2015
,13-FI-202,,Defective ,"Dismantle and clean internal parts, install circlip then reinstall again with new gaskets ",18/02/2015
,13-FI-203,,Defective ,"Dismantle and clean internal parts, install circlip then reinstall again with new gaskets 
Note: The reading is 0% as there is a blockage in the down stream line.",18/02/2015
,15-LT-015,,Blockage ,###############################################################################################################################################################################################################################################################,18/02/2015
,04-FV-009,,Erosion in valve body,###############################################################################################################################################################################################################################################################,18/02/2015
,56-XV-501B,,check ,waiting operation condition to dismantle the valve and check passing ,18/02/2015
,51-MBI-003,,extend cable ,to be continue tomorrow to extend the cable to CR entrance conduit,18/02/2015
,06-K-01A,,Unloading,Clear 06XYV560 stuck and function check found ok,19/02/2015
,13-LT-046,,Max reading 58 %,Flushing and Zero/Span check were done found ok and matching with the level glass,19/02/2015
,51-MBI-03,,Extend cable,The new cable was extended and connected from both sides,19/02/2015
,51-FT-021,,Over range,"Flushing tap points, refill sealpots and zero check found ok",19/02/2015
,51-FT-012,,No problem,"Flushing tap points, refill sealpots and zero check found ok",19/02/2015
,51-MBI-03,,Extend cable,Lay and arrange the cable along the cable path were done,22/02/2015
,51-FT-013,,Hunting,"Flushing tap points, refill sealpots and zero check found ok",22/02/2015
,07-VSH-003A,,PMR,PMR was carried out,22/02/2015
,07-VSH-003C,,PMR,PMR was carried out,22/02/2015
,07-VSH-007A,,PMR,PMR was carried out,22/02/2015
,07-VSH-007B,,PMR,PMR was carried out,22/02/2015
,04-VSH-002C,,PMR,PMR was carried out,22/02/2015
,04-VSH-002D,,PMR,PMR was carried out,22/02/2015
,04-VSH-002F,,PMR,PMR was carried out,22/02/2015
,13-FT-028,,Hunting,Reset power and zero check found ok,22/02/2015
,54-LT-002,,Wrong reading,"Reset, purge the immersed tube then zero check found ok and check reading found ok.",23/02/2015
,Unit 05,,Survey,"Visual unit survey was done, survey report was sent by e-mail.",23/02/2015
,05-FT-022,,PMR,PMR was carried out .,23/02/2015
,05-FT-023,,PMR,PMR was carried out .,23/02/2015
,05-FT-024,,PMR,PMR was carried out .,23/02/2015
,05-TSH-014,,PMR,Visual check was done.,23/02/2015
,05-TSH-015,,PMR,Visual check was done.,23/02/2015
,15-LT-015,,Wrong reading,"Purge hydra with steam, refill seal pot with glycerin then zero check found ok and reading check found ok.",23/02/2015
A2A,02-H-01,,Pilot alarm,Clean nozzles and adjust air/fuel ratio.,23/02/2015
A2A,03-H-01,,Pilot alarm,Clean nozzles and adjust air/fuel ratio.,23/02/2015
,Unit 14,,pressure survey,Support EPROM technical team in pressure survey.,23/02/2015
,04-FV-009,,Passing,"Dismantle the valve and transfer it to EPROM W/S, fix up the valve body, reassemble the valve then passing test was done found it passing; Replace the valve bonnet by an old one then check passing found It still passing, to be continue tomorrow.",23/02/2015
,04-FT-001B,,Defective display,"Check found defective display, replace it by another new then zero calibration and span check were done found ok.",23/02/2015
,55-LT-066,,Wrong reading,"Replace the electronic module by another one, and zero check found ok.",24/02/2015
,13-FV-107,,PMR,PMR was carried out.,24/02/2015
,13-FV-074,,PMR,PMR was carried out.,24/02/2015
,14-VSH-053C,,PMR,PMR was carried out.,24/02/2015
,14-VSH-004D,,PMR,PMR was carried out.,24/02/2015
A2A,03-VSH-003C,,PMR,PMR was carried out.,24/02/2015
,05-VSH-171A,,PMR,PMR was carried out.,24/02/2015
,04-FV-009,,Passing,"Lapping was done for the plug & seat and reassemble the valve with new fabricated seat gaskets and bonnet gasket then passing test was done found it has alittle passing , reinstall the valve on the line with 2 new gaskets.",24/02/2015
,45-TE-001,,Install,Install new temp. element instead of the old one.,24/02/2015
,45-TE-006,,Install,Install new temp. element instead of an old one.,24/02/2015
A2A,03-FT-001,,No problem,"Flushing , zero and span check were done found ok.",24/02/2015
,04-Z-052,,power fail ,power on the drier panel then check found ok.,25/02/2015
,13-LSH-047,,stopped,could not check the switch as the cover was stuck and no set point was available ,25/02/2015
,13-LT-046,,No problem,"zero , span check were done found ok, purge both tap points found no blockage then check reading found it ok.",25/02/2015
,13-LT-056,,air supply was isolated ,"check found that the air supply was isolated , return back in service , zero check was done found it ok.",25/02/2015
,14-FISL-150A,,No problem,"Dismantle it and function check found ok , check found blockage at the down stream sides , reinstall them with the  old gaskets
NOTE : the back body of it is broken .",25/02/2015
,14-FISL-150B,,No problem,"Dismantle it and function check found ok , check found blockage at the down stream sides , reinstall them with the  old gaskets",25/02/2015
,14-FISL-151A,,No problem,"Dismantle it and function check found ok , check found blockage at the down stream sides , reinstall them with the  old gaskets",25/02/2015
,14-FISL-151B,,No problem,"Dismantle it and function check found ok , check found blockage at the down stream sides , reinstall them with the  old gaskets",25/02/2015
,45-P-002,,Defective regulator,"check found the adjust of the air regulator is broken , install new regulator instead of old one , check leakage found no leakage , complete stroke was done found ok.",25/02/2015
,51-LT-033,,Cut wire,"Check found the wire was cut, Install new wire and install the old displacer float, Calibration was done as operator hand dip.",26/02/2015
,51-LT-010,,PMR,PMR was carred out.,26/02/2015
,04-VSH-002B,,PMR,PMR was carried out.,26/02/2015
,07-TT-852A,,PMR,Stopped as there was no communication tool between the field operator and DCS operator,26/02/2015
,07-TT-851A,,PMR,Stopped as there was no communication tool between the field operator and DCS operator,26/02/2015
,15-PV-010,,Leakage,"Tighten on packing gland to stop leakage, Check valve stroke found ok.",26/02/2015
,04-Z-52,,No problem,Check switching sequence found it ok.,26/02/2015
,45-TE-002,,Install TE,Install new TE with new TW instead of the old defective ones then check reading found matched with TE-001.,26/02/2015
,15-LT-035,,Blockage,"Flushing both tap points and clear blockage, Refill impulse tubes with glycrin and zero check found ok. Note : Waiting scaffolding completed to check LG.",26/02/2015
,04-Z-52,,Repress Alarm, Dismantle V4 ( right damper purge exhaust valve ) and clean its internal parts; Grinding its piston then check the system found ok and completes its sequence.,26/02/2015
,04-MP-03A,,Didn't start remotly,"Tighten on the base of the start relay and clean its contacts then function check found ok.
 Recomm : Replace the relay with its base if the problem repeated.",26/02/2015
,13-FT-021,,Check,Flushing and zero check found ok.,26/02/2015
,13-FV-021,,Check,Complete stroke was done found ok.,26/02/2015
,12-FT-010,,Check,Reset power and check reading found ok.,26/02/2015
,15-LT-015,,Blockage,"Purge all tap points using steam to clear blockage, Refill impulse tubes with pure glycrine, Rerange the Tx to [LRV= - 2079 mmH2O & URV= - 495 mmH2O]; Zero check found ok then put in service and check reading found matched with LG.",26/02/2015
,04-FT-015B,,Dirty water inside tubes,"Reset, Flushing and refill impulse tubes with pure water, Zero check found ok and check reading found the same with FT-015A. 
Note : There's a missing isolation valve hand.",26/02/2015
,04-FT-015C,,Dirty water inside tubes,"Reset, Flushing and refill impulse tubes with pure water, Zero check found ok and check reading found the same with FT-015A. 
Note : Need tag No.",27/02/2015
A2A,02-TE-045,,Wronge reading,Tigten loose wire and check reading found ok.,27/02/2015
,14-VSH-004D,,Adjust setting,"Powering the fan found hummering and high vibration, Inform shift eng.",27/02/2015
,04-P-054A,,Check stroke,"Check found defetive left cluch, Waiting spare , Isolate the card fuse and fix the stroke to 50 %.",27/02/2015
,04-P-054B,,Check stroke,Check pump stroke found ok.,27/02/2015
,15-FT-032,,Wronge reading,"Drain, Flushing, Clear blockage from tap points then zero check found ok.",27/02/2015
,16-LDT-006,,Wrong reading,"Flushing, zero and span calibration were done.",27/02/2015
A2A,03-PT-045,,Over range,Zero calibration and span check were done found ok,1/3/2015
,07-TT-851A,,PMR,PMR was carried out.,1/3/2015
,07-TT-851B,,PMR,PMR was carried out.,1/3/2015
,04-P-054B,,Hunting,Increase the dead band to reduce hunting then check stroke found ok,1/3/2015
,05-SP-038,,Leakage,"Check found a pin hole in the valve body, dismantle the valve hand and cover it using rubber to decrease the leakage, waiting shutdown to replace it by a new one.",1/3/2015
,13-FT-036,,Calibration,Zero calibration and span check were done found ok,1/3/2015
,13-FT-035,,Calibration,Reset power and waiting scaffolding to check tape points.,1/3/2015
,14-PI-204,,Defective Gauges,Waiting spare,1/3/2015
,14-PI-205,,Defective Gauges,Waiting spare,1/3/2015
,07-PT-060,,I/O bad,Repair the power socket of the electronic Module and zero check found ok,1/3/2015
,13-LT-032,,Wrong reading,Flush the immersed tube and check reading found ok.,1/3/2015
,13-FT-074,,Calibration,Flush and zero check found ok.,1/3/2015
,51-LIT-001,,Calibration,Check found no error and calibration was done as operator hand dip.,1/3/2015
,51-LIT-026,,Calibration,Check found no error and calibration was done as operator hand dip.,1/3/2015
,51-LT-011,,PMR,Stopped,1/3/2015
,53-LT-003,,,"Flushing tap points, refill seal pots and zero check was done found ok",1/3/2015
,56-XV-501A,,Dismaintle,Dismaintle the valve body to be install isteaded of XV-501B,1/3/2015
,56-XV-501B,,Replace,Replace the valve body by the one of XV-501A and function check found ok,1/3/2015
,13-FT-035,,Defective TUBE,"Replace the defective tube from seal pot to low tap point  by a new one then refill impulse tube with water and zero check found ok.
Note: the lock of power socket in electronic module is broken.",2/3/2015
,13-FT-073,,No problem,Flush both tap points and zero/span check were done  found no problem.,2/3/2015
,07-PT-060,,Replace Power module,Replace the power module by a new one and check reading found ok.,2/3/2015
,04-Z-52,,Survey,Visual inspection was done,2/3/2015
,54-LT-002,,I/O bad,"Rest, replace the electronic module by an old one and then check reading found ok.",2/3/2015
,51-LT-011,,PMR,PMR was carried out,2/3/2015
,56-XV-501B,,W/S ACTIVITY,"Clear plug stuck, passing test was done at EPROM w/s found passing at 0.5 bar, transfer the valve plug and body only to EPROM W/S.",2/3/2015
,45-LSLL-013,,Leakage,Tighten on the flange bolts to stop leakage then check leakage found no leakage.,3/3/2015
,04-P-54A,,Defective clutch,Waiting stactic dep. To finish their work.,3/3/2015
,05-PSV-019,,Survey,"Visual inspection was done found required
* elbow 3/8"" tube*1/4"" NPT 
* elbow 1/4"" tube * 1/8"" NPT
* reducer 1/4"" NPT * 1/8"" Female NPT.",3/3/2015
,13-HV-013,,Stuck,Force the valve to open by inst. Air then check indication with DCS found ok.,3/3/2015
,13-LT-050,,Hunting,Waiting scaffolding,3/3/2015
,13-LT-050,,Hunting & i/o bad,###############################################################################################################################################################################################################################################################,3/3/2015
,54-LT-008,,Wrong reading,"Reset , purge the immersed tube by air then zero check was done found ok.",3/3/2015
,12-LT-002,,PMR,"PMR was carried out.
Note : The manifold by pass valve hand is broken.",4/3/2015
,12-LT-003,,PMR,"PMR was carried out.
Note : the electronic module power socket is broken , fix it with isolation tape.",4/3/2015
,12-LT-010,,PMR,PMR was carried out.,4/3/2015
A2A,03-H-01,,Pilot alarm,"Assist operation to startup the heater; Clean nozzle and adjust air/Fuel ratio were done then check found ok; Reset flame card for BSL001.
Note : Steam trace of pilot fuel gas was isolated.",4/3/2015
,13-HV-013,,Stuck,###############################################################################################################################################################################################################################################################,4/3/2015
,13-FT-101,,Calibration,Zero calibration was done then check reading found ok.,4/3/2015
,13-TE-059,,No problem,Dismantle the temp. element and function check using metal block found ok then install it again found its reading is matching the TI reading (105?C),4/3/2015
A2A,03-PCV-009,,Blockage,Dismantle the valve bonnet & clean internal parts then adjust valve set point.,4/3/2015
,04-P-54A,,Stuck,Install the previously repaired clutch then check stroke found actuator not responding; Dismantle the left clutch from P54B and install it then check found the problem still present. To be continued next shift.,4/3/2015
,04-P-54A,,Stuck,###############################################################################################################################################################################################################################################################,4/3/2015
,56-XV-501A,,Dismantle actuator,Dismantle the actuator and transfer to EMC W/S.,4/3/2015
,56-TISL-502A,,Dismantle,Dismantle the temp. probe as static dept. request.,4/3/2015
,13-LT-032,,Hunting,"Reset, Purge immersed tube with air, Zero check found ok, Check reading found the same with LT-031.",5/3/2015
,15-LT-015,,Blockage,"Purge all tap points using steam to clear blockage, Refill impulse tubes with glycerin, Zero check found ok then check reading found matched with LG.",5/3/2015
,04-P-54B,,Defective Pot.,###############################################################################################################################################################################################################################################################,5/3/2015
,56-XV-501A,,Passing,"Dismantle isolation down stream manual valve, Check found passing, Reinstall it again and install the actuator to its old body on the line. Note : The valve limit switches were stuck.",5/3/2015
A2A,02-H-01,,Pilot alarm,Clean nozzle and adjust air/fuel ratio.,6/3/2015
A2A,03-H-01,,Pilot alarm,Clean nozzle and adjust air/fuel ratio.,6/3/2015
,04-H-01,,Pilot alarm,Clean nozzle and adjust air/fuel ratio.,6/3/2015
,04-H-02,,Pilot alarm,Clean nozzle and adjust air/fuel ratio.,6/3/2015
,04-H-03,,Pilot alarm,Clean nozzle and adjust air/fuel ratio.,6/3/2015
,04-H-04,,Pilot alarm,Clean nozzle and adjust air/fuel ratio.,6/3/2015
,05-PT-084,,I/O Bad,Reset power and zero check found ok.,6/3/2015
A2A,03-VSH-003A/B,,PMR,PMR was carried out.,8/3/2015
A2A,03-VSH-003B,,PMR,PMR was carried out.,8/3/2015
,05-VSH-112A,,PMR,PMR was carried out.,8/3/2015
,04-PT-005,,PMR,PMR was carried out. Note: The hand of manifold vent valve is missing.,8/3/2015
A2A,02-PT-065,,PMR,PMR was carried out.,8/3/2015
,07-FT-019,,Wrong reading,"Clear contaminations from impulse tubes, Zero/Span check found ok.",8/3/2015
,07-PT-060,,Hunting,Zero/Span check found ok and check reading with PI found matching.,8/3/2015
A2A,02-FT-013,,Under range,Reset then check reading found ok. Note : The low side isolation valve was defected ( Carbon Steel hookup).,8/3/2015
,14-VSH-053B,,Adjust setting,"Adjust vibration switch setting after EPROM eng. Confirmation from OCM team that the fan was in normal vibration.
If this problem repeated, it is recommended to replace the switch by a new one.",8/3/2015
,51-LT-013,,PMR,PMR was carried out. Note: The displacer was cleaned,8/3/2015
,Unit (51),,PMR,Survey was carried out.,8/3/2015
,54-LT-001,,Wrong reading,Complete calibration was carried out.,8/3/2015
,54-LT-002,,Wrong reading,Complete calibration was carried out.,8/3/2015
,14-VSH-054B,,PMR,PMR was carried out.,9/3/2015
,04-VSH-012C,,PMR,PMR was carried out.,9/3/2015
,07-VSH-03D,,PMR,"PMR was carried out
the cover is fixed by tie wrap.",9/3/2015
,04-FT-018,,No problem,Zero/Span and mA check were done found ok,9/3/2015
,04-FT-019,,No problem,Zero/Span and mA check were done found ok,9/3/2015
,15-PI-302A,,New gauge,Replace the gauge by a new one,9/3/2015
,05-XV-084,,Burned fuse,Replace the fuse and check valve action found ok,9/3/2015
,16-PT-004,,Defective display,"Check found defective display, remove it and function check found ok
Replace the electronic module by an old one and install an old display",9/3/2015
,52-LA-03,,No problem,Complete function check found no problem,9/3/2015
,52-LA-04,,ESD Reset,"Check found permissive signal not met, ESD reset was done and check loading found ok.                      Note:the solenid of the up stream valve needs to be checked but the trucks are loading.",9/3/2015
,16-XV-001B,,Stuck,Clear valve stuck and adjust the feedback proximity of open and close position and function check found ok.,10/3/2015
,15-LT-015,,Blockage,"Clear blockage, flushing tap points, refill seal pot and zero check were done.",10/3/2015
,13-LG-233,,Leakage,Replace the defective gasket of the isolation valve by a new one to stop leakage.,10/3/2015
,13-LG-211,,Leakage,Replace the defective gasket of the glasses by a new fabricated one to stop leakage and follow up tomorrow to fabricate new gaskets for the other glass.,10/3/2015
,13-LSH-038,,Leakage,tighten on the flange to stop leakage.,10/3/2015
,15-FT-001,,Mass balance,"Flushing, zero/span and mA check were done found ok.",10/3/2015
,15-FT-003,,Mass balance,"Clear blockage, flushing, zero/span and mA check were done found ok.",10/3/2015
,04-TE-002,,Stopped,Waiting to erect scaffolding.,10/3/2015
,05-E-05,,Remove inst.,Dismantle the following Inst. And transfer to EMC W/S. TE-05 & LT-03.,10/3/2015
,05-E-06,,Remove inst.,Dismantle the following Inst. And transfer to EMC W/S. TE-05 & LT-03.,10/3/2015
,54-FT-001A,,Blockage,"Clear blockage, flushing, zero/span and mA check were done found ok",10/3/2015
,54-FT-001B,,Blockage,"Clear blockage, flushing, zero/span and mA check were done found ok",10/3/2015
,54-LIT-001,,Reset,Replace the electronice module by an old one and function check found ok,10/3/2015
,55-LT-066,,Reset,Reset power and function check found ok,10/3/2015
,13-LG-211,,Leakage,"The new gaskets and mica sheets were installed, install an old glass then leakage test was done found ok; Install it and put it in service.",11/3/2015
,14-VSH-003B,,Check,Stopped by operation,11/3/2015
,14-VSH-053A,,No problem,Check the switch setting found ok.,11/3/2015
,14-VSH-054C,,No problem,Check the switch setting found ok.,11/3/2015
,04-TE-022,,Check,Check element found ok and loop check found 2.5?C shift up at all the values.,11/3/2015
,14-FISL-151A,,No problem,"Dismantle the switch and check it found ok, reinstall it again and check found the pressure of the down stream is more than the up stream.",11/3/2015
,13-PT-014,,No problem,"Flushing , zero and span check were done found ok.",11/3/2015
,13-PV-014,,No problem,Complete valve stroking was done found ok.,11/3/2015
,Unit 05,,Install new gauges,"Install new air regulator gauges for the following valves:
05-XV-009,010,011,014,015,016,018,020,021,024,028,029,030,031,032,033
,034,035,036,037,038,039,040,041,042,043,044,045,046,048.
Note: * 05-XV-019  Needs feedback position indication cover.",11/3/2015
,Unit 05,,Gauges survey,"All the following gauges were missed except 2 they were defective:
05-PI-211, 218, 221A,B, 223B, 247, 258A, 262A,B, 289, 291, 293.
05- TI-229",11/3/2015
,04-TXE-092,,No problem,"Check the temperature reading found it actual, loop check was done found ok.",11/3/2015
,04-TXE-093,,No problem,"Check the temperature reading found it actual, loop check was done found ok.",11/3/2015
,51-LT-071,,PMR,Stopped as there was no time.,11/3/2015
,53-PSH-002,,Micro switch stuck,Clean the micro switch and readjust the set point (3 bar).,11/3/2015
,52-PDT-001A,,PMR,PMR was carried out.,11/3/2015
,52-PDT-001B,,PMR,PMR was carried out.,11/3/2015
,52-PDT-001C,,PMR,PMR was carried out.,11/3/2015
,51-MOV-221,,Comm. Fail,###############################################################################################################################################################################################################################################################,11/3/2015
,05-PV-005,,Passing test,"Dismantle the valve and passing test were done found ok, Reinstall and check valve stroke found ok.",15/03/2015
,05-FV-011,,Passing test,Replace the defective plug and passing test was done found ok then check valve stroke found ok.,15/03/2015
,05-PSV-019,,Install tube,Install new tubes and fittings connection of the valve pilot.,15/03/2015
,05-XV-014,,Passing test,"Dismantle the valve and passing test were done found ok, Reinstall and check valve stroke found ok.",15/03/2015
,05-XV-009,,Passing test,"Dismantle the valve and passing test were done found passing, Transfer to EPROM W/S, Replace the plug, seat and the bonnet gaskets then check passing found ok , Reinstall with new line gaskets and check valve stroke found ok.",15/03/2015
,05-XV-069,,Passing test,"Dismantle the valve and passing test were done found ok,  Transfer to EPROM W/S and dismantle the body, To be continue tomorrow to remove the broken bolts.",15/03/2015
,15-LT-015,,Blockage,"Purge all tap points using steam to clear blockage, Refill the impulse tubes with glycrine, Zero check found ok, Check reading found matched with LG.",15/03/2015
,13-LT-007,,Condensate,"Reset, Clear condensate from dry leg, Zero check found ok.",15/03/2015
,Unit (54),,Survey,Survey was done.,15/03/2015
,Unit (55),,Survey,Survey was done.,15/03/2015
,13-PV-014,,Dismantle,"Dismantle the actuator and I/P Converter and transfer to EMC w/S, weld the feedback steam to the actuator complete stroke were done found, le the coupling between the valve body and actuator, check the coupling found corroded waiting to repair it,",16/03/2015
,05-XV-052,,Passing test,"Check found the valve is passing, replace the plug and seat by new ones and check passing found there is a leakage from the bonnet, waiting to replace the bonnet gasket.",16/03/2015
,05-XV-036,,Check Stroke,Check stroke found ok and adjust feedback found ok.,16/03/2015
,05-XV-069,,Install,Install the valve with 2 new line gaskets and function check was done found ok.,16/03/2015
,05-T-03,,Put the instruments back in service,"Put the following instruments back to service
05-PT-041A,B,C,022,023,024
PDT-025,LT-008,013, LG-216",16/03/2015
,05-PI-291,,Install new gauges,Install new gauges.,16/03/2015
,05-PI-293,,Install new gauges,Install new gauges.,16/03/2015
,05-PI-289,,Install new gauges,Install new gauges.,16/03/2015
,05-PI-211,,Install new gauges,Install new gauges.,16/03/2015
,05-MOV-001,,Check,"Check (Remote/Local), open/close found ok, check MOV-01 ESD close found ok, check MOV-02,03 ESD open found not ok.",16/03/2015
,05-MOV-002,,Check,"Check (Remote/Local), open/close found ok, check MOV-01 ESD close found ok, check MOV-02,03 ESD open found not ok.",16/03/2015
,05-MOV-003,,Check,"Check (Remote/Local), open/close found ok, check MOV-01 ESD close found ok, check MOV-02,03 ESD open found not ok.",16/03/2015
,04-XV-562A,,Force the valve,Force XV-562A to close and XV-562B to open and then remove the force as operation request.,16/03/2015
,04-XV-562B,,Force the valve,Force XV-562A to close and XV-562B to open and then remove the force as operation request.,16/03/2015
,13-PV-081,,Leakage,Check found no leakage,16/03/2015
,13-TE-115,,Short element,Check found the temperature element is short.,16/03/2015
,04-FT-554B,,Force the mA,Force the mA output to 12mA and then remove the force as operation request.,16/03/2015
,13-FT-052,,check,Waiting for scaffolding.,16/03/2015
,13-FT-053,,check,Waiting for scaffolding.,16/03/2015
,13-LSHH-009,,Float stuck,"Drain and clear blockage inside chamber using steam, check alarm found cleared.",16/03/2015
,54-PK-009/P-01A,,Defective I/P,"Check found defective regulator, complete maintenance was done for it. Check found defective I/P.to be continued tomorrow as there was no time.",16/03/2015
,54-PK-009/P-01B,,Defective regulator,"Check found defective regulator, complete maintenance was done for it.To be continued tomorrow as there was no time.",16/03/2015
,52-LA-003,,No problem,Check found no problem.,16/03/2015
,51-FV-060,,Defective pair,Swap the defective pair by another one then check found ok.,16/03/2015
,51-LT-082,,I/O bad,Reset then zero check found ok.,16/03/2015
,56-FT-515A,,Survey,Remove transmitters and transfer them to EMC W/S.,16/03/2015
,56-FT-515B,,Survey,Remove transmitters and transfer them to EMC W/S.,16/03/2015
,13-FT-052,,Blockage,Clear blockage from isolation valves and tap points then zero check found ok.,17/03/2015
,15-LT-015,,wrong reading,"Flush tap points, refill impulse tubes with glycerine then function check found ok and matching the LG reading.",17/03/2015
,14-PSL-151A,,Actual Alarm,Function check for the switch setpoint found ok.,17/03/2015
,14-PSL-151B,,Actual Alarm,Function check for the switch setpoint found ok.,17/03/2015
,14-PSL-152A,,Actual Alarm,Function check for the switch setpoint found ok.,17/03/2015
,14-PSL-153A,,Actual Alarm,"Function check for the switch setpoint found ok.
Note: There was a leakage from the isolation valve",17/03/2015
,06-K-01A,,Fail to load,"Check found the supply was isolated, put it in service and check loading found ok",17/03/2015
,05-XV-052,,Defected bonnet gasket,"Install new bonnet gasket, reassemble the valve and check valve passing found ok; Install the valve with new line gasket.",17/03/2015
,13-PV-014,,Valve stuck,###############################################################################################################################################################################################################################################################,17/03/2015
,13-PV-014,,Valve stuck,###############################################################################################################################################################################################################################################################,17/03/2015
,"54-PK-09/P-01A,B",,Defective I/P,(P-01AB) Dismantle the two I/P for the pumps and transfer them to EMC W/S then check found them defective.waiting for spare,17/03/2015
,54-LT-002,,Wrong reading,Zero calibration was done then check reading found ok.,17/03/2015
,58-FT-006,,No problem,Check configuration found ok.Flow simulation by opening the drain valve after tx found reading 115m3/h after closing the drain valve found reading ok(0m3/h).,17/03/2015
,13-PV-014,,Stuck,"Machining was done for the coupling, Reassemble the valve and check stroke were done found ok",18/03/2015
,05-MOV-03,,No problem,"Check MOV open/close local and remote found ok, then check the 2 relay contacts for open/close indications found ok but sometimes the open indication at DCS flashes, check the loop from CR07 found ok, then check again with DCS found ok.",18/03/2015
,15-PSL-150B,,Install manifold and replace defective fittings,Install an old manifold and replace the defective fitting by a new one ,18/03/2015
,54-PK-08 ,,Defective I/P,"Dismantle the I/P and the pneumatic controller for the pump 54-PK-08 P-01B and install them on 54-PK-09 P-01A and check found ok.
Note: PK-09 (P-01B) Needs I/P and pneumatic controller as they were defective.",18/03/2015
, 54-PK-09,,Defective I/P,"Dismantle the I/P and the pneumatic controller for the pump 54-PK-08 P-01B and install them on 54-PK-09 P-01A and check found ok.
Note: PK-09 (P-01B) Needs I/P and pneumatic controller as they were defective.",18/03/2015
,51-LT-038,,Remove TE and install displacer,Remove the temp. element as operation request and dismantle the wire drum and transfer to EMC W/S to be continue tomorrow,18/03/2015
,51-FV-023,,Leakage,Install an extra Teflon rings to the valve packing and check leakage found ok,18/03/2015
A2A,02-FT-006,,No problem,"Drain, flushing, zero and span check found ok.",19/03/2015
,13-LSHH-009,,blockage ,clear blockage from lower tap point then function check was done for the switch found ok.,19/03/2015
,05-FV-018,,install ,install the valve then complete valve stroking was done found ok.,19/03/2015
,15-LT-015,,No problem,check reading found 0% and the LG is empty ask operator to fill the vessel {0-40%}found ok  then discharging the vessel {40-0%} found also ok with out any hunt,19/03/2015
A2A,02-FT-027,,wrong reading,"Drain, flushing, zero and span calibration were done.
Note: the power socket of the electronic module is broken.",19/03/2015
,05-TV-023A,,PMR,PMR was carried out ,19/03/2015
,05-TV-023B,,PMR,PMR was carried out ,19/03/2015
,12-PDT-037A,,No problem,"zero/span check found ok ,then check reading found a actual .",19/03/2015
,"15-FISL-152
",,cut wire ,###############################################################################################################################################################################################################################################################,19/03/2015
,05-SP-038,,leakage ,"Replace the defective  supply manual valve by the gauge valve then check found corrosion in the filter and the tube try to weld it as it was welded to a flange but it was useless. 
Waiting for spare parts .",19/03/2015
,15-LT-015,,No problem,"check Tx reading found matched with LG and its reading increases gradually with LG 
NOTE : at the end of the shift the operation complained that the TX hunting , ask him to put the loop in manual then check found stable .",19/03/2015
,05-MOV-003,,No problem,"Check MOV open/close local and remote found ok, then check indication with DCS found ok.",20/03/2015
,13-FT-026,,wrong reading,"Reset, zero/span check found ok, then check reading found ok",21/03/2015
,13-FT-064,,defective barrier ,"Reset , zero/span check found ok, loop simulation was done found difference between DCS reading and the injected mA, Replace the barrier by another used one then check reading found ok.",21/03/2015
,06-PDT-001,,isolate ,isolate the Tx from main isolation valves as operation request ,21/03/2015
,13-BSL-005,,loose ,"check found loose between the terminal strip and its base board in terminal no 5 of the viewing head , transfer the viewing head to EPROM shift engineer  
To be continued.",21/03/2015
A2A,02-FT-004A,,Need calibration ,"Zero calibration was done then check reading found it ok 
",22/03/2015
A2A,02-FT-004B,,Need calibration ,"Zero calibration was done then check reading found it ok 
",22/03/2015
A2A,02-FT-004C,,Need calibration ,"Zero calibration was done then check reading found it ok 
",22/03/2015
,06-PDT-001,,Put in service ,Put the Tx in service then check its reading found it 0% ,22/03/2015
,13-BE-005,,Install ,"Install new viewing head e-card instead of old defective one, replace the defective 1A fuse by a new one, tighten on fuse socket to repair its lose then function check was done found ok.",22/03/2015
,15-LT-015,,Dismantle main header ,###############################################################################################################################################################################################################################################################,22/03/2015
,15-LT-003,,No problem,"Check found no errors, check configuration found ok, reset was done then check reading found it 20%",22/03/2015
,05-XV-068,,Wrong indication ,###############################################################################################################################################################################################################################################################,22/03/2015
,06-PDT-003,,Isolated Tx ,"Check found that  Tx was isolated from manifold, put it in-service, zero/span and mA check found ok then check reading found ok.",22/03/2015
,15-LT-035,,Hunting ,waiting for scaffolding ,22/03/2015
,51-LT-072,,PMR,PMR was carried out .,22/03/2015
,51-LT-073,,PMR,PMR was carried out .,22/03/2015
,54-FT-022,,wrong reading,"Reset , zero calibration was done then check reading found 21%",22/03/2015
,"
54-P-01A",,check I/P,"check I/P found defective 
check pneumatic controller found ok
install I/P of P-01D on P-01A
function check found ok.",22/03/2015
,"
54-P-01B",,check I/P,waiting spare I/P and pneumatic controller ,22/03/2015
,"
54-P-01C",,check I/P,check found no problem ,22/03/2015
,"
54-P-01D",,check I/P,"check I/P found ok 
check pneumatic controller found defective 
Dismantle the I/P and install on P-01A 
waiting for spares ",22/03/2015
,15-LT-015,,Install,"Install the main header with the L.Gs, waiting for the stem tracing and thermal insulation to put the Tx in service",23/03/2015
,15-LT-035,,Wrong reading,"Clear blockage from the high side tap point, refill the impulse tubes with glycerine then zero check found ok.
Note: We couldn't check the L.Gs or drain it as there is a blind installed on the closed drain",23/03/2015
,05-XV-008,,Air leakage,Tighten on the actuator screw to stop the air leakage,23/03/2015
,05-XV-018,,Valve didn't open,Install new 4-way solenoid valve and check open/close found ok.,23/03/2015
,05-XV-040,,Valve Passing,"Dismantle the valve and transfer it to EPR w/s, Install new plug & seat, reassemble the valve and passing test was done found ok; Reinstall it online. ",23/03/2015
,Unit 45,,Arrange cable,Arrange cables on cable trayes,23/03/2015
,05-PI-201,,Install,Install new gauge,23/03/2015
,05-PI-246,,Defected isolation valve,Waiting the static dep. to install new isolation valve,23/03/2015
,05-XV-038,,Air leakage,Tighten on the air tubes nuts to stop air leakage,23/03/2015
,05-TE-040,,No problem,"Loop check found ok.
Note: There is a crack in element ceramic head.",23/03/2015
,15-LT-035,,Blockage,"Check found the steam trace was isolated, put it in service; Clear blockage from tap points, replace low side isolation valve of manifold, refill impulse tubes with glycerine & zero check found ok.",23/03/2015
,51-TK-028,,Install instruments,"Install temperature element,draum and float.note:tx need calibration as it was empty.",23/03/2015
,52-LA-003,,No problem,Check found no problem.,23/03/2015
,"
54-P-01B",,Check actuator,Dismantle the actuator and and pneuamtic controller then transfer them to EMC w/s.Clean pilot then complete maintenance was done found ok.waiting to be installed.,23/03/2015
,"
54-P-01D",,Check actuator,Dismantle the actuator and and pneuamtic controller then transfer them to EMC w/s.check found defective spool valve body.to be continued tomorrow.,23/03/2015
,Unit (45),,Remove instruments,"Remove the following instruments :
 45-TE-001,002  45-PI-213,214.",24/03/2015
,05-VSH-112A,,Check,Adjust the switch set point and function check were done found ok.,24/03/2015
,04-H-01,,PMR,"PMR was carried out for the following : 
04-BSL-001A/B/C/D/E/F/G/H/I/J   
& 04-BSL-002A/B/C/D/E/F/G/H/I/J.",24/03/2015
,04-H-02,,PMR,"PMR was carried out for the following : 
04-BSL-001A/B/C/D/E/F/G/H/I/J   
& 04-BSL-002A/B/C/D/E/F/G/H/I/J.",24/03/2015
,05-FT-017,,NO Problem,"Flushing, Zero/Span check were done found ok.",24/03/2015
,04-P-54A,,Check pump stroke,"Function check found defective bearing and bearing race, Install a new bearing race and extra washer instead of the defective bearing then check found defective left clutch, Dismantle it and transfer to EMC office.",24/03/2015
,16-LDT-006,,NO Problem,Flushing both tap points and zero/span found ok.,24/03/2015
,06-LT-004,,NO Problem,"Reset, Can not check calibration as the displacer tx is top mounting.",24/03/2015
,16-LV-003,,NO Problem,"Check stroke found ok, Dismantle the valve bonnet as operation request to check for any blockage found ok; Flushing up/down stream lines found ok and no blockage.",24/03/2015
,16-LT-003,,Need calibration,"Flushing both tap points, Zero/Span calibration were done, Check reading found (0 %) as there ls no level.",24/03/2015
,56-FT-515A,,Check,Install the two transmitters in the line.,24/03/2015
,56-FT-515B,,Check,Install the two transmitters in the line.,24/03/2015
,51-LT-038,,Check,Level calibration was done as operator hand dip.,24/03/2015
,52-LA-04,,Check,Tighten on the packing nut then check leakage found ok.,24/03/2015
,51-FV-060,,Defective pair,Check for another spare wire pair found all defected and no spare avilable.,24/03/2015
,Unit 51,,Collect data,Collect data for all Txs except LIT-028 not found.,24/03/2015
,05-PV-004,,Air leakage,Repair the defective air tube and check valve stroke found ok.,25/03/2015
,05-TE-005,,Install element,Install the temp. element and complete loop check found ok.,25/03/2015
,04-P-54A,,Defective clutch,Install an old clutch instead of the defective one and check the pump stroke found ok.,25/03/2015
,13-FT-101,,Defective electronic module,"Flushing, Zero/Span check were done found ok. Replace the elec. Module by an old one and check reading found ok.",25/03/2015
,13-FT-052,,No Problem,"Flushing, Zero/Span check were done found ok.",25/03/2015
,UNIT 45,,Install elements,"Install the gauge PI-213 and elements TE-001,002 and check reading found ok. Waiting for spare of PI-214,219.",25/03/2015
,07-K-01C,,survey,Check the lube oil gauges found ok and the tag numbers found nothing is missing.,25/03/2015
,15-LT-015,,Assist in steam trace,Assist mech. To install and fabricate steam trace and then fill the seal pots by glycerin and zero check found ok,25/03/2015
,06-K-01,,No loading,"Reset solenoid, clear valve stuck and check loading found ok",25/03/2015
,52-LA-003,,Alarm,Function check found no alarm.,25/03/2015
,51-FV-060,,Install new cable,"The spare cables was installed and connected
All loops on the cable were checked and found ok",25/03/2015
,07-K-01A,,PMR,"PMR was carried out for the following instruments:
*07-TE-560,561,562,563,564,565,566A/B,567B,568,569,570A/B,571A/B,577,578.
*07-PT-545,548,549,553,558.
*07-PSL-552.
Note: for 07-TE-560 found broken nipple, replace it by an old used one.",26/03/2015
,06-K-01A,,Install new solenoid,Install the new solenoid valve and modify the tubing to fit the new solenoid input port then check the compressor loading & unloading found ok.,26/03/2015
,05-PI-246B,,Install,Install the gauge with anew manifold.,26/03/2015
,13-XV-040,,Stuck,Clear valve stuck then open & close check found ok.,26/03/2015
,13-FV-067,,No problem,Check valve stroke found ok .,26/03/2015
,15-LT-015,,No problem,"Flushing, zero check were done found ok and no problem found.",26/03/2015
,13-HV-014,,Stuck,Clear stuck then check valve stroke found ok.,26/03/2015
,45-LV-008,,Defective diaphragm,"Check found defected diaphragm, replace it by another new and calibrate Positioner then check stroke found ok.
Note : * The Positioner cover was missing
          * The actuator needs 2 screw instead of broken ones (Not effect on actuator action).",26/03/2015
,56-LCP-500,,No problem,Check found actual alarm.,26/03/2015
,54-PK-09,,No problem,"Complete maintenance was done for gauges on pumps P-01A/B, install back in service.",26/03/2015
,05-FT-011,,Wrong reading,"Drain, zero & span calibration were done then check reading found 0% as there was no flow in the line .",27/03/2015
,13-PT-093,,Wrong reading,"Flushing, zero check and span calibration were done then reading check found ok.
Note: Install new tag no.",27/03/2015
,53-LT-003,,Wrong reading,"Reset, flushing both tape points and zero check were done found ok and matched with L.G.",27/03/2015
,54-LT-049,,Blockage,"Clear blockage from the immersed tube and zero, span check were done found ok then check reading found ok.",28/03/2015
A2A,02-LSLL-051,,PMR,Function check found ok,29/03/2015
,05-LSLL-056,,PMR,Check found the switch stuck and didn’t take its action ,29/03/2015
A2A,02-PSLL-066,,PMR,PMR was carried out ,29/03/2015
,45-V-002,,Dismantle ,###############################################################################################################################################################################################################################################################,29/03/2015
,13-FT-003,,Need reset ,"Reset, zero / span check found ok",29/03/2015
,14-LT-004,,No Problem,"Reset, check configuration found ok; Dismantle the Tx and clean its antenna then reinstall again, check reading found ok.",29/03/2015
,15-PT-030,,Blockage ,"Clear blockage from manifold and cell, zero calibration was done,; Install an old electronic module 
Note : The steam trace and the thermal insulation need to be repaired ",29/03/2015
,15-PT-031,,Blockage ,"Clear blockage from tap point and tube, zero check found ok. 
Note : The steam trace and the thermal insulation need to be repaired ",29/03/2015
,04-FT-006,,No Problem,"Flushing, zero/span check found ok.",29/03/2015
A2A,03-FT-002,,No Problem,Mass balance was carried out ,29/03/2015
,45-TE-006,,Install blind ,Couldn’t install an end blind due to operation condition ,29/03/2015
,51-FT-042,,I/O bad ,"Reset the electronic module , reconfiguration was done then check reading found ok.",29/03/2015
,54-LT-049,,No problem,"Check found no problem , zero check found ok.",29/03/2015
,54-LT-007,,Blockage,"Purge to clear blockage from immersed tube, zero check found ok.",29/03/2015
,56-FT-515A,,Dismantle ,Dismantle it and transfer to EMC W/S.,29/03/2015
,45-P-003,,Dismantle ,Dismantle pump actuator and transfer it to EMC W/S.,30/03/2015
,15-FV-032,,Defective plug and seat ,"Dismantle valve bonnet and check found defective plug and seat , reassemble the valve as there is no spare.",30/03/2015
,07-K-01B,,PMR,"PMR was carried out for the following items :
07-TE-660,661,662,663,664,665,666A/B,667A/B,668,669,670A/B,671A/B,677,678
07-PT-645,648,649,633,658
07-PSL-651,652",30/03/2015
,07-FT-035,,PMR,PMR was carried out.,30/03/2015
,07-FT-004B,,PMR,PMR was carried out.,30/03/2015
,07-FT-004C,,PMR,PMR was carried out.,30/03/2015
,15-PT-030,,Install thermal insulation,Stopped as the steam tracing needs to be modified.,30/03/2015
,04-LT-009,,wrong reading,"flushing was done for both of low and high side tap points ,
zero/span Calibration were done, then function check found ok and its reading matched with LG.",30/03/2015
,51-LIT-079,,PMR,PMR was carried out,30/03/2015
,51-LIT-078,,PMR,PMR was carried out,30/03/2015
,04-PT-018,,PMR,PMR was carried out.,31/03/2015
,04-PT-037,,PMR,PMR was carried out.,31/03/2015
,04-PT-023,,PMR,PMR was carried out.,31/03/2015
,04-PT-028,,PMR,PMR was carried out.,31/03/2015
,04-PT-030,,PMR,PMR was carried out.,31/03/2015
,04-PT-032,,PMR,PMR was carried out.,31/03/2015
,04-PT-034,,PMR,PMR was carried out.,31/03/2015
,14-FV-002,,PMR,PMR was carried out.,31/03/2015
,13-LV-046,,PMR,PMR was carried out.,31/03/2015
,13-LV-050,,PMR,PMR was carried out.,31/03/2015
,04-VSH-002G,,PMR,PMR was carried out.,31/03/2015
A2A,03-VSH-003D,,PMR,PMR was carried out.,31/03/2015
,05-VSH-112B,,PMR,PMR was carried out.,31/03/2015
A2A,02-PSLL-070,,PMR,PMR was carried out.,31/03/2015
,39-LV-003,,PMR,PMR was carried out.,31/03/2015
,04-P-54A,,No problem,Check pump stroke found ok.,31/03/2015
,45-LSLL-011,,Dismantle,Dismantle then reinstall again.,31/03/2015
,45-LG-205A,,Dismantle,Dismantle then reinstall again.,31/03/2015
,45-LG-205B,,Dismantle,"Dismantle at the unit and transfer the teflon gaskit to EMC office, The drain flange was defective, Transfer it to EPROM W/S to fix it, To be continue next day shift.",31/03/2015
,45-PI-211,,Dismantle,Dismantle and transfer to EMC W/S.,31/03/2015
,45-LT-008,,Dismantle,"The high side connection flange was defective, Repair it at EPROM W/S then transfer to EMC office, to be installed next day shift.",31/03/2015
,05-FV-017,,Defective mounting screws,"Check found the screws of I/P mountiong brackets are defective, Replace them by two old screws, Replace the air regulator nut, ferrul & back ferrul as the nut was broken.",31/03/2015
,15-LT-015,,Install thermal insulation,"Install thermal insulation, To be continued tomorrow.",31/03/2015
,15-PT-030,,Install thermal insulation,Install thermal insulation.,31/03/2015
