LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,15-PT-031,,Install thermal insulation,"Install thermal insulation, To be continued tomorrow.",31/03/2015
,13-FT-092,,No problem,"Check tap points found no blockage, Zero check found ok.",31/03/2015
,51-LT-065,,PMR,PMR was carried out,31/03/2015
,52-PDIT-011A,,PMR,PMR was carried out,31/03/2015
,51-PCV-033,,Leakage,"Check found leakage from the back plate pf the local pmumatic controller, Dismantle and transfer to EMC W/S, Fix it and reinstall again.",31/03/2015
,Unit (02),,Survey,Visual unit survey was done.,1/4/2015
,Unit (16),,Survey,Visual unit survey was done.,1/4/2015
,14-VSH-003A,,PMR,PMR was carried out.,1/4/2015
,14-VSH-003B,,PMR,PMR was carried out.,1/4/2015
,14-VSH-054C,,PMR,PMR was carried out.,1/4/2015
,07-VSH-009B,,PMR,PMR was carried out.,1/4/2015
,15-VSH-004B,,PMR,PMR was carried out.,1/4/2015
,14-VSH-004C,,PMR,PMR was carried out.,1/4/2015
,39-FT-004,,I/O Bad,"Replace the electronic module by an old one, Zero/Span calibration were done.",1/4/2015
,05-PT-019,,Hunting,Reset and function check found ok.,1/4/2015
,05-FT-023,,No problem,"Drain, Flushing, Zero/Span check found ok.",1/4/2015
,15-PT-031,,Install thermal insulation,Install thermal insulation.,1/4/2015
,15-LT-015,,Install thermal insulation,Install thermal insulation.,1/4/2015
,45-LT-008,,Install,High side connection was installed.,1/4/2015
,45-LG-205,,Install,The level glass was installed.,1/4/2015
,Unit 45,,Survey,"Replace 45-PI-223 gauge by a new one and install 45-PI-211.
Install 45-TE-005,006",1/4/2015
,45-P-03,,Install the actuator,Install the actuator and check stroke found ok.,1/4/2015
,45-TW-202,,Install TW/TE,"For TI-202 Install the TW and its temp element.
For 45-TI-203 Install blind as there is no TW.",1/4/2015
,45-TW-203,,Install TW/TE,"For TI-202 Install the TW and its temp element.
For 45-TI-203 Install blind as there is no TW.",1/4/2015
,15-FE-037,,Check,Waiting static Dept to dismantle the flow elements,1/4/2015
,15-FE-038,,Check,Waiting static Dept to dismantle the flow elements,1/4/2015
,Unit (56),,Survey,Visual unit survey was done.,1/4/2015
,Unit (53),,Survey,Visual unit survey was done.,1/4/2015
,Unit (52),,Survey,Visual unit survey was done.,1/4/2015
,51-LIT-087,,PMR,PMR was carried out.,1/4/2015
,51-LIT-086,,PMR,PMR was carried out.,1/4/2015
,51-FSL-739A,,Alarm,"Check found no electronic module, Waiting spare.",1/4/2015
,05-VSH-103A,,PMR,"PMR was carried out.
Note: The fan had a high vibration at startup, the switch is adjusted to pass startup.",2/4/2015
,05-VSH-103B,,PMR,PMR was carried out.,2/4/2015
,05-VSH-172A,,PMR,"PMR was carried out.
Note: The fan had a high vibration at startup, the switch is adjusted to pass startup.",2/4/2015
,05-VSH-172B,,PMR,PMR was carried out.,2/4/2015
,05-VSH-173A,,PMR,PMR was carried out.,2/4/2015
,05-VSH-173B,,PMR,PMR was carried out.,2/4/2015
,13-PV-038,,PMR,PMR was carried out.,2/4/2015
,13-PV-050,,PMR,Stopped as the bypass valve is stuck.,2/4/2015
,13-PV-058,,PMR,Waiting shutdown.,2/4/2015
,04-PDT-544,,No problem,"Flushing both tap point, zero & span check and mA check were done found ok.",2/4/2015
,07-K-01A,,Survey,"Collect data for loading solenoid valve
manf. :Joucomatic    model no :1272394/01",2/4/2015
,04-K-02C,,Survey,"Collect data for loading solenoid valve
manf. :Joucomatic    model no :1031433/01",2/4/2015
,04-LT-011,,Defective fuse,###############################################################################################################################################################################################################################################################,2/4/2015
,56-PK-01B,,Fixed switch,Fixe the speed switch 56-SSL-502B.,2/4/2015
,56-LCP-500,,Defective fuse,Assist the system eng. To replace the defective fuse then check local panel found ok.,2/4/2015
,15-FT-038,,Dismantle,Dismantle the Tx with impulse tubes and transfer to EMC W/S waiting Mech. Dept. to finish their work.,3/4/2015
,15-PT-031,,Dismantle,Dismantle the Tx with impulse tubes and transfer to EMC W/S waiting Mech. Dept. to finish their work.,3/4/2015
,51-LT-045,,Fallen displacer,"Check found fallen displacer , catch it and reinstall it again then calibrate the tx as operator hand dip after repeatability test was done.",3/4/2015
,52-LA-03,,No problem,Check found no problem.,3/4/2015
,13-PT-003,,No problem,"Flushing, zero/span and mA check were done found ok.
Note : Install hand for the isolation valve of the manifold.",4/4/2015
,13-PT-002,,Wrong reading,"Flushing , zero/span check found ok but mA always shifts, replace electonic module by another new then check reading found ok.",4/4/2015
,13-XV-030,,Stuck,Clear the valve stuck then check open/close indication with DCS found ok.,4/4/2015
,13-XV-045,,Stuck,Clear the valve stuck then check open/close indication with DCS found ok.,4/4/2015
,04-LV-011A,,No problem,Check valves stroke found ok.,4/4/2015
,04-LV-011B,,No problem,Check valves stroke found ok.,4/4/2015
,45-LV-008,,Corroded,"Check found that the valve didn't close try to clear the valve stuck but useless, dismantle the valve bonnet, check found that the body is corroded, reassemble the valve; Waiting to be repaired.",4/4/2015
,15-FT-038,,Reinstall,"Reinstall the Tx as operation request after Mech. dept. had finished their work.
Note: The Tx is isolated from main isolation valve & manifold waiting installing the steam trace and thermal insulation.",4/4/2015
,15-PT-031,,Reinstall,"Reinstall the TX as operation request after mechanical dept. finished their work.
Note: The TX Needs thermal insulation.",4/4/2015
,15-LT-035,,Put in service,"Flushing both tap points, refill impulse tubes & seal pot with glycrine then zero check found ok.",4/4/2015
,13-FT-052,,No problem,"Check tap point & impulse tube for any blockage found clear then zero check was done found ok.
Note: * The thermal insulation need to be repaired.
         * Both needs 2 cover O-rings.",5/4/2015
,13-FT-053,,No problem,"Check tap point & impulse tube for any blockage found clear then zero check was done found ok.
Note: * The thermal insulation need to be repaired.
         * Both needs 2 cover O-rings.",5/4/2015
,04-K-02C,,Collect data,Data collection were carried out.,5/4/2015
,45-P-03,,Dismantle,"Dismantle the actuator and transfer it to EMC W/S.
Note : While disconnecting 220VAC there was no power at the distribution panel.",5/4/2015
,45-LV-008,,Corroded body,"Dismantle valve body and transfer it to EPROM W/S, reassemble the valve after machining the body then reinstall the valve and valve stroking was done found ok.
Note : Needs cover for the positioner",5/4/2015
,45-LSLL-001,,Leakage,"Check found pin holes at the switch chamber, waiting to empty the tank as the switch is side mounted and there ia no isolation valve.",5/4/2015
,45-LSLL-011,,Leakage,"Check found pin hole at the switch chamber, dismantle it and transfer it to EMC welding W/S & welded it, reinstall it with new teflon gaskets then check leakage found no leakage.",5/4/2015
,15-FT-038,,Install thermal insulation,Stopped and ssist static dept. in fabricating and install new steam trace lines.,5/4/2015
,13-PT-002,,Install new one,###############################################################################################################################################################################################################################################################,5/4/2015
,13-PT-002,,Defective barrier,Assist system eng to replace defective barrier by another new then loop check was done with DCS found ok.,5/4/2015
,13-FT-058,,No problem,"Flushing, zero & span check and mA check were done found ok.
Note :  * The lock of electronic module power socket was broken.
           * Needs 2 cover o-ring.",5/4/2015
,54-LT-014,,Isloated rotameter,"Function check found ok.
Note:  The rotameter was partially isolated.",5/4/2015
A2A,02-PDT-036,,No problem,"Drain, zero check found ok 
NOTE: * The low side isolation valve is passing
           * Need cover O-ring.",6/4/2015
,05-FT-009B,,PMR,PMR was carried out,6/4/2015
,05-FT-009C,,PMR,PMR was carried out,6/4/2015
,12-LDT-032,,PMR,PMR was carried out,6/4/2015
,12-LDT-021,,PMR,PMR was carried out,6/4/2015
,05-VSH-171A,,Adjust ,Adjust switch setting then function check found ok. ,6/4/2015
,14-FT-023,,loose wire in flow indicator,"Check found loose wire inside the flow indicator, tighten on wires then function check found ok.",6/4/2015
,15-FT-31,,Install Thermal insulation,Thermal insulation was done (waiting Stanless steel sheets),6/4/2015
,15-FT-038,,Install Thermal insulation,To be continued next day shift ,6/4/2015
,UNIT 13,,survey,visual survey was carried out ,6/4/2015
,UNIT 45,,Arrange cable,Arrange inst. Cables on cable trays.,6/4/2015
,15-LT-004,,Actual overrange,###############################################################################################################################################################################################################################################################,6/4/2015
,45-LSLL-001,,Pin hole in chamber,"Dismantle the switch and transfer it to EMC w/s, weld the pin hole then test it and no leakage found; Reinstall the switch with new gasket.",6/4/2015
,13-FT-052,,No problem,Check the impulse tubes for any leakage but they were ok.,6/4/2015
,13-FT-053,,No problem,Check the impulse tubes for any leakage but they were ok.,6/4/2015
,05-FV-017,,Broken air supply tube ,Install new ferrule & back ferrule then function check found ok.,6/4/2015
,13-TT-075,,Wrong reading,"Clean lens, adjust alignment then check reading found ok.",6/4/2015
,51-LIT -001,,PMR ,PMR was carried out ,6/4/2015
,UNIT 51,,Survey,visual survey was carried out,6/4/2015
,51-LIT-085,,PMR ,PMR was carried out ,6/4/2015
,52-LA-003,,Swap,swap the accuload e-card of 52-LA-003 with 52-LA-013,6/4/2015
,52-LA-013,,Swap,swap the accuload e-card of 52-LA-003 with 52-LA-013,6/4/2015
,53-LT-001,,Wrong reading ,"Reset , flushing was done for both low and high side tap point , refill impulse tubes with water, zero check was done found it Ok then check reading found ok ",6/4/2015
,53-TI-200,,defective gauge ,"Dismantle it and transfer it to EMC W/S and check it using metal block found defective gauge ,Reinstall it again , waiting for spare.",6/4/2015
,12-LT-031,,PMR,PMR was carried out,7/4/2015
,12-LT-011,,PMR,PMR was carried out,7/4/2015
,05-FT-003A,,PMR,PMR was carried out,7/4/2015
,05-FT-003B,,PMR,PMR was carried out,7/4/2015
,05-FT-008B,,PMR,PMR was carried out,7/4/2015
,05-FT-008C,,PMR,PMR was carried out,7/4/2015
,15-FT-038,,Install thermal insulation ,"install thermal insulation, to be continued.
Put Tx in-service ",7/4/2015
,13-FT-052,,Install thermal insulation ,Install thermal insulation ,7/4/2015
,13-FT-053,,Install thermal insulation ,Install thermal insulation ,7/4/2015
,13-TE-151,,Check Element,"Dismantle it and transfer it to EMC W/S, check it using metal block found ok, Reinstall back in-service and loop check found ok; The element reading is matching TE150 reading.",7/4/2015
,13-TE-161,,Check Element,"Dismantle it and transfer it to EMC W/S, check it using metal block found ok, Reinstall back in-service and loop check found ok.",7/4/2015
,13-TE-162,,Check Element,"Dismantle it and transfer it to EMC W/S, check it using metal block found ok, Reinstall back in-service and loop check found ok; The element reading is matching the TI reading.",7/4/2015
,15-LT-003,,Hunting,"Reset, check configuration found ok .",7/4/2015
,07-LV-008,,Check passing ,"Dismantle the valve and check found it passing as there is a corrosion in the plug and the seat, Reinstall the valve and check its stroke found it ok. 
Note:  There were a broken screws in the up stream line & valve body. ",7/4/2015
,52-PDT-021A,,PMR,PMR was carried out,7/4/2015
,52-PDT-011C,,PMR,PMR was carried out,7/4/2015
,52-PDT-011D,,PMR,PMR was carried out,7/4/2015
,51-LT-064,,PMR,PMR was carried out,7/4/2015
,54-PK-009/P-01B,,Dismantle air regulator,Dismantle the air regulator and reinstall it again as EPROM shift engineer request ,7/4/2015
,05-TXT-008,,PMR,PMR was carred out.,8/4/2015
A2A,02-PT-001,,PMR,PMR was carred out.,8/4/2015
,04-VSH-002H,,PMR,PMR was carred out.,8/4/2015
A2A,03-VSH-003E,,PMR,PMR was carred out.,8/4/2015
,05-VSH-174B,,PMR,PMR was carred out.,8/4/2015
,Unit (13),,Survey,Visual unit survey was done.,8/4/2015
,04-LT-511,,I/O Bad,"Drain, Flushing, Clean Tx chamber and displacer, Zero/Span check found ok, Put Tx in service and check reading found it (101 % Overrange) and matching with LG reading, Install new inst Tag no.",8/4/2015
,45-FISL-150,,Install,"Check found defective switch casing, Fix it by tie wraps, Waiting spare.",8/4/2015
,15-LT-003,,I/O Bad,Reset power and check reading found ok.,8/4/2015
,15-FT-006,,Hunting,"Reset, Flushing and zero check found ok.",8/4/2015
,Unit (58),,Survey,Visual unit survey was done.,8/4/2015
,Unit (54),,Survey,Visual unit survey was done.,8/4/2015
,Unit (55),,Survey,Visual unit survey was done.,8/4/2015
,51-LT-025,,PMR,PMR was carred out.,8/4/2015
,51-LT-052,,PMR,PMR was carred out.,8/4/2015
,58-FT-006,,Check,"Check tx found actual reading, Function check found ok.",8/4/2015
,56-HS-600A,,Check,Waiting spare due to the new press switch not fit the existing switch.,8/4/2015
,05-PT-040A,,PMR,PMR was carred out.,9/4/2015
,05-PT-040B,,PMR,PMR was carred out.,9/4/2015
,05-PT-040C,,PMR,PMR was carred out.,9/4/2015
,05-PT-05,,PMR,PMR was carred out.,9/4/2015
,UNIT 13,,Survey,Visual unit survey was done.,9/4/2015
,UNIT 14,,Survey,Visual unit survey was done.,9/4/2015
,UNIT 15,,Survey,Visual unit survey was done.,9/4/2015
,UNIT 45,,Survey,Visual unit survey was done.,9/4/2015
,15-FT-006,,No problem,"Flushing, Zero/Span check found ok; Reading check were done found it stable.",9/4/2015
,15-LT-035,,No problem,"Flushing, Zero check and reading check were done found ok and matching the level glass reading.",9/4/2015
,13-XV-030,,Stuck,"Force the valve open and close several times to clear stuck and check found the valve travling is from 5% to 100%, Waiting to isolate the valve & check its body.",9/4/2015
,45-P-03,,Install the actuator,"Install the pump actuator and check found no power, waiting to check power distripution panel",9/4/2015
,15-IPSDLP-01,,Power off,Recollect the circuit breaker and turn on the power from CR4,9/4/2015
,07-XV-014,,Wrong feedback,Clean the feed back box inside from oil and dust and adjust the proximity switch.,9/4/2015
,13-FT-058,,No problem,"Flushing, Zero check and mA check were done found ok.",10/4/2015
,15-FV-032,,Passing,Adjust the close position and check passing found ok,10/4/2015
,13-PT-058,,Hunting,"Reset power and check reading found ok
Note: * Needs 2 cover O-ring
         * Needs new cable gland and shroud.",11/4/2015
,13-PV-020,,Wrong feedback,Adjust the feedback proximity switch open and close psition and function check were done found ok,11/4/2015
,13-HZ-051,,Startup,Assist operation to start up the heater.,11/4/2015
,15-LT-035,,Hunting,"Flushing, Refill impuls line with glycerine & zero check and reading check were done found ok and matching the level glass reading.",11/4/2015
,45-FISL-150,,Blockage,Dismantle the switch and clear blockage then check reading found 0 m3/h (actual readind as the is blockage).,12/4/2015
,15-FT-032,,Wrong reading,"Reset, flushing both tap points, zero check and span calibration were done.",12/4/2015
,15-FV-032,,No problem,Check valve stroke found ok.,12/4/2015
,12-FT-010,,Wrong reading,"Reset, zero&span calibration were done found ok.
Note: * Low side isolation valve of manifold was passing.
          * Lock of electronic module power socket was broken",12/4/2015
,07-TV-056,,Air leakage,Tighten on the air connection then check valve stroke found ok.,12/4/2015
,15-LT-035,,Wrong reading,"Flushing both tap point , refill impulse tubes with glycrine then zero check found ok,increase damping from 5S to 8S then check reading found matched with L.G",12/4/2015
,"04-K-02
04-MP-03A",,Pump didn't start remotly,"Tighten on the wires of the (remot start) relay and clean it's contact then function check found ok.
Recomm.: It is recommended to replace the relay with its base by new.",12/4/2015
,13-FT-058,,Hunting,###############################################################################################################################################################################################################################################################,12/4/2015
,53-LT-015,,Wrong reading,Refill impulse tubes with glycerin and zero calibration was done then check reading found ok.,12/4/2015
,54-LT-001,,Wrong reading,"Reset, zero check was done found ok.",12/4/2015
,54-PK-08/P01A,,wrong stroke,Complete calibration was done for I/P then check pump stroke found ok.,12/4/2015
,54-PK-01B/MZ-01,,No problem,Check the switch found no alarms present and the package is working probably,12/4/2015
,"04-K-02
04-MP-03A",,Pump didn't start remotly,"Tighten on the wires of the (remot start) relay and clean it's contact then function check found ok.
Recomm.: It is recommended to replace the relay with its base by new.",13/04/2015
,13-FT-058,,Hunting,###############################################################################################################################################################################################################################################################,13/04/2015
,15-LT-003,,I/O Bad ,###############################################################################################################################################################################################################################################################,14/04/2015
,13-LT-031,,Differ between Txs reading,"* Check Tx reading found 13LT031 is 52% & 13-T032  is 45%  
* Reset was done for LT032 then check reading found matched with LT031
zero check was done for both of the Txs found ok.",14/04/2015
,13-LT-032,,Differ between Txs reading,"* Check Tx reading found 13LT031 is 52% & 13-T032  is 45%  
* Reset was done for LT032 then check reading found matched with LT031
zero check was done for both of the Txs found ok.",14/04/2015
,07-H-01,,Start up,"* Assist operation to start up the heater, Clean nozzles and adjust air/fuel ratio for  all the pilots. 
* Dismantle pilots 1,2 and clean there internal parts then reinstall gain and check found feedback ok.",14/04/2015
,13-PT-090,,Wrong reading,"Reset, zero & span check found ok, check reading found matched with PI",14/04/2015
,07-TXE-006F,,I/O Bad ,"Check found loose wire, tighten on it then check reading found ok.",14/04/2015
,13-FT-058,,Wrong reading,"* Assist system engineer to replace the barrier by spare one
* Flushing was done to clear condensate.
* Zero check found ok then check reading found ok and accepted by operation.",14/04/2015
,13-PT-090,,Wrong reading,"Reset, check reading found it matching the PI reading.",15/04/2015
,UNIT 04,,Pressure survey,Pressure survey was done ,15/04/2015
A2A,02-LV-004,,Valve Hunting,"* Check found the valve stroke is hunting around the input stroke (42%), increase the regulator o/p from 1.5 bar to 2.5 bar as data sheet. 
* Waiting operation stuff to isolate the valve to check its stroke & positioner.",15/04/2015
,13-TT-185,,Over range ,###############################################################################################################################################################################################################################################################,15/04/2015
,14-PSL-061,,Alarm,Check switch setting found ok & the alarm is actual.,15/04/2015
,15-PSL-042,,Alarm,Adjust switch setting as data sheet but the alarm is actual.,15/04/2015
,07-K-01B,,Purge Alarm,Repair all door lockers and sealed with silicon.,15/04/2015
,04-PDT-912,,Wrong reading,"Reset, zero & span check found ok.",15/04/2015
A2A,02-LV-004,,Stuck,"Check valve found it stuck between 20% & 30%, clear valve stuck by inst. air, adjust valve stroke, tighten on valve packing to stop leakage. 
Recommendation : It is recommended to dismantle the valve to check its body. ",15/04/2015
,51-LT-053,,PMR,"PMR was carried out .
Note: We couldn't check Tx reading with hand dip as the operator was busy.",15/04/2015
,15-PV-025,,PMR,PMR was carried out,16/04/2015
,15-PV-010,,PMR,PMR was carried out,16/04/2015
,04-LSL-903,,Collect data,Collect data from the Tx name plate were done,16/04/2015
,15-FT-037,,Over scale,"Clear blockage from high side tap point, manifold and cell chambers; Zero & span check found ok then check reading found ok. Thermal insulation was done.",16/04/2015
,15-FT-038,,Over scale,"Clear blockage from high side tap point; Zero & span  check found ok then check reading found ok. Thermal insulation was done.
Note: The main problem is the condensation we found when we flush the high side tap point not a pure gas.",16/04/2015
A2A,02-LV-004,,Stuck,Replace the broken lock pin of plug/stem connection by a new one and valve stroke were done found ok,16/04/2015
,15-XV-055,,No response,"Function check were done found the air supply valve was closed, open it and check valve action found ok",16/04/2015
,13-TE-076/TT-077,,Swap,Remove the pyrometer and install the thermocouble as operation request,16/04/2015
,13-FT-058,,Wrong reading,"Reset, Flushing and zero check found ok
Note: The main problem is the condensation we found when we flush the high side tap point not a pure gas.",16/04/2015
,UNIT 51,,,Transfare the remaining unused cable to EMC W/S,16/04/2015
,"52-LA-01,03",,CHECK,LA-01: Check were done found over dp pressure on the strainer.                                                                LA-02: Clear the permissive not mit alarm. Note: the earth clamp is not connect and its cable is too short,16/04/2015
,13-HV-017,,Force close,Force the valves to be close as operation request,17/04/2015
,13-HV-018,,Force close,Force the valves to be close as operation request,17/04/2015
,07-FT-112,,Check,Flushing and zero/span check were done found ok,17/04/2015
,13-HV-017,,Remove force,Remove the force close and put the valves back in service as operation request.,18/04/2015
,13-HV-018,,Remove force,Remove the force close and put the valves back in service as operation request.,18/04/2015
,13-XV-035,,Stuck,Clear the valve stuck and check feedback indication found ok.,18/04/2015
,13-HZ-051,,Start up,"Replace the defective Transformer by a new one, the defective spark plug by an old one then assist operation to start up the heater.",18/04/2015
,06-PT-006,,Hunting,"Reset electronic module and zero/span check were done found ok.
Note: The lock of power socket of electronic module was broken.",18/04/2015
,15-LT-003,,Hunting,Factory& customer reset were done then TVG was done; Reinstall the Tx and echo suppression was carried out; Check reading found it matching LT023 reading.,18/04/2015
,13-FT-074,,Wrong reading,Flush the tap points then zero & span calibration were done.,18/04/2015
,13-TT-076,,Swap,Remove the thermocouble and return the pyrometer back in service as operation request,18/04/2015
,13-TT-077,,Swap,Remove the thermocouble and return the pyrometer back in service as operation request,18/04/2015
,04-PK-51,,survey,Visual survay was done,19/04/2015
,13-LG-212,,Leackage from the glasses,Waiting spare mica sheet to repalce new glasses.,19/04/2015
,07-BE-005,,Alarm,Clean nozzle and adjust air/fuel ratio,19/04/2015
,"13-TT-075, 077",,Wrong reading,Clear blockage from the view port and alignment for the lens and check reading found ok,19/04/2015
,07-PT-023,,Under range,Reset power and zero check were done found ok; Check reading found ok.,19/04/2015
,13-TV-135B,,Stuck,"Try to clear the valve stuck using inst. air supply but it is useless, check valve hand wheel & check gearbox found ok, try to close the valve using handwheel but it is useless, to be continued.",19/04/2015
,13-BE-006,,Alarm,Fix the fuse F4 with its base and check alarm found it cleared.,19/04/2015
,16-FT-003,,Over range ,"Reset electronic module and zero calibration was done; Check reading found not stable, replace the dp cell by an old one and zero check found ok",19/04/2015
,07-LT-007,,Wrong reading,"Flushing the tap points and zero & span calibration were done, Check reading found ok and matching the level glass reading.",19/04/2015
,07-LV-007,,Valve not fully close,Adjust valve stroke for full close postion and function check found ok .,19/04/2015
,54-LSLL-022 (BA-027),,ALARM,"The float stuck and the wire has been cut, waiting spare",19/04/2015
,54-XSH-02    (PK-01B),,ALARM,"Dismantle the switch and transfer to EMC W/S, Adjust set point and reinstall it again, Function check found ok",19/04/2015
,04-PK-51,,Survey,"Survey was carried out.
Note: Need to issue a work permit to work on 04XV546 as the limit switch needs to be fixed.",20/04/2015
A2A,03-H-01,,PMR,PMR was carried out.,20/04/2015
,07-PT-020,,Wrong reading,"Reset, zero & span check were done then check reading found ok.",20/04/2015
,07-PT-014,,Wrong reading,"Zero calibration was done, span check were done then check reading found ok.",20/04/2015
,07-LT-014,,Wrong reading,"Reset, flushing, zero calibration and span check were done then check reading found ok.",20/04/2015
,07-LDT-013,,Hunting,"Check found one of the sensor wires was loose, Transfer the Tx to EMC W/S and the wire was welded then put the TX back in service and check the TX reading found matched with L.G.",20/04/2015
,13-LSLL-078,,No alarm,"Drain, flush both of low & high tap point to clear blockage then function check found ok.",20/04/2015
,13-TV-135B,,Stuck,"Try to clear valve stuck but useless, get the sample from the stucked material and delivered it to EPROM shift eng.",20/04/2015
,13-TV-135B,,Stuck,"Try to clear valve stuck but useless , check for existing steam jacket in the body but it was not exist.",20/04/2015
,54-PK-01/MZ-01,,Alarm,Transfer the job to static dept.,20/04/2015
,54-LSLL-022,,Alarm,"Dismantle the switch and transfer it to EMC W/S.
Note: the float still stucked in the chamber, waiting BA-26&BA-29 to be empty to allow us to dismantle the chamber.",20/04/2015
,51-LT-012,,Wrong reading ,Complete calibration was done.,20/04/2015
,51-LT-082,,No Problem,"Reset,zero check were done then check reading found ok.",20/04/2015
,14-LT-002,,PMR,PMR was carried out.,21/04/2015
,14-LT-021,,PMR,PMR was carried out.,21/04/2015
,14-LT-004,,PMR,"Check the TX reading found over range, reset and check configuration found ok then check reading found ok.",21/04/2015
,16-FV-001,,PMR,PMR was carried out.,21/04/2015
,16-FV-002,,PMR,PMR was carried out.,21/04/2015
,16-FV-003,,PMR,"PMR was carried out.
Note: There is a defected ELBOW 1/4""NPT *1/4 tube.",21/04/2015
,07-LT-014,,Wrong reading,"Reset, zero and span check were done, flush both tap point found no blockage.
Note: Couldn't clean the L.G as there was no available steam hose.",21/04/2015
,04-XV-546,,Dismantled,"Check found the proximity box was dismantled, fix it and adjust open/close indication.",21/04/2015
,13-TV-135B,,Force close,Force the valve to close by inst. Air supply pressure.,21/04/2015
,13-HV-026,,Bad stroke,"Check found defective I/P, replace it by another used one after calibrating it then calibration for poistioner was done & check stroke found ok.",21/04/2015
,16-XV-001C,,Blockage,Dismantle the valve from the bonnet and check found no problem in the plug and seat but there was a blockage in the line; Reassemble the valve and check stroke found ok.,21/04/2015
,45-LV-008,,Stuck,"Check found valve stuck at open, dismantle the valve bonnet & check found that the seat was loosen due to defective thread of the body, install the seat without any repair and reassemble the valve.",21/04/2015
,13-TE-136,,Check,"Dismantle and transfer them to EMC W/S, check on metal block found ok and install them again except for 13-TE-137 as there was no time.",21/04/2015
,13-TE-137,,Check,"Dismantle and transfer them to EMC W/S, check on metal block found ok and install them again except for 13-TE-137 as there was no time.",21/04/2015
,13-TE-145,,Check,"Dismantle and transfer them to EMC W/S, check on metal block found ok and install them again except for 13-TE-137 as there was no time.",21/04/2015
,13-TI-249,,Check,"Dismantle and transfer it to EMC W/S , check on metal block found ok .",21/04/2015
,13-TI-250,,Check,"Dismantle and transfer it to EMC W/S, check on metal block found all defective.",21/04/2015
,13-TI-251,,Check,"Dismantle and transfer it to EMC W/S, check on metal block found all defective.",21/04/2015
,13-TI-252,,Check,"Dismantle and transfer it to EMC W/S, check on metal block found all defective.",21/04/2015
,13-TI-263,,Check,"Dismantle and transfer it to EMC W/S, check on metal block found all defective.",21/04/2015
,13-TI-275,,Check,"Dismantle and transfer it to EMC W/S, check on metal block found small shift 10c, waiting to be installed as there was no time",21/04/2015
,13-TE-146,,Check,Waiting scaffolding,21/04/2015
,13-T-02,,Isolate inst.,"Isolate th following instruments as operation request:
13-LT-075 & 13-LG-262A,B,C & 13-PDT-067 & 13-LSHH-077 &13-LSLL-078.",21/04/2015
,13-LSLL-078,,No alarm,"Check the switch function found ok but the lower tap point was blocked, isolate the switch as operation request.",21/04/2015
,16-XV-001A,,Valves were in fail position,"Check found there was no power at solenoid, set logic by software switch (XHS-001)from DCS then check found ok.",21/04/2015
,16-XV-001B,,Valves were in fail position,"Check found there was no power at solenoid, set logic by software switch (XHS-001)from DCS then check found ok.",21/04/2015
,16-XV-001C,,Valves were in fail position,"Check found there was no power at solenoid, set logic by software switch (XHS-001)from DCS then check found ok.",21/04/2015
,UNIT 05,,Survey,Visual survey was carried out,22/04/2015
,04-TT-014,,PMR,PMR was carried out ,22/04/2015
,04-H-02,,PMR,"PMR was carried out 
NOTE : the rod of 03-BSL-003F is broken ",22/04/2015
,04-H-03,,PMR,"PMR was carried out 
NOTE : the rod of 03-BSL-003F is broken ",22/04/2015
,04-H-01,,PMR,PMR was carried out ,22/04/2015
,13-LT-075,,Put in service ,Put the Tx in service as operation request .,22/04/2015
,13-LG-257,,No problem,Check the level glasses found clean,22/04/2015
,13-LG-258,,,,22/04/2015
,Unit 13,,Survey,"Arrange cables and fix tag no for 
13-TE-141,142,143,144,134,133,132,131,130,127,128,129.",22/04/2015
,13-T-001,,Isolate ,"Isolate the following instruments : 
13-LSLL-070                  13-LSLL-069
13-LT-066                       13-LG-257
13-PDT-059                     13-LT-067
13-LG-258",22/04/2015
,13-TE-146,,Check,Try to Dismantle but we could not as there is a line above the elelment.,22/04/2015
,13-TE-136,,Check+ reinstall,"Dismantle and transfer to EMC W/s and check using metal block found ok  , Reinstall again.",22/04/2015
,13-TE-137,,Check+ reinstall,"Dismantle and transfer to EMC W/s and check using metal block found ok  , Reinstall again.",22/04/2015
,13-TE-145,,Check+ reinstall,"Dismantle and transfer to EMC W/s and check using metal block found ok  , Reinstall again.",22/04/2015
,13-TI-249,,Check+ reinstall,"Dismantle and transfer to EMC W/s and check using metal block found ok  , Reinstall again.",22/04/2015
,13-TI-275,,Check+ reinstall,"Dismantle and transfer to EMC W/s and check using metal block found ok  , Reinstall again.",22/04/2015
,13-TI-250,,Check + install  ,"Dismantle and transfer to EMC W/s and check using metal block found defective 
 install new gauges for 13-TI-250,252,263.",22/04/2015
,13-TI-251,,Check + install  ,"Dismantle and transfer to EMC W/s and check using metal block found defective 
 install new gauges for 13-TI-250,252,263.",22/04/2015
,13-TI-252,,Check + install  ,"Dismantle and transfer to EMC W/s and check using metal block found defective 
 install new gauges for 13-TI-250,252,263.",22/04/2015
,13-TI-263,,Check + install  ,"Dismantle and transfer to EMC W/s and check using metal block found defective 
 install new gauges for 13-TI-250,252,263.",22/04/2015
,13-FT-073,,Mass balance ,"Zero , span and mA check  found ok , check tap points found ok. 
NOTE : * Low /high side isolation valve of manifold were passing 
            * Tx range in data sheet 0-2500 mmH2O while in filed is 0-3906 mmH2O.",22/04/2015
,13-FT-074,,Mass balance ,"Zero , span calibration were done
NOTE :low/  high side isolation valve of manifold were  passing ",22/04/2015
,13-FT-035,,Mass balance ,"Zero , span calibration were done, check tap points found ok. 
NOTE : high side isolation valve of manifold was passing ",22/04/2015
,13-FT-036,,Mass balance ,"Zero , span check  found ok 
NOTE : * low /high side isolation valve of manifold were passing 
            * Change Tx scale from 22.7 m3/hr to 30 m3/hr as requested.",22/04/2015
,13-XV-050,,Check Stroke ,"Check found that the inst. air valve was closed, open it then check valve open / close found it ok.",22/04/2015
,13-PV-058,,Check Stroke ,Check valve stroke found it ok.,22/04/2015
,13-TV-135A,,Check Stroke ,"Check found there is a blind installed on valve body flange , so we could not check its stroke 
Dismantle the actuator and check its stroke found it ok 
Reassemble the valve again.",22/04/2015
,13-FT-058,,Wrong reading,"Reset , flushing , Zero check found ok 
Note: Needs U-bolt 2"" and  Thermal insulation need to be checked ",22/04/2015
,13-TV-135B,,Repair valve stuck,"* Dismantle valve positioner, air tubes and transfer to EMC W/S. 
* Dismantle the lower cover plate and transfer it to EMC W/S.
* Steam hose was applied to the bottom of the valve. 
* Dismantle the wedge pin of the hand wheel.",22/04/2015
,13-FT-058,,Wrong reading,"Flushing was done to clear condensate, zero check was done then check reading found it ok.
Note : Thermal insulation need to be checked ",22/04/2015
,UNIT 52,,Survey,Visual survey was carried out,22/04/2015
,52-PDIT-021B,,PMR,PMR was carried out.,22/04/2015
,UNIT 53,,Survey,Visual survey was carried out,22/04/2015
,UNIT 56,,Survey,Visual survey was carried out,22/04/2015
,13-PDT-059,,S/D Item,"Zero & Span check found ok, The Tx was isolated from manifold",23/04/2015
,13-PDT-067,,S/D Item,"Zero & Span check found ok, The Tx was isolated from manifold",23/04/2015
,07-PT-023,,Wrong reading,"Reset, Span calibration was done.",23/04/2015
,13-LG-262A,,Clean,"Clean 13-LG-262A using steam, Waiting scaffolding to clean 13-LG-262B/C",23/04/2015
,13-LG-262B,,Clean,"Clean 13-LG-262A using steam, Waiting scaffolding to clean 13-LG-262B/C",23/04/2015
,13-LG-262C,,Clean,"Clean 13-LG-262A using steam, Waiting scaffolding to clean 13-LG-262B/C",23/04/2015
,13-FT-058,,Check reading and install thermal insulation,"* Zero & Span check found ok, Flush high & Low side of manifold found no blockage, mA check found ok.
* Install new mounting U-Bolt.
* Replace the vent plugs by new ones.
* Install thermal isulation on the manifold, Steam temp check found ok.",23/04/2015
,15-VSH-054C,,Adjust setting,Readjust the setting then function check found ok.,23/04/2015
,13-FT-092,,Wrong reading,"Clear blockage from tap points, Zero & mA check found ok, Check reading found ok.",23/04/2015
,13-FT-093,,Wrong reading,"Clear blockage from tap points, Zero & mA check found ok, Check reading found ok.",23/04/2015
,05-FT-017,,I/O Bad,"Check error codes found ""AL 01"",""Al 11""; Check found defective cell, install an old Tx after configuring it.",23/04/2015
,13-TV-135B,,Stuck,"Disassemble valve actuator & dismantle it from valve body and the packing gland, Check actuator found ok, To be continue.",23/04/2015
A2A,02-FT-010,,Dismantle,Dismantle then check found defective cell.,23/04/2015
,54-PCV-001B,,No output,"Check found the PCV is blocked, Dismantle and transfer to EMC W/S, Clear blockage, Reinstall and function check found ok.",23/04/2015
,54-FT-022,,Wrong reading,"Check found defective electronic card and defective display, Replace the defective electronic, Waiting spare display",23/04/2015
,07-FT-006,,Wrong reading,"Flushing, Zero check and span calibration were done. ",24/04/2015
,13-TV-135B,,Stuck,"* Reassemble the actuator and install the handwheel gear box and check its cluch found ok
* Try to clear valve stuck using fabricated special tool by EPROM w/s but useless, To be continued.",24/04/2015
,05-FV-017,,Loosen I/P,"Tighten on the I/P mounting screws. 
Note : 1) The valve was isolated by operation.
          2) There's a high hummering level at the line.",24/04/2015
,05-FT-017,,Check reading,Zero/Span check found ok and no problem found.,24/04/2015
,54-LSLL-022,,Alarm,"After empty the basin, Check the float in its guide but not found, Waiting spare.",24/04/2015
,14-LT-021,,I/O Bad,"Reset power several times, Zero & Span calibration were done, Check reading found ok.
Recom : Replace the electronic module by a new one.",25/04/2015
,05-FV-017,,Not response,"Check found broken air supply tube and I/P converter didn't respond; Repair the broken air tube, Clean I/P converter inside and bad contacts from salt, Check valve stroke found ok. ",25/04/2015
,13-TI-251,,Remove,Remove TGs with its TWs and transfer to EMC W/S.,25/04/2015
,13-TI-253,,,,25/04/2015
,13-TV-135B,,Stuck,"The valve was removed from the line, To be transfered to EPROM W/S tomorrow.",25/04/2015
,15-LT-003,,Wrong reading,"Check error code found no error, Reset and check configuration found ok.",25/04/2015
,13-LG-262B,,Clean,Waiting scaffolding to clean the LG,25/04/2015
,13-LG-262C,,Clean,Waiting scaffolding to clean the LG,25/04/2015
,51-FT-033,,Wrong reading,"Reset power, Complete calibration was done then check reading found ok.",25/04/2015
,05-VSH-174A,,PMR,PMR was carried out ,26/04/2015
,05-VSH-175A,,PMR,PMR was carried out ,26/04/2015
,05-VSH-175B,,PMR,PMR was carried out ,26/04/2015
,07-FT-010B,,PMR,PMR was carried out ,26/04/2015
,07-FT-010C,,PMR,PMR was carried out ,26/04/2015
,014-FT-001,,PMR,PMR was carried out ,26/04/2015
,014-FT-015,,PMR,PMR was carried out ,26/04/2015
,13-LG-262A,,Clean & put in service ,"Put the LGs in service after cleaning except LG-262B as the cook valve is stuck at close, to be continued",26/04/2015
,13-LG-262B,,Clean & put in service ,"Put the LGs in service after cleaning except LG-262B as the cook valve is stuck at close, to be continued",26/04/2015
,13-LG-262C,,Clean & put in service ,"Put the LGs in service after cleaning except LG-262B as the cook valve is stuck at close, to be continued",26/04/2015
,13-T-01,,Survey,"Put the following instruments in service as operation request 
13-LSLL-070                  13-LSLL-069
13-LT-066                       13-LG-257
13-LT-067                       13-LG-258",26/04/2015
,13-T-02,,Survey,"Put the following instruments in service as operation request 
13-LSLL-070                  13-LSLL-069
13-LT-066                       13-LG-257
13-LT-067                       13-LG-258",26/04/2015
A2A,02-PDT-003,,Wrong reading,"Check found leakage from the vent manifold as it was installed in the wrong direction, reinstall it in the correct direction then check leakage found no leakage.",26/04/2015
,15-ME-04B,,Air leakage,"Transfer the rotary union to EMC w/s, clean and grease all internal parts and check it found ok",26/04/2015
,13-PT-058,,Wrong reading,Reset electronic module,26/04/2015
,13-TV-135B,,Stuck,"Transfer the valve body and actuator to EPROM w/s; Try to clear valve stuck using heat treatment and hammering but it was useless, immerse it in soda ash with continuous air flow (bubbles).",26/04/2015
,13-FT-021,,Hunting,Clear blockage from the manifold and tubes and check reading found ok,26/04/2015
,15-ME-04B,,Air leakage,,26/04/2015
,07-LV-007,,Valve not fully close,Adjust valve stroke for full close position and function check found ok .,26/04/2015
,51-LT-020,,PMR,PMR was carried out.Note: The tank is run down,26/04/2015
,51-LT-066,,PMR,PMR was carried out. Note: the displacer weight is 253g and the tank is run down,26/04/2015
,51-FT-033,,Wrong reading,Replace the dp cell by an old one and complete calibration were done,26/04/2015
,06-PDT-003,,Wrong reading,Reset electronic module and check reading found ok,27/04/2015
,06-LT-004,,Hunting,"Reset power and check mA o/p and sensor resistance were done found ok.
Could not check zero and span as the transmitter is top mounting.
Ask operators to Depressurize the tank to check zero and span but they refused.",27/04/2015
,45-LT-003,,Hunting,"No alarm found and check configuration found ok, reset power was done",27/04/2015
A2A,02-BSL-001A,,PMR,PMR was carried out ,27/04/2015
,13-LG-262B,,Cleaning and Stuck Cock Valve,"Dismantle the cock valve and transfer it to EMC W/S to clear its stuck then reinstall it again, Clean the LG using steam then function check was done found ok.",27/04/2015
,15-ME-04B,,No response,###############################################################################################################################################################################################################################################################,27/04/2015
,45-FT-001,,Wrong reading,Flushing and zero check were done found ok,27/04/2015
,52-LA-01,,Low flow rate,Check found no errors existed and TX(PDT-001A) reading was over-range so reading was actual as the filter need to be cleaned.,27/04/2015
,07-FT-023B,,PMR,PMR was carried out.,28/04/2015
,14-VSH-054D,,PMR,PMR was carried out.,28/04/2015
,16-PV-004,,PMR,PMR was carried out.,28/04/2015
,07-PV-023,,No problem,Check valve stroke several times from DCS found it ok and no stuck found.,28/04/2015
,07-K-01C,,Purge alarm,Tighten on the loosen lockers & the alarm cleared.,28/04/2015
,13-FT-003,,Wrong reading,Reset and zero &span check were done found ok then check reading found ok.,28/04/2015
A2A,02-PV-021,,Dismantle & Clean ,"Dismantle the valve bonnet and clear blockage from body inside then assemble the bonnet again; Install new nut, ferrule & back ferrule for air supply tube, check valve stroke.",28/04/2015
,45-LV-008,,Stuck,"Check found defective seat, remove it and check the valve stroke found ok; Waiting spare. ",28/04/2015
,"04-TE-520
04-TT-520",,I/O bad,"Check 04TE520 found high reading for two channels, connect channel the (B) of 04TE521 to 04TT520.",28/04/2015
,52-LA-003,,Fail loading,"Check found DA alarm on the display and no keypad respond,replace the ATIB card with LA-18 then check loading found ok and there were no alarms",28/04/2015
,51-LT-032,,I/O bad,Check found fallen displacer to be continue to catch or install new as there was no time.,28/04/2015
,51-LT-032,,I/O bad,Catch the fallen diplacer and install it again after rearrange the wire on drum and cut the defective part then calibrate the TX as operator hand dip after repeatability test was done .,28/04/2015
,04-H-02,,PMR,PMR was carried out.,29/04/2015
,04-H-03,,PMR,PMR was carried out.,29/04/2015
,04-H-04,,PMR,PMR was carried out.,29/04/2015
,06-P-04B,,Fix cable tray,"Fix two cable trays using ti-rapes.
Note: They need new support to fix them.",29/04/2015
,"13-TE-076
13-TT-077",,Install T/C,"Remove pyrometer and install thermocouple as operation request.
Recomm. To clean the view ports for both pyrometers",29/04/2015
,52-LA-003,,Fail loading,"Check found alarm""permissive not met"" ,reset the local ESD button but we found it defective ,replace ESD&reset buttons with LA-014",29/04/2015
,13-TT-075,,Clear view port,Clean the view port and the pyrometer lens.,30/04/2015
,13-TT-077,,Clear view port,Clean the view port and the pyrometer lens.,30/04/2015
,Unit (02),,Survey,Visual survey was carried out.,30/04/2015
,15-PT-040,,Wrong reading,"Reset, Flushing and zero calibration were done, Span check found ok.  Note : Need 1/4"" vent plug.",30/04/2015
,04-FT-005B,,PMR,PMR was carried out.,30/04/2015
,04-FT-005C,,PMR,PMR was carried out.,30/04/2015
,05-PT-016,,PMR,PMR was carried out.,30/04/2015
,05-PT-015,,PMR,PMR was carried out.,30/04/2015
,15-FT-040,,Hunting,"Reset, Flushing were carried out found the low side tap point of annubar flow element was blocked, Trying to clear blockage using steam but useless, Waiting operation to isolate the line to dismantle the annubar.",30/04/2015
,15-LT-023,,swap,Dismantle the electronic card to install at 14-LT-001 then reinstall back again.,30/04/2015
,14-LT-001,,Install new electronic card,###############################################################################################################################################################################################################################################################,30/04/2015
A2A,02-PT-059,,Wrong reading,"Reset, Zero / span check found ok,Then check reading found ok.",30/04/2015
A2A,02-FT-064,,Check reading,Waiting for scaffolding.,30/04/2015
,13-HV-017,,Force / Remove Force,Force the valve to close using the open tube.,30/04/2015
,13-HZ-51,,Start up,"Dismantle the ignitor then check its spark found ok, Clean air/fuel gas nozzle, Assist operation to start up the train.",30/04/2015
,52-PDIT-041A,,PMR,PMR was carried out.,30/04/2015
,52-PDIT-041B,,PMR,PMR was carried out.,30/04/2015
,52-PDIT-041C,,PMR,PMR was carried out.,30/04/2015
,52-PDIT-031A,,PMR,PMR was carried out.,30/04/2015
,52-PDIT-031B,,PMR,"Check found power on the Tx, Tighten the wires terminals then function check found ok.",30/04/2015
,56-SSL-610,,Alarm,"Check found alarm on the switch, Dismantle it and clean its electronic card welding, Reinstall then check found alarm come again.",30/04/2015
,13-FT-058,,Wrong reading,"Reset, Flushing, Zero/Span check found ok.",1/5/2015
,13-TT-077,,Remove T/C,"Remove T/C then install pyrometer, Check reading found ok.",1/5/2015
,13-FT-004,,Wrong reading,Zero check found ok then check reading found ok.,1/5/2015
A2A,02-FT-064,,Wrong reading,"Scaffolding was erected, Reset flushing, Zero/Span check found ok.",1/5/2015
,14-LT-001,,Install new electronic card,###############################################################################################################################################################################################################################################################,1/5/2015
,04-XV-555,,Check stroke,Check valve stroke found ok and no problem found.,1/5/2015
,13-FT-058,,Wrong reading,"Reset, Flushing, Zero/Span check found ok.",1/5/2015
,13-TT-076,,Remove T/C,"Remove T/C then install pyrometer, Check reading found ok.",1/5/2015
,13-FT-004,,Wrong reading,Zero check found ok then check reading found ok.,1/5/2015
A2A,02-FT-064,,Wrong reading,"Scaffolding was erected, Reset flushing, Zero/Span check found ok.",1/5/2015
,56-SSL-610,,Alarm,"Transfer switch electronic card to EPROM electronic workshop to repair, then check switch action found ok, Install the switch and necessary alignment was carried out for the rotating blades then check alarm found cleared and function check found ok.",1/5/2015
,14-LT-001,,Install new electronic card,###############################################################################################################################################################################################################################################################,1/5/2015
,04-XV-555,,Check stroke,Check valve stroke found ok and no problem found.,1/5/2015
,04-P-54A,,No response,"Function check was done found the pump stroke stuck at open position because loose wire of the close clutch, Tighten loose wire and check pump stroke found ok.",2/5/2015
,04-P-54B,,No response,"Function check was done found the pump stroke stuck at close position because the driver shaft stuck, Clear the shaft stuck and adjust the close limit switch to prevent this problem again.",2/5/2015
,07-FT-019,,Wrong reading,Flushing and zero check found ok.,2/5/2015
,13-FT-004,,Check,Flushing and zero check found ok and no problem found.,2/5/2015
,07-PV-023,,Wrong valve stroke,Adjust the zero point of the valve travel then check full stroke found ok.,2/5/2015
