LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,13-PI-224,,Wrong reading,"Dismantle the gauge and transfer it to EMC W/S, Function check was done found ok; Reinstall it.",3/5/2015
,15-FT-040,,Blockage ,"Dismantle the flow element and clean it by steam, Flushing impulse tubes then clean dp cell and manifold, Zero calibration and span check were done.",3/5/2015
,07-LV-014,,False stroke,"Dismantle the valve bonnet, Check its internal parts found ok, Reassemble it again with old bonnet gasket, Complete calibration was done.",3/5/2015
,13-PT-054,,Wrong reading,"Flushing and zero check were done then check reading found them the same ( 0 Bar). Note : PT-054 need 1/4"" vent plug.",3/5/2015
,13-PT-055,,Wrong reading,"Flushing and zero check were done then check reading found them the same ( 0 Bar). Note : PT-054 need 1/4"" vent plug.",3/5/2015
,Unit 51,,Survey,visual survey was carried out.,3/5/2015
,51-LT-018,,PMR,PMR was carried out.,3/5/2015
,51-MOV-282,,Alarm,"Check found H 7 4 alarm, Change the MOV battery by a new one, Check alarm found cleared.",3/5/2015
,15-FT-040,,Blockage ,"Dismantle the flow element and clean it by steam, Flushing impulse tubes then clean dp cell and manifold, Zero calibration and span check were done.",3/5/2015
,07-LV-014,,False stroke,"Dismantle the valve bonnet, Check its internal parts found ok, Reassemble it again with old bonnet gasket, Complete calibration was done.",3/5/2015
,13-PT-054,,Wrong reading,"Flushing and zero check were done then check reading found them the same ( 0 Bar). Note : PT-054 need 1/4"" vent plug.",3/5/2015
,13-PT-055,,Wrong reading,"Flushing and zero check were done then check reading found them the same ( 0 Bar). Note : PT-054 need 1/4"" vent plug.",3/5/2015
,06-K-01A,,Failure loading,###############################################################################################################################################################################################################################################################,3/5/2015
,13-FT-001,,PMR,PMR was carried out,4/5/2015
,14-TT-011,,PMR,PMR was carried out,4/5/2015
,14-TT-029,,PMR,PMR was carried out,4/5/2015
,15-VSH-004A,,PMR,PMR was carried out,4/5/2015
,07-FT-016,,Wrong reading,"Reset power, flushing many times as there is a continues contaminations from the impulse line, inform the operation staff.",4/5/2015
,07-FT-017,,Wrong reading,"Reset power, flushing many times as there is a continues contaminations from the impulse line, inform the operation staff.",4/5/2015
,13-PT-055,,Not equal,"Purge the tap points using steam, zero & span check were done found ok.
Note: * The nitrogen line is isolated or blocked.
         * Install new 1/4"" vent plug. ",4/5/2015
,13-PT-054,,Not equal,"Purge the tap points using steam, zero & span check were done found ok.
Note: * The nitrogen line is isolated or blocked.
         * Install new 1/4"" vent plug. ",4/5/2015
,14-LT-021,,Defected power module,Replace the defective power module by an old one and check reading found ok,4/5/2015
,13-PT-054,,Wrong reading,"* For 13PT054: Clear blockage and replace the defective ferrul and check reading found ok. 
* For 13PT055:Check & no problem found ",4/5/2015
,13-PT-055,,Wrong reading,"* For 13PT054: Clear blockage and replace the defective ferrul and check reading found ok. 
* For 13PT055:Check & no problem found ",4/5/2015
,UNIT 12,,PMR,Visual unit survey were done.,5/5/2015
,UNIT 16,,PMR,Visual unit survey were done.,5/5/2015
,04-K-02C,,Survey,Visual survey were done and install the missing tags.,5/5/2015
,04-PSLL-831,,Fix cable gland,Fix the cable gland and arrange the cable in its cable tray.,5/5/2015
,04-TE-120B,,Fix cable gland,Fix the cable gland and arrange the cable in its cable tray.,5/5/2015
,04-TE-850E,,Fix cable gland,Fix the cable gland and arrange the cable in its cable tray.,5/5/2015
,04-TE-852D,,Fix cable gland,Fix the cable gland and arrange the cable in its cable tray.,5/5/2015
,04-FT-003B,,PMR,PMR was stopped by STL.,5/5/2015
,04-FT-003C,,PMR,PMR was stopped by STL.,5/5/2015
,07-FT-004C,,Wrong reading,Replace the defective power module by a new one and zero/span and mA check were done found ok.,5/5/2015
A2A,02-K-01A,,Survey,Visual survey were done.,5/5/2015
,04-FT-003A,,PMR,PMR was carried out.,6/5/2015
,04-FT-003B,,PMR,PMR was carried out.,6/5/2015
,04-FT-003C,,PMR,PMR was carried out.,6/5/2015
,15-VSH-054A,,PMR,PMR was carried out.,6/5/2015
,15-VSH-054B,,PMR,PMR was carried out.,6/5/2015
,15-VSH-004C,,PMR,"PMR was carried out.
Note: Install lock pin instead of broken one then adjust switch set point",6/5/2015
,04-LT-009,,Wrong reading,"Purge both tap points found no blockage ,complete calibration was done several times till the transmitter accept it check TX reading found matched with L.G.
Recommendation: replace electronic module by another new.",6/5/2015
,13-TI-250,,Reinstall,Reinstall them as operation request.,6/5/2015
,13-TI-251,,Reinstall,Reinstall them as operation request.,6/5/2015
,07-LI-225,,Check,"Check displacer wire found ok,check indication mechanism found ok, waiting to adjust the indication as operation hand dip.",6/5/2015
,13-LT-075,,I/O bad,###############################################################################################################################################################################################################################################################,6/5/2015
,05-PT-041A,,No Problem,"Flush, zero and span check were done found ok.",6/5/2015
,05-PT-041B,,No Problem,"Flush, zero and span check were done found ok.",6/5/2015
,05-PT-041C,,No Problem,"Flush, zero and span check were done found ok.",6/5/2015
,05-PT-024,,No Problem,"Flush, zero and span check were done found ok.",6/5/2015
,05-PV-024,,Loose in Positioner cam,"Check found the cam was released from the cam follower fix it, check found loose in wires of the I/P converter tighten on it, then check valve stroke found ok.",6/5/2015
,13-PT-054,,Blockage,"Complete function check for the transmitter found ok, check impulse tubes and manifold for any leakage found no leakage, check found blockage inside the tape points, transfer the job to static department as the valves of the tape points are globe valves.",6/5/2015
,13-PT-055,,Blockage,"Complete function check for the transmitter found ok, check impulse tubes and manifold for any leakage found no leakage, check found blockage inside the tape points, transfer the job to static department as the valves of the tape points are globe valves.",6/5/2015
,13-FT-002,,PMR,PMR was carried out.,7/5/2015
,13-FT-003,,PMR,PMR was carried out.,7/5/2015
,13-FT-004,,PMR,PMR was carried out.,7/5/2015
,14-VSH-053B,,PMR,PMR was carried out.,7/5/2015
,14-VSH-054A,,PMR,PMR was carried out.,7/5/2015
,05-XV-086,,Arrange cables ,arrange cables were done ,7/5/2015
,05-XV-087,,Arrange cables ,arrange cables were done ,7/5/2015
,13-PT-058,,Check,"Function check was done found ok
Reading before is as after",7/5/2015
,13-LSHH-077,,Alarm,"check found partial blockage at the lower tap point , Clear it 
Purge both the tap points found ok ,complete function check was done for the switch found ok 
NOTE :  the steam tracing need modification for tap points ",7/5/2015
,05-PSV-027,,leakage ,"check found leakage from the remote pressure pick up that is connected to the filter , tighten on it then check found no leakage ",7/5/2015
,13-PT-054,,Blockage,"check found that the tap points are blocked , transfer the job t static dept , complete function check was done for the Txs found ok , Put Txs in service .",7/5/2015
,13-PT-055,,Blockage,"check found that the tap points are blocked , transfer the job t static dept , complete function check was done for the Txs found ok , Put Txs in service .",7/5/2015
,05-PV-024,,check Hand wheel,"clutch the hand wheel and check open /close with it found ok, Declutch the Hand wheel , calibrate the positioner , check valve stroke with DCS from (50% to 100%) as operation condition ",7/5/2015
,45-FT-002,,Dismantle ,"Dismantle the orifice and the impulse tubes and transfer them to EMC W/S , reinstall them again after static dept finished their work",7/5/2015
A2A,02-LT-010,,I/O bad ,"check Tx reading found 96% , flush both of tap points , sensor check found it ok, zero check was done found it ok, span calibration was done then check reading found 100%",8/5/2015
,45-LG-205A,,leakage ,"check found leakage from the thread of drain flange of LG-205B , Dismantle the flange and check it found crack in the thread , install new flange then check leakage found it stopped ",8/5/2015
,45-LG-205B,,leakage ,"check found leakage from the thread of drain flange of LG-205B , Dismantle the flange and check it found crack in the thread , install new flange then check leakage found it stopped ",8/5/2015
,13-LSHH-077,,Modify the Steam tracing,"Modify the steam tracing for tap points of the switch, Install thermal insulation on it.",10/5/2015
,06-P-03A,,Check gauges,"Check found missing gauges PI-201,202, Waiting spare.",10/5/2015
,06-P-03B,,Check gauges,"Check found missing gauges PI-201,202, Waiting spare.",10/5/2015
,06-FT-001B,,PMR,PMR was carried out. Note : The manifold valves are passing.,10/5/2015
,06-FT-001A,,PMR,PMR was carried out. Note : The manifold valves are passing.,10/5/2015
,16-FT-009,,PMR,PMR was carried out. Note : The manifold valves are passing.,10/5/2015
A2A,02-PT-012,,PMR,PMR was carried out. Note  : The steam trace is isolated.,10/5/2015
A2A,02-FV-003,,PMR,PMR was carried out.,10/5/2015
A2A,02-FV-006,,PMR,PMR was carried out.,10/5/2015
A2A,02-FV-005,,PMR,"Check found the max valve open is 90 %, Replace the air regulator and adjust I/P converter then check valve stroke found ok.",10/5/2015
,07-PV-030,,Wrong Feedback,Adjust feedback cam and check feedback found ok.,10/5/2015
,15-PT-031,,Blockage,"Reset, Zero/Span calibration were done, Flushing, Clear blockage then check reading found ok.",10/5/2015
,15-FT-038,,Blockage,"Flushing, Clear blockage and zero check found ok.",10/5/2015
,Unit 03,,Collect data,Collect data was done as the attached list.,10/5/2015
,Unit 04,,Collect data,Collect data was done as the attached list.,10/5/2015
,Unit 02,,Collect data,Collect data was done as the attached list.,10/5/2015
,04-FT-001B,,PMR,PMR was carred out.,11/5/2015
,04-TT-111,,PMR,PMR was carred out.,11/5/2015
,04-LSHH-012,,PMR,PMR was carred out.,11/5/2015
,04-LSHH-013,,PMR,PMR was carred out.,11/5/2015
,06-PI-201,,Install,Install new PGs.,11/5/2015
,06-PI-202,,Install,Install new PGs.,11/5/2015
,Unit 04,,Collect data,Collect data was done.,11/5/2015
,Unit 07,,Collect data,Collect data was done.,11/5/2015
,15-FT-037,,Wrong reading,Clear blockage and check reading found ok; To be continue tomorrow installing the thermal insulation.,11/5/2015
,15-FT-038,,Wrong reading,Clear blockage and check reading found ok; To be continue tomorrow installing the thermal insulation.,11/5/2015
,13-LT-015,,Wrong reading,"Clear displacer stuck, clean the displacer & chamber; Flushing and zero/Span check were done, check reading after that found it matching the LG.",11/5/2015
,13-LV-045,,Stuck,###############################################################################################################################################################################################################################################################,11/5/2015
,13-FT-058,,Hunting,"Reset, clear blockage from both taps and high side impulse tube; Zero calibration was done.",11/5/2015
,13-PT-090,,Under range,Reset and Zero check was done found ok. Check reading found it matching the pressure gauge.,12/5/2015
,13-FT-133,,Over range,Flushing and zero/span check were done and no problem found,12/5/2015
,13-TT-185,,Over range,Check temp. element reading found matching with the temp. gauge (110C) and function check for the Tx found ok,12/5/2015
,15-PT-030,,Install T. insulation,###############################################################################################################################################################################################################################################################,12/5/2015
,15-PT-031,,Install T. insulation,###############################################################################################################################################################################################################################################################,12/5/2015
,15-FT-037,,Install T. insulation,###############################################################################################################################################################################################################################################################,12/5/2015
,15-FT-038,,Install T. insulation,###############################################################################################################################################################################################################################################################,12/5/2015
,15-FT-058,,Install T. insulation,"Install the thermal insulation, to be continue tomorrow",12/5/2015
,07-FT-006,,Check,Zero/span check were done no problem found,12/5/2015
,07-FT-036,,Wrong reading,"Clean the water inside Tx casing and repair the power socket were done then check reading found ok and matching FT036 reading.
Note: * Need 2 cover O-rings
          * Lock of electronic module power socket was broken.",12/5/2015
,05-P-04A/B,,Check P. gauges,"Dismantle 05PI246A/B and check them found 05PI246A is ok and defected bourden tube of 05PI246B, replace it by another one then check its reading found ok.",12/5/2015
,UNIT 04,,Collect data,Collect data was done.,12/5/2015
,UNIT 05,,Collect data,Collect data was done.,12/5/2015
,07-TE-113,,Check,"Dismantle and transfare them to EMC W/S, Function check were done and no problem found, reinstall them. ",12/5/2015
,"
07-TI-203",,Check,"Dismantle and transfare them to EMC W/S, Function check were done and no problem found, reinstall them. ",12/5/2015
,13-FT-058,,Hunting,"Reset, clear blockage from both taps and Zero check was done found ok",12/5/2015
,51-FT-012,,Wrong reading,"Clear blockage, refill tubes by glycerin/water, zero/span check were done and check reading found ok",13/05/2015
,UNIT 54,,Survay,Visual unit servay was done,13/05/2015
,UNIT 55,,Survay,Visual unit servay was done,13/05/2015
,51-FT-012,,Wrong reading,"Clear blockage, refill tubes by glycerin/water, zero/span check were done and check reading found ok",13/05/2015
,UNIT 54,,Survay,Visual unit servay was done,13/05/2015
,UNIT 55,,Survay,Visual unit servay was done,13/05/2015
,51-LT-002,,,Dismaintle the displacer and transfare to EMC W/S and turn power off from its circuit breaker,13/05/2015
,51-JTK-06,,Tighten wires,Tighten all wires trminals in the junction box,13/05/2015
,51-LT-002,,,Dismaintle the displacer and transfare to EMC W/S and turn power off from its circuit breaker,13/05/2015
,51-JTK-06,,Tighten wires,Tighten all wires trminals in the junction box,13/05/2015
,15-LT-001,,PMR,PMR was carried out.,14/05/2015
,12-LDT-035,,PMR,PMR was carried out.,14/05/2015
,15-FT-038,,Wrong reading,Clear blockage from low side then check reading found it ok.,14/05/2015
,13-FT-058,,Wrong reading,"Flush condensate from impulse lines , dismantle the cell and clean it , manifold chambers , took a sample and deliver it to operation stuff , reassemble the Tx and fix the thermal insulation, Zero check was done found ok then check reading found it ok .",14/05/2015
,07-PSL-651,,No problem,"Check switch set point found it ok, function check found ok.",14/05/2015
,07-PSL-652,,No problem,"Check switch set point found it ok, function check found ok.",14/05/2015
,07-PSLL-653,,No problem,"Check switch set point found it ok, function check found ok.",14/05/2015
,16-PT-004,,No problem,Flushing and Zero/Span check were done found ok then check reading found it ok.,14/05/2015
,16-PV-004,,Defective plug,###############################################################################################################################################################################################################################################################,14/05/2015
,"54-XSH-021
PK-06",,Alarm ,"check found that the wire of the proximity switch is cut , extend its cable with new wire , adjust switch setpoint then function check found ok.",14/05/2015
,51-MOV-225,,defective battery,"check found battery alarm , replace the defective battery by new one , clear alarm , function check found ok.",15/05/2015
,51-MOV-226,,defective battery,"check found battery alarm , replace the defective battery by new one , clear alarm , function check found ok.",15/05/2015
,04-XV-001,,No problem,"Check valve Open/Close found ok, then check indication with DCS found it ok.",15/05/2015
,13-FT-058,,Wrong reading,###############################################################################################################################################################################################################################################################,15/05/2015
A2A,02-E-01H,,Temperature survey,Temperature survey was carried out ,15/05/2015
A2A,02-E-01F,,Temperature survey,Temperature survey was carried out ,15/05/2015
A2A,02-FV-002,,PMR,PMR was carried out.,17/05/2015
A2A,02-PV-001B,,PMR,PMR was carried out.,17/05/2015
,12-LT-063,,PMR,PMR was carried out.,17/05/2015
,12-LT-052,,PMR,Stopped as the exchanger was isolated & the electronic module is defective .,17/05/2015
,UNIT 39,,Survey,visual unit survey was carried out,17/05/2015
,UNIT 07,,Survey,visual unit survey was carried out,17/05/2015
,07-PT-111,,No problem,"Flushing, zero/span & mA check found ok, The Tx reading is matching the gauge reading (10bar).",17/05/2015
,14-LT-021,,Hunting,"Replace the power module by another one, zero /span calibration were done, mA check found ok 
NOTE : Tx accepted the calibration after several times.",17/05/2015
A2A,02-E-01A,,Temp survey,Temp survey was carried out as operation request,17/05/2015
A2A,02-PT-023C,,Wrong reading,"Reset , flushing, zero calibration was done then check reading found ok.",17/05/2015
,54-LT-016,,loose immersed tube ,"check found that the immersed tube needs to be fixed by U bolt 
waiting BA-013 to be empty",17/05/2015
,54-LT-049,,No problem,check found no problem ,17/05/2015
,51-LT-033,,fallen displacer,"check found ES=605 "" No wire tension"" try to catch the fallen displacer but usless.",17/05/2015
A2A,02-LV-002,,PMR,PMR was carried out.,18/05/2015
A2A,02-FV-028,,PMR,PMR was carried out.,18/05/2015
A2A,03-PT-006,,PMR,PMR was carried out.,18/05/2015
A2A,02-PT-005,,PMR,PMR was carried out.,18/05/2015
,04-FT-002,,PMR,PMR was carried out.,18/05/2015
,04-FT-004,,PMR,PMR was carried out.,18/05/2015
,04-FT-014,,PMR,PMR was carried out.,18/05/2015
,04-XV-001,,Check,"Complete function check found ok, Replace the defective PG of the air regulator.",18/05/2015
,04-P-54A,,Defected Inc. clutch,Replace the defective right clutch nut by new one then check pump stroke found ok.,18/05/2015
,45-LT-003,,Hunting,the Tx was checked found there was error 641.Reset power and check configuration were done found ok then function check found ok. Note: waiting operation to empty the tank .,18/05/2015
,15-TE-021,,Hunting,"Check TE reading found matching with the TI, Loop check was done found reading difference about 7 °C, Loop check was done from the multiplexer found difference about 6 °C.",18/05/2015
,07-PSLL-653,,Alarm,"Check found leakage from the supply valve of manifold, Tighten on it then function check found ok, Put the switch in service found the alarm is cleared.",18/05/2015
,16-LDT-006,,No problem,"Flushing both tap points found the vessel filled with ( Cuastic + Air) instead of (Caustic + Oil), Span check found ok, Put the Tx in service found the reading is under range.",18/05/2015
,Unit (53),,Survey,Visual unit survey was done.,18/05/2015
,Unit (56),,Survey,Visual unit survey was done.,18/05/2015
,51-LT-033,,Check,"Try to catch the fallen displacer but useless, Install a new one and complete calibration was done.",18/05/2015
,56-XV-501A,,,Dismantle the actuator and reinstall back in service after the vendor collect the needed measurments.,18/05/2015
,53-LT-003,,Wrong reading,"Drain, Flushing and complete calibration were done then check reading found matching with LG.",18/05/2015
,53-LG-202,,Clean,"Clean the level glass inside, Flushing and check level found ok.",18/05/2015
A2A,03-VSH-003F,,PMR,PMR was carried out.,19/05/2015
,15-VSH-054C,,PMR,PMR was carried out.,19/05/2015
,14-LT-001,,Calibration,"Check error code found (641), Power and software reset were done, Check reading found ok. Note : Waiting operation to empty the tank to calibrate.",19/05/2015
,45-LT-003,,Calibration,"Check error code found (641), Power and software reset were done, Check reading found ok. Note : Waiting operation to empty the tank to calibrate.",19/05/2015
A2A,02-FT-059,,PMR,PMR was carried out.,19/05/2015
,07-LDT-001,,PMR,PMR was carried out.,19/05/2015
,07-LT-019,,PMR,PMR was carried out.,19/05/2015
,07-FT-037,,PMR,PMR was carried out.,19/05/2015
A2A,03-PDT-005,,PMR,PMR was carried out.,19/05/2015
A2A,02-PT-023B,,Replace,Configure new Tx and install instead of the old one then check reading found ok.,19/05/2015
A2A,02-PT-023C,,Replace,Configure new Tx and install instead of the old one then check reading found ok.,19/05/2015
,16-LV-003,,Blockage,Check valve inside and complete stroke were done found ok and no problem.,19/05/2015
,04-FT-006,,Wrong reading,Zero/Span and mA check were done found ok and no problem.,19/05/2015
,15-P-01A,,Check gauges,Check gauges found ok.,19/05/2015
,15-P-01B,,Check gauges,Check gauges found ok.,19/05/2015
,15-P-52A,,Check gauges,Check gauges found ok.,19/05/2015
,15-P-52B,,Check gauges,Check gauges found ok.,19/05/2015
,15-P-02B,,Check gauges,Check gauges found ok. Note : PI-302B need glass.,19/05/2015
,14-P-01B,,Check gauges,"Check gauges found ok. Note : PI-302B,303A are defective and PI-303B has missing manifold hand.",19/05/2015
,14-P-51A,,Check gauges,"Check gauges found ok. Note : PI-302B,303A are defective and PI-303B has missing manifold hand.",19/05/2015
,14-P-51B,,Check gauges,"Check gauges found ok. Note : PI-302B,303A are defective and PI-303B has missing manifold hand.",19/05/2015
,14-P-03A,,Check gauges,"Check gauges found ok. Note : PI-302B,303A are defective and PI-303B has missing manifold hand.",19/05/2015
,14-P-03B,,Check gauges,"Check gauges found ok. Note : PI-302B,303A are defective and PI-303B has missing manifold hand.",19/05/2015
,14-P-53A,,Check gauges,"Check gauges found ok. Note : PI-302B,303A are defective and PI-303B has missing manifold hand.",19/05/2015
,14-P-53B,,Check gauges,"Check gauges found ok. Note : PI-302B,303A are defective and PI-303B has missing manifold hand.",19/05/2015
,15-TE-021,,Hunting,"Check TE reading found matching with the TI, Loop check was done found ok and stable reading. ",20/05/2015
,45-P-04,,Adjust Set point,"Adjust the PCV set point as data sheet.
If the problem repeated it is recommended to check the valve plug and seat",20/05/2015
,UNIT 13,,Survey,Visual unit survey was done.,20/05/2015
,14-P-53A,,Adjust Set point,Re-adjust the set point of the PSL.,20/05/2015
,14-P-03B,,Defective Pressure Switch,"Dismantle the PSL and transfer to EMC W/S, Check found defective limit switch, Reinstall it.
Waiting for spare.",20/05/2015
,13-FT-052,,PMR,PMR was carried out.,20/05/2015
,13-FT-053,,PMR,PMR was carried out.,20/05/2015
,04-FV-004,,PMR,"PMR was carried out.
Note that the minimum output pressure of the I/P is 3.8psi.",20/05/2015
,45-FT-001,,Wrong reading,"Clear blockage from impulse tubes, tap points and manifold and zero/span calibration were done then check reading found ok.
Main isolation Valve of high tap is defective.
There is a pin hole at high tap point.",20/05/2015
,45-LT-003,,Wrong reading,###############################################################################################################################################################################################################################################################,20/05/2015
,07-K-01B,,Alarm,Tighten the door locker of the local panel and check panel air pressure found ok,20/05/2015
A2A,02-PT-059,,Wrong reading,Reset power and check reading found ok,20/05/2015
,13-PV-050,,PMR,Stopped by S.T.L,21/05/2015
,45-P-01,,Remove inst & install,Dismantle PI-200 & FT-001 impulse tubes and install again as operation request.,21/05/2015
,13-PI-243,,Install,Install gauge again as operation request.,21/05/2015
,45-LT-014,,Wrong Reading,###############################################################################################################################################################################################################################################################,21/05/2015
,07-K-01B,,Panel Alarm,Tighten on the door lockers of the local panel and check pressure found ok.,21/05/2015
,54-FT-001A,,Blockage,"Clear blockage from manifold , zero calibration and span check were done then reading check found ok.",21/05/2015
,54-FT-001B,,Blockage,"Clear blockage from manifold , zero calibration and span check were done then reading check found ok.",21/05/2015
,51-FT-021,,Under range,Stopped due to leakage in the line from the line flange.,21/05/2015
,Unit 52,,Surevy,Visual survey was carried out.,21/05/2015
,Unit 58,,Surevy,Visual survey was carried out.,21/05/2015
,05-XV-077,,Flashing Feedback,"Check found the feedback link is loose tighten on it and adjust feedback proximity switches.
Check valve open/close with DCS found it ok.",22/05/2015
,07-K-01B,,Purge Alarm,"Check found huge leakage from relief valve of the purge flow handling control unit, dismantle it and check solenoid function found it not ok.
Waiting to transfer it to EMC w/s as there is no time.",22/05/2015
,05-XV-077,,Flashing Feedback,"Check found the feedback link is loose tighten on it and adjust feedback proximity switches.
Check valve open/close with DCS found it ok.",22/05/2015
,07-K-01B,,Purge Alarm,"Check found huge leakage from relief valve of the purge flow handling control unit, dismantle it and check solenoid function found it not ok.
Waiting to transfer it to EMC w/s as there is no time.",22/05/2015
,45-P-02,,Pimp did not change its stroke,"check found defective pressure regulator replace it by a new one, check pump stroke found ok.",23/05/2015
,05-PT-084,,Hunting,"Reset, flushing, zero/span were done found ok, then check reading found ok.",23/05/2015
,15-VSH-054B,,Fan Alarm ,"Check found that there is an alarm while is the fan is stopped, Adjust switch set point then function check was done found ok.",23/05/2015
,05-FT-018,,I/O Bad,"Reset, zero check was done then check reading found it ok",23/05/2015
,07-K-01B,,Purge Alarm,###############################################################################################################################################################################################################################################################,23/05/2015
,04-PDT-544,,No Problem,"Flushing, zero/span were done found ok, then check reading found ok.
The over range is actual.",23/05/2015
,07-K-01B,,Purge Alarm,"Check solenoid action found it not changing, Waiting for spare",23/05/2015
,45-LT-003,,Wrong Reading,###############################################################################################################################################################################################################################################################,23/05/2015
,45-LT-014,,Wrong Reading,###############################################################################################################################################################################################################################################################,23/05/2015
,07-PT-012,,PMR,PMR was carried out,24/05/2015
,07-PT-029,,PMR,PMR was carried out,24/05/2015
,04-LSHH-016,,PMR,"scaffolding was erected , to be continue tomorrow ",24/05/2015
,04-LSHH-015,,PMR,"scaffolding was erected , to be continue tomorrow ",24/05/2015
A2A,02-FT-002A,,PMR,PMR was carried out,24/05/2015
A2A,02-FT-002B,,PMR,PMR was carried out,24/05/2015
A2A,02-FT-002C,,PMR,PMR was carried out,24/05/2015
,07-VSH-003B,,alarm,Adjust setting then function check found ok.,24/05/2015
,45-LV-008,,leakage ,"Check found pin hole in the valve body, dismantle the valve and transfer to EPROM W/S, weld the pin hole, reinstall the valve then check found leakage from the down stream flange.
To be continue tomorrow to install Teflon gasket",24/05/2015
,04-XV-535,,wrong indication ,"Check found the valve was stuck at 10%, force the valve to clear stuck then check indication found ok",24/05/2015
A2A,02-PT-059,,Install new Tx ,install new yokogawa  Tx after configuring it then check reading found it ok.,24/05/2015
,13-PT-054,,wrong reading ,"Zero check found ok, span calibration was done, Purge the impulse tube found ok and no blockage found, check the tap point found it blocked, try to clear blockage using steam but useless, transfer the job to static dept ",24/05/2015
,07-K-01B,,Defected Purge solenoid,"Install new solenoid valve instead of defective one, the purge procedure was completed and alarm cleared",24/05/2015
,45-LT-003,,Wrong reading,"Dismantle the Tx and transfer it to EMC w/s, factory TVG was carried out; Reinstall the Tx on tank and customer mapping was done then check reading found it matching the hand dip.",24/05/2015
,04-XV-531,,Survey ,"Arrange cables, install tag no's, install cable gland for 04XV531/525, clean using steam, install pressure gauge for air regulator of 04XV531.
NOTE : The cover of indication of 04XV525 is broken, fix it using devecon.",24/05/2015
,04-XV-524,,Survey ,"Arrange cables, install tag no's, install cable gland for 04XV531/525, clean using steam, install pressure gauge for air regulator of 04XV531.
NOTE : The cover of indication of 04XV525 is broken, fix it using devecon.",24/05/2015
,04-XV-525,,Survey ,"Arrange cables, install tag no's, install cable gland for 04XV531/525, clean using steam, install pressure gauge for air regulator of 04XV531.
NOTE : The cover of indication of 04XV525 is broken, fix it using devecon.",24/05/2015
,04-AT-502,,isolate & service ,Isolate the analyzer and return it back in service as operation request ,24/05/2015
,13-PT-054,,Blocked tap point,"Check found that the blockage still present, try to clear it but useless, complete function check was done for the Tx found no problem.",24/05/2015
,51-LT-011,,PMR ,PMR was carried out,24/05/2015
A2A,02-LSLL-014,,PMR,PMR was carried out.,25/05/2015
A2A,02-LSHH-013,,PMR,PMR was carried out.,25/05/2015
A2A,02-PV-031,,PMR,PMR was carried out.,25/05/2015
,04-LSHH-015,,PMR,PMR was carried out.,25/05/2015
,04-LSHH-016,,PMR,PMR was carried out.,25/05/2015
,14-FV-001,,PMR,"PMR was carried out.
Install tag no ,arrange cables , install an actuator plastic cover .",25/05/2015
,14-FV-015,,PMR,"PMR was carried out
Install tag no  , install an actuator plastic cover ",25/05/2015
,07-K-01A,,Stuck,"Check found that the switch (07-zs-520) is stuck , clear stuck then function check found ok.",25/05/2015
,07-K-01B,,Alarm,Reset the purge control unit to clear the purge alarm.,25/05/2015
,13-PT-054,,Isolate ,Isolate the transmitter from its manifold as operation request .,25/05/2015
,04-TE-520,,Check reading,Check element reading found 436?C for the two channels.,25/05/2015
,14-TE-030,,Wrong reading,"Check the element at EMC W/S found it ok, loop check found a shift around 8?C , change the channel from Ch4 to Ch13.",25/05/2015
,45-LV-008,,Leakage ,Replace the body gasket with new Teflon one then check leakage found it stopped.,25/05/2015
,45-LT-003,,I/O bad,"Check reading found it hunting from 0-112%,Reset then check reading found it still hunting ,Dismantle Tx and factory mapping was carried out , install Tx then check reading found it matching with hand dip.",25/05/2015
,04-PDT-509,,check reading,"Flushing, Zero/Span check found ok then check reading found it ok.",25/05/2015
,52-LA-004,,Leakage ,"check found leakage from the nut of the impulse tubes between the solenoid and the control valve 
Tighten on the nut then check leakage found it stopped ",25/05/2015
,54-PCV-001,,repair PCV,"check found that the PCV is blocked , dismantle and transfer to EMC W/S , clear blockage then reinstall , waiting operation to check",25/05/2015
,51-GE-001A,,check VB elements ,check probes and elements found ok and no problem found ,25/05/2015
,"51-GE-001B
",,check VB elements ,check probes and elements found ok and no problem found ,25/05/2015
,"
51-GE-002A",,check VB elements ,check probes and elements found ok and no problem found ,25/05/2015
,"
51-GE-002B",,check VB elements ,check probes and elements found ok and no problem found ,25/05/2015
A2A,02-LV-004,,PMR,PMR was carred out.,26/05/2015
A2A,02-LV-006,,PMR,PMR was carred out.,26/05/2015
A2A,02-LV-008,,PMR,PMR was carred out.,26/05/2015
A2A,02-LV-009,,PMR,PMR was carred out.,26/05/2015
A2A,02-FT-005B,,PMR,PMR was carred out.,26/05/2015
A2A,02-FT-005A,,PMR,PMR was carred out.,26/05/2015
,13-PT-055,,Check reading,"Install 2 new gauges on PT-054 found the reading matched with the TX reading, Swap between the two Txs found the same reading, Return the TXs again, Zero check was done found ok.",26/05/2015
,13-PT-054,,Check reading,"Install 2 new gauges on PT-054 found the reading matched with the TX reading, Swap between the two Txs found the same reading, Return the TXs again, Zero check was done found ok.",26/05/2015
,13-FT-082,,Hunting,"Dismantle and transfer to EMC W/S, Try to calibrate zero/span several times till the Tx accepted the calibration; Reinstall and fill impulse tubes with water then zero check found ok.",26/05/2015
,13-FT-042,,Wrong reading,"Zero/Span calibration were done, Check taps found no blockage, Check reading found ok.",26/05/2015
,Unit 14,,Arrange cables,Fix the cables beside 14-JS-01 and 14-E-01A/B.,26/05/2015
,14-VSH-004C,,Alarm,Adjust the switch set point then function check found ok.,26/05/2015
,13-FT-052,,Low reading,"Zero/Span check found ok, Check taps and impulse tubes found ok, Fix the thermal insulation.",26/05/2015
,15-PT-030,,Wrong reading,"Zero calibration was done (0.5 bar shift), Span check found ok, Check taps found no blockage.",26/05/2015
,15-FT-037,,Wrong reading,"Zero/Span check found ok, Check taps found no blockage.",26/05/2015
,51-LT-046,,Install displacer,"Install a used displacer, which was dismantled before From TK-06 instead of the missing one and complete calibration was done.",27/05/2015
,15-PT-030,,Install,Install a new Tx after configuring it then check reading found ok.,27/05/2015
,14-VSH-053C,,Adjust,Adjust the set point of the switch and function check found ok.,27/05/2015
A2A,03-FT-005G,,Hunting,Reset power and check reading found ok.,27/05/2015
,13-PV-014,,Wrong reading,Adjust feedback indication cam then check stroke found ok.,27/05/2015
A2A,03-FT-005G,,No Problem,"Flushing both tap points, zero & span check and mA check were done found ok.
Note : The hand of low isolation valve for manifold is broken.",28/05/2015
,04-FT-510,,Wrong reading,"Flushing, zero & span calibration were done then check reading found ok.",28/05/2015
,04-FT-513,,No Problem,"Flushig, zero & span check were done found ok, put in service then check reading found actual over range reading.",28/05/2015
,13-FT-074,,Wrong reading,Reset power and check reading found ok.,29/05/2015
,05-PT-024,,PMR,PMR was carried out.,31/05/2015
A2A,02-HV-001,,PMR,PMR was carried out.,31/05/2015
A2A,02-FT-004A,,PMR,PMR was carried out.,31/05/2015
A2A,02-FT-004B,,PMR,PMR was carried out.,31/05/2015
A2A,02-FT-004C,,PMR,PMR was carried out.,31/05/2015
,04-XV-555,,Stuck (15%&35%),###############################################################################################################################################################################################################################################################,31/05/2015
,04-LT-011,,Hunting,Reset the electronic as operation request.,31/05/2015
,13-FT-052,,Wrong reading,"Zero &span check was done found ok , check for blockage and no blockage found, check tubes for pin holes found no leakage.",31/05/2015
,05-ME-017K,,Check,Stopped.,31/05/2015
,05-FV-017,,Dismantle I/P,"Dismantle the I/P and install another one (I/P of 04-XV-555) ,check it's o/p found shifted, calibrate it then check the valve stroke found ok.",31/05/2015
,13-P-051B,,Check regulators,###############################################################################################################################################################################################################################################################,31/05/2015
,13-P-01B,,Check regulators,###############################################################################################################################################################################################################################################################,31/05/2015
,04-XV-555,,Max open 35%,"Check Positioner action found ok , check actuator diaphragm found defective, replace it by another new then check valve stroke from 0-100% at presence of S.T.L & EPROM eng found ok.",31/05/2015
,"51-LT-025
51-TE-025
51-TG-210",,Dismantle ,"Dismantle these instruments and transfer to EMC W/S 
Note : Enraf power circuit breaker was turned off",1/6/2015
,56-FT-515A,,Reinstall,Reinstall the Tx back in the line and check reading found it 0% as there is no flow,1/6/2015
,UNIT 02,,Survey,visual unit survey was done ,1/6/2015
,UNIT 16,,Survey,visual unit survey was done ,1/6/2015
A2A,02-LSLL-051,,PMR ,"check the micro switch  action as the switch is top mounted, waiting shutdown to check switch chamber.",1/6/2015
,13-FV-116,,PMR ,PMR was carried out,1/6/2015
,14-VSH-004A,,PMR ,PMR was carried out,1/6/2015
,13-P-01A,,Check regulator ,"Dismantle the air regulators and transfer it to EMC W/S, measure the input nitrogen supply found 2.37 bar; Reinstall it and adjust regulator o/p at 1.4 bar 
Note:  Output pressure of regulator drop to zero by connecting it to the pump.",1/6/2015
,13-P-51B,,Check regulator ,###############################################################################################################################################################################################################################################################,1/6/2015
,13-FT-052,,Wrong reading,###############################################################################################################################################################################################################################################################,1/6/2015
,05-ME-17K,,Check stroke,Visually check the fan stroke found ok.,1/6/2015
,45-TE-005,,Dismantle & reinstall,Reinstall after static Dept finished their work.,1/6/2015
,45-PI-218,,Dismantle,The gauge is missing.,1/6/2015
,45-LV-008,,Pin hole ,"Check found pin hole in the valve body, dismantle valve body and transfer to EPROM W/S to weld it; Reinstall it and check found another pin hole; Dismantle the valve and transfer it to EMC W/S, install 2 end blinds, to be continue. ",1/6/2015
,13-FT-053,,Wrong reading,"Check found condensate  inside the impulse tubes, purge it using hose of air & complete function check was done found ok then check reading found it ok.",1/6/2015
,07-LSLL-021,,Alarm ,Check the micro switch  action only  as the switch is top mounted found it ok,1/6/2015
,51-LT-025,,Dismantle ,remove cables and conduit for (51-LT-025) from the roof of the tank and fix them away as the roof will be removed ,2/6/2015
,51-LT-013,,PMR,STOPPED by operation ,2/6/2015
,54-LT-045,,wrong reading,"zero / span check found it ok , purge the immersed tube found partial blockage , put it in service , check reading found 96%",2/6/2015
,51-PCV-022A,,Remonve ,to be continue tomorrow as the crane was busy.,2/6/2015
,UNIT 05,,Survey,Visual unit survey was done ,2/6/2015
,05-PT-026,,PMR ,PMR was carried out,2/6/2015
,04-TT-001,,PMR ,PMR was carried out,2/6/2015
,04-TT-004,,PMR ,PMR was carried out,2/6/2015
,04-TT-006,,PMR ,PMR was carried out,2/6/2015
,04-TT-008,,PMR ,PMR was carried out,2/6/2015
,13-FT-053,,Wrong reading,"Check the venturi spare tap points found :
the low side is blocked & the high side is unblocked (-6 mmH2O)
check the venturi connected tap points found :
the low side is unblocked (-80mmH2O) & the high side is unblocked (-6 mmH2O)",2/6/2015
,04-PDT-509,,replace defective tube ,"Replace the low /high impulse tubes by new ones , flushing , zero/span check found ok 
Tx reading still over range (actual reading)",2/6/2015
,45-LV-008,,Pin hole ,"Install the body after welding its body , then check found it ok.",2/6/2015
,07-PSV-011,,Dismantle pilot connection ,"Isolate the main valve of the air connection after pilot , dismantle the connection tube and leave it beside the  PSV.",2/6/2015
,07-LSLL-021,,alarm,"Purge the immersed chamber using steam to clear blockage 
check switch set point found 5%, reinstall again found actual alarm.",2/6/2015
,07-LIT-021,,Wrong reading,"Dismantle the Tx and transfer it to EMC W/S , remove the offset value 2 Cm , check calibration found it ok , purge the Tx chamber using steam to clear blockage , reinstall the Tx and check reading found it 8 Cm ",2/6/2015
,04-PDT-544,,Blockage,"Zero/Span/mA check were done found ok, Check found partial blockage in both tap points, Clear blockage then flush both tap points, Loop check was done found ok. ",3/6/2015
,04-LT-011,,No problem,"Zero/Span calibration were done, mA check was done found ok, Loop check was done found ok. ",3/6/2015
,07-FT-019,,Need calibration,"Drain, Flushing and full calibration were done then function check found ok.",3/6/2015
,07-PT-033,,Condensate,"Check found condensate in the impulse tube, Drain condensate, Zero/Span/mA check were done found ok.",3/6/2015
,07-PT-035,,Condensate,"Check found condensate in the impulse tube, Drain condensate, Zero/Span/mA check were done found ok.",3/6/2015
,07-PT-036,,Condensate,"Check found condensate in the impulse tube, Drain condensate, Zero/Span/mA check were done found ok.",3/6/2015
,07-PSV-011,,Reinstall ,Reinstall the feedback connection then return it in service.,3/6/2015
,13-FT-073,,No problem,Zero/Span check were done found ok.,3/6/2015
,13-FT-074,,Need calibration,Zero/Span calibration were done found ok.,3/6/2015
,15-LV-002,,PMR,PMR was carried out. Note : Gauge for regulator (7 Bar).,3/6/2015
,15-LV-022,,PMR,PMR was carried out. Note : Gauge for I/P (7 Bar).,3/6/2015
,Unit 07,,Survey,Unit survey was carried out.,3/6/2015
,Unit 39,,Survey,Unit survey was carried out.,3/6/2015
,13-FT-012,,No problem,"Zero check, Flushing and reset found no problem, The reading is matched with 13-FT-013 before and after.",3/6/2015
,51-PCV-022A,,Dismantle,"Dismantle the PCVs then transfer it to EMC W/S, Dismantle the feedback impulse tube and its fitting, it needs to be replaced, 
Note : Need 16 bolt, 32 nut (27 mm), 2 line gasket 2"" 300 and 2 U-bolts. ",3/6/2015
,51-PCV-022B,,Dismantle,"Dismantle the PCVs then transfer it to EMC W/S, Dismantle the feedback impulse tube and its fitting, it needs to be replaced, 
Note : Need 16 bolt, 32 nut (27 mm), 2 line gasket 2"" 300 and 2 U-bolts. ",3/6/2015
,51-PCV-022C,,Dismantle,"Dismantle the PCVs then transfer it to EMC W/S, Dismantle the feedback impulse tube and its fitting, it needs to be replaced, 
Note : Need 16 bolt, 32 nut (27 mm), 2 line gasket 2"" 300 and 2 U-bolts. ",3/6/2015
A2A,03-FV-002,,PMR,PMR was carried out,4/6/2015
A2A,02-LV-010,,PMR,PMR was carried out,4/6/2015
,04-PT-017,,PMR,PMR was carried out,4/6/2015
,07-EBV-001,,Check(SD item),Complete function check found ok and no problem,4/6/2015
,07-XV-001,,Check(SD item),Adjust the open/close proximity switch and check valve action were done found ok,4/6/2015
,07-PCV-519,,Check(SD item),Complete function check found ok and no problem,4/6/2015
,07-PCV-619,,Check(SD item),Complete function check found ok and no problem,4/6/2015
,07-PCV-719,,Check(SD item),Complete function check found ok and no problem,4/6/2015
,13-TT-020,,High reading,Complete function check found ok and no problem. Assist sys. Eng. To replace the defective barrier were done,4/6/2015
,13-FT-085,,Wrong reading,"Check found defective electronic,  Module waiting spare",4/6/2015
,04-FT-535,,Over range,Clear blockage from tap points and zero/span check were done found ok.,4/6/2015
,04-LT-011,,Hunting,Complete function check found ok and no problem. Increase the damping from 6s to 16s after inform EPROM Eng. And check reading found ok,4/6/2015
,51-LT-013,,PMR,PMR was carried out,4/6/2015
,UNIT 06,,SURVAY,Visual unit survey for pump station 06 was done,4/6/2015
,51-MOV-251,,Dismantle actuator,"Dismantle the actuator until static dept. check the base coupling, and reinstall it back on the valve, but the operation refused to check open/close actions.",7/6/2015
,51-LT-012,,PMR,PMR was carried out.,7/6/2015
,04-PT-025,,PMR,"PMR was carried out.
Note: for PT-025 , Tighten on isolation valve of manifold to stop leakage then check found no leakage.",7/6/2015
,04-PT-026,,PMR,"PMR was carried out.
Note: for PT-025 , Tighten on isolation valve of manifold to stop leakage then check found no leakage.",7/6/2015
A2A,02-PV-001A,,PMR,PMR was carried out.,7/6/2015
A2A,02-PV-005,,PMR,Stopped by operation.,7/6/2015
,06-PDT-001,,Check,"Flushing , zero& span check were done found ok and no problem found.",7/6/2015
,06-PDT-003,,Check,"Flushing , zero& span check were done found ok and no problem found.",7/6/2015
,13-FI-201,,Check,"Dismantle, clean internal parts, flushing was done to clear dust from the up steam side ,function check was done found ok, install them again.",7/6/2015
,13-FI-202,,Check,"Dismantle, clean internal parts, flushing was done to clear dust from the up steam side ,function check was done found ok, install them again.",7/6/2015
,13-FI-203,,Check,"Dismantle, clean internal parts, flushing was done to clear dust from the up steam side ,function check was done found ok, install them again.",7/6/2015
,13-FI-207,,Check,"Dismantle, clean internal parts, flushing was done to clear dust from the up steam side ,function check was done found ok, install them again.",7/6/2015
,04-FT-535,,Modify steam trace,"Operation couldn't isolate steam trace lines so we couldn't modify steam trace lines, thermal insulation to be continue tomorrow.",7/6/2015
,51-LT-071,,PMR,PMR was carried out.,8/6/2015
,51-MOV-250,,Some time stuck,"Check valve using hand wheel found ok , check oil level found ok then check valve action for open/close found it some times stuck at open and close direction, waiting the static dept. to check the drive coupling.",8/6/2015
,51-LIT-001,,No problem,"software reset was done ,check error code found no errrors then check reading found stable and no problem found.",8/6/2015
,07-PT-645,,PMR,PMR was carried out.,8/6/2015
,07-PT-649,,PMR,PMR was carried out.,8/6/2015
,07-PT-653,,PMR,PMR was carried out.,8/6/2015
,07-PT-658,,PMR,PMR was carried out.,8/6/2015
,04-PT-047A,,PMR,"PMR was carried out.
Note: For PT-047A , the lock of electronic module power socket was broken, waiting spare.
          For PT-047C , the hand of manifold vent valve was missing, waiting spare.",8/6/2015
,04-PT-047B,,PMR,"PMR was carried out.
Note: For PT-047A , the lock of electronic module power socket was broken, waiting spare.
          For PT-047C , the hand of manifold vent valve was missing, waiting spare.",8/6/2015
,04-PT-047C,,PMR,"PMR was carried out.
Note: For PT-047A , the lock of electronic module power socket was broken, waiting spare.
