LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
          For PT-047C , the hand of manifold vent valve was missing, waiting spare.",8/6/2015
,04-TT-057,,PMR,PMR was carried out.,8/6/2015
A2A,02-PV-006,,PMR,"PMR was carried out.
For PV-012 , Needs gauge (0-7Bar), waiting spare.",8/6/2015
A2A,02-PV-012,,PMR,"PMR was carried out.
For PV-012 , Needs gauge (0-7Bar), waiting spare.",8/6/2015
A2A,02-PV-021,,PMR,Cancelled by operation.,8/6/2015
,13-PT-058,,Wrong reading,"Reset then function check found ok.
Recomm: replace electronic module by another new.",8/6/2015
,45-TE-005,,Dismantle,"Dismantle the element and transfer it to EMC W/S and check it found ok, reinstall it again after static dept finished their work.",8/6/2015
,04-H-01,,Pilot alarm,"Clean nozzle and adjust air/fuel ratio.
For BSL-01F, clean the ionization rod , it's tip was broken but working, waiting spare.
For BSL-03F, the ionization rod was broken, waiting spare.",8/6/2015
,04-H-02,,Pilot alarm,"Clean nozzle and adjust air/fuel ratio.
For BSL-01F, clean the ionization rod , it's tip was broken but working, waiting spare.
For BSL-03F, the ionization rod was broken, waiting spare.",8/6/2015
,04-H-03,,Pilot alarm,"Clean nozzle and adjust air/fuel ratio.
For BSL-01F, clean the ionization rod , it's tip was broken but working, waiting spare.
For BSL-03F, the ionization rod was broken, waiting spare.",8/6/2015
,04-H-04,,Pilot alarm,"Clean nozzle and adjust air/fuel ratio.
For BSL-01F, clean the ionization rod , it's tip was broken but working, waiting spare.
For BSL-03F, the ionization rod was broken, waiting spare.",8/6/2015
A2A,02-H-01,,Pilot alarm,Clean nozzle and adjust air/fuel ratio for A&E.,8/6/2015
,04-PDT-509,,No problem,"Flushing ,leakage test , zero& span check were done and mA check was done found ok and actual over range.",8/6/2015
,07-BXA-005A,,Blocked nozzle,clean nozzle and adjust air/fuel ratio.,8/6/2015
,13-LT-006,,PMR,"PMR was carried out.
Fix thermal insulation.
NOTE: insulation foil is not available.",8/6/2015
,13-PT-008A,,No Problem,Function check was done found ok,8/6/2015
,13-PV-008,,No Problem,Complete stroking was done found ok and no problem found,8/6/2015
A2A,02-PT-031,,PMR,"PMR was carried out.
Install new vent plug.",8/6/2015
A2A,02-PT-038,,PMR,PMR was carried out.,8/6/2015
,UNIT 03,,Survey,Visual unit survey was done ,8/6/2015
A2A,03-FV-004,,PMR,"PMR was carried out.
Install new regulator gauge.",8/6/2015
,51-MOV-250,,Some time stuck,stopped by operation ,8/6/2015
,51-FT-036B,,wrong reading,"Reset , zero check found ok then check reading found ok.",8/6/2015
,UNIT 12,,Survey,visual unit survey was carried out,10/6/2015
,12-PT-025,,PMR,"PMR was carried out.
Manifold is passing",10/6/2015
A2A,02-FT-012,,Blockage,"zero, span and mA check were done found ok , clear blockage from low and high side then check reading found it ok.",10/6/2015
,15-LT-021,,PMR,"clear blockage from Tx chamber , tap points and level glass using steam , install new gasket for the wafer , zero calibration was done , check reading found ok and matched with LG ",10/6/2015
A2A,02-FT-064,,Need Reset,Reset then check reading found it ok ,10/6/2015
,"15-TI-237
",,Dismantle,"Remove the temperature gauge and its TW as static dept request 
Note: the Temperature gauge is defective and its TW has a pin hole ",10/6/2015
,51-MOV-250,,Dismantle,Dismantle the actuator as static dept request ,10/6/2015
,"54-P-01C
PK-08",,to check stroke ,function check found no problem in pump stroke,10/6/2015
,UNIT 04,,Survey,visual unit survey was carried out.,11/6/2015
,UNIT 06,,Survey,visual unit survey was carried out.,11/6/2015
A2A,02-PT-054,,PMR,PMR was carried out.,11/6/2015
A2A,02-TT-04,,PMR,PMR was carried out.,11/6/2015
,04-PCV-041,,PMR,PMR was carried out.,11/6/2015
,04-PCV-154,,PMR,Stopped due to defective valve.,11/6/2015
,04-PDT-530,,Low reading,"Flushing, Zero/Span check and mA check were done found no problem.",11/6/2015
,05-FV-013,,Leakage,"Dismantle and transfer to EPROM W/S, machining was done and reinstall back in service. Leak test was done found ok and valve stroke was done.",11/6/2015
,05-LG-203,,Leakage,"Dismantle and transfer to EMC W/S, Replace the defective glass gaskets and tighten all outer connections and cook valve bolts then Leak test was done found ok Reinstall back in service and function check were done found ok.",11/6/2015
,15-TT-034,,Dismantle and re-Install as static department request,"Dismantle and transfer to EMC W/S, Replace the defective thermowell by an old one (shorter by 5 cm) and the temp. element is corroded and need to be replaced. Reinstall back in service after static Department finish line repair.",11/6/2015
,13-FT-052,,Zero reading,Clear blockage from tap points and check reading found ok.,11/6/2015
,14-VSH-054C,,Fan trip,Complete function check was done for the switch found ok.,11/6/2015
,51-LT-010,,PMR,PMR was carried out,11/6/2015
,13-FT-092,,PMR,PMR was carried out.,14/06/2015
,13-FT-093,,PMR,PMR was carried out.,14/06/2015
,04-PDT-530,,No problem,"Flushing both tap points, check impulse tubes found no leakage, zero/span & mA check were done found no problem, Check any loose wires in JB found no loose then loop test was done found ok.",14/06/2015
,07-FV-015,,Passing,"Passing test was done found the valve is passing without any pressure, check found defective seat, lapping was done but still the valve passing above 5 bar, reinstall it back inservice, recalibrate positioner then valve stroke were done found ok.",14/06/2015
,04-LSL-603B,,Air in impulse tube,"Check switch set point found ok, flushing the impulse tube and check alarm found it cleared.",14/06/2015
,04-PDT-544,,Hunting,Flushing both tap points and zero check were done then check reading found ok,14/06/2015
,51-LT-072,,PMR,PMR was carried out,14/06/2015
,UNIT 53,,Survey,Visual unit survey was carried out.,15/06/2015
,UNIT 54,,Survey,Visual unit survey was carried out.,15/06/2015
,54-FT-001A,,Wrong reading,Clear blockage from both tap points and impulse tubes and zero calibration were done then check reading found ok.,15/06/2015
,54-LT-007,,Wrong reading,Reset and complete function check were done found ok.,15/06/2015
,04-LSL-703A,,PMR,PMR was carried out.,15/06/2015
A2A,02-PV-005,,PMR,PMR was carried out.,15/06/2015
A2A,02-PV-021,,PMR,PMR was carried out.,15/06/2015
A2A,03-PV-010,,PMR,PMR was carried out.,16/06/2015
A2A,03-PV-006,,PMR,Stopped by operation.,16/06/2015
,07-PT-008,,PMR,PMR was carried out.,16/06/2015
,07-PT-009,,PMR,"PMR was carried out.
Note: Needs plug 1/4"" plug of vent.",16/06/2015
,07-PT-031,,PMR,PMR was carried out.,16/06/2015
,07-LSHH-010,,PMR,"PMR was carried out.
Note: Arrange cables for LSHH-010, LT-017.",16/06/2015
,14-TE-012,,Wrong reading,"Check found element reading not matched with DCS, check loop at element and multiplexer found shifted by +7c and also TE-013.
Recommendation: multiplexer needs to be checked or replaced by a new one.",16/06/2015
,UNIT 56,,Survey,Visual unit survey was carried out.,16/06/2015
,51-LT-073,,PMR,PMR was carried out.,16/06/2015
,51-LT-002,,Dismantle ,"Dismantle the Tx to allow operation to clean the chamber , reinstall again.",17/06/2015
,51-MOV-251,,Dismantle ,"Dismantle the actuator to allow static dept to remove the thrust base coupling, waiting static dept.",17/06/2015
A2A,03-FV-005A,,PMR,"PMR was carried out.
Tighten on nut and check found no leakage , install 3 new pressure gauge , fix the front and back cover of the valve.",17/06/2015
A2A,03-PDV-005,,PMR,"PMR was carried out.
Tighten on nut and check found no leakage.",17/06/2015
,UNIT 05,,PMR,Unit survey was carried out.,17/06/2015
A2A,03-PT-011,,PMR,PMR was carried out.,17/06/2015
A2A,03-PT-008,,PMR,PMR was carried out.,17/06/2015
A2A,03-PT-010,,PMR,PMR was carried out.,17/06/2015
,04-TAHH-030C,,Alarm,"check found loose wire, tighten on it , loop check was done found ok, check element reading found it ok, function check found it ok .
Install new tag number.",17/06/2015
,07-LT-021,,No Problem,"Reset but the reading didn't affect, Waiting to check the LSLL-021 chamber.",18/06/2015
,07-BE-001,,No Problem,Check found no problem.,18/06/2015
,07-BE-003,,No Problem,Check found no problem.,18/06/2015
,07-BE-005,,No Problem,Check found no problem.,18/06/2015
,13-XV-006,,Stuck,"Check found the valve was stuck at open position, Force the valve several times to clear stuck then check indication found ok.",18/06/2015
,13-PV-014,,Feedback cam was loose,"Check found the feedback cam was loose, Tighten on it, Adjust open/close feedback indication, Check open/close feedback indication with DCS found ok.",18/06/2015
,54-FT-01A,,Check,"Flushing, zero/span and mA check were done found ok",21/06/2015
,54-FT-01B,,Check,"Flushing, zero/span and mA check were done found ok",21/06/2015
,51-MOV-250,,Install actuator,Stopped,21/06/2015
,51-MOV-251,,Install actuator,Install the actuator then function check found ok,21/06/2015
,51-LIT-079,,PMR,PMR was carried out ,21/06/2015
,51-LIT-078,,PMR,PMR was carried out ,21/06/2015
,13-PV-014,,Visual Check,Visual check was done ,21/06/2015
,13-TE-021,,No problem,Complete loop check found ok and check reading found matching with TE-020.,21/06/2015
,45-P-02,,Hunting,Adjust the air regulator O/P to 2bar then function check found ok.,21/06/2015
,13-FSL-142,,Alarm,"Stopped by operation for FSL-142,143 
For FSL-140 Dismantle the switch and clean its internal parts and flush both tap points found blockage. ",21/06/2015
,13-FSL-143,,Alarm,"Stopped by operation for FSL-142,143 
For FSL-140 Dismantle the switch and clean its internal parts and flush both tap points found blockage. ",21/06/2015
,13-FSL-140,,Alarm,"Stopped by operation for FSL-142,143 
For FSL-140 Dismantle the switch and clean its internal parts and flush both tap points found blockage. ",21/06/2015
,13-PV-020,,Loose in feedback cam,Tighten loose of the Feedback cam and function check was done found ok.,21/06/2015
,51-MOV-250,,Install actuator,"install the actuator and function check were done found the stem fell down from drive nut, Dismantle the actuator again and check drive nut found defective ,waiting static department.",21/06/2015
,51-LIT-087,,PMR,PMR was carried out ,21/06/2015
,13-FSL-138,,Alarm,"Clean the switches inside and function check found the main line is blocked, then check found alarm exists.",21/06/2015
,13-FSL-139,,Alarm,"Clean the switches inside and function check found the main line is blocked, then check found alarm exists.",21/06/2015
,45-FT-001,,No problem,Check found no leakage.,23/06/2015
,45-LV-008,,Leakage,Dismantle it then transfer to EMC W/S and install aspool instead of it,23/06/2015
,04-PDT-509,,Wrong reading,"Check found that the tap points valves was isolated,purge both of tap points found partial blockage in high side , clear it and zero&span and mA check were done found ok then check reading found ok.",23/06/2015
,04-PDT-544,,Wrong reading,Flush both tap points to clear blockage and zero& span check were done found ok then check reading found ok,23/06/2015
,56-FT-515B,,,Zero check and span calibration were done.,23/06/2015
,56-FSLL-515B,,Alarm,Check setpoint found it 40 m3/h so adjust it to be 9.5m3/h as data sheet then function check was done found ok.,23/06/2015
,51-LT-086,,PMR,PMR was carried out.,23/06/2015
,51-LT-065,,PMR,PMR was carried out.,24/06/2015
A2A,03-FT-005E,,PMR,PMR was carried out.,24/06/2015
,04-FV-001,,PMR,PMR was carried out.,24/06/2015
,04-FV-002,,PMR,PMR was carried out.,24/06/2015
,04-FV-009,,PMR,"PMR was carried out.
Note : missing indication plate.",24/06/2015
A2A,02-PT-056,,PMR,PMR was carried out.,24/06/2015
,13-PT-091,,PMR,PMR was carried out.,24/06/2015
,13-PT-060,,PMR,PMR was carried out.,24/06/2015
,15-ME-54C,,Broken lock pin,"Check found that actuator lock pin is broken , transfer the actuator to EMC W/S , waiting to deliver the stem to EPROM W/S to dismantle the lock pin to be continue.",24/06/2015
,Unit 02,,Survey,Visual unit survey was done and sent by E-mail.,28/06/2015
,Unit 16,,Survey,Visual unit survey was done and sent by E-mail.,28/06/2015
A2A,02-PT-058,,PMR,PMR was carred out.,28/06/2015
A2A,02-PT-059,,PMR,PMR was carred out.,28/06/2015
,Unit 12,,Collect data,"Collect data was done for the following : 12-LDT-021,032,035 /12-LT-001,010,011,031,052,063 / 05-LT-003,006,008,009,011, 013.",28/06/2015
,04-FT-514,,Wrong reading,"Flushing for both tap points & check found defected tubes, waiting to erect Scaffold.",28/06/2015
,04-FT-514,,Defected tubes,"Install new impulse tubes for high & low sides, zero/span calibration were done.",28/06/2015
,13-PT-008,,Wrong reading,"Reset, flushing, zero check found ok and span calibration were done.",28/06/2015
,15-TE-049,,I/O Bad,Waiting scaffolding to be errected.,28/06/2015
,56-LT-006,,I/O Bad,###############################################################################################################################################################################################################################################################,28/06/2015
,56-FT-515A,,Dismantle,Dismantle and put in safe position at site until static dept finishing their work.,28/06/2015
,56-FT-515B,,Dismantle,Dismantle and put in safe position at site until static dept finishing their work.,28/06/2015
,14-FV-09,,PMR,PMR was carred out.,29/06/2015
,14-PV-019,,PMR,PMR was carred out.,29/06/2015
,UNIT 15,,Survey,Visual unit survey was done and sent by E-mail.,29/06/2015
,Unit 45,,Survey,Visual unit survey was done and sent by E-mail.,29/06/2015
,04-LSL-903,,Collect data,Collect data was done,29/06/2015
,15-TE-049,,High reading,Check reading found actual and matching with the thrmometer reading,29/06/2015
,04-VSH-004A,,PMR,PMR was carred out.,29/06/2015
,04-VSH-012A,,PMR,PMR was carred out.,29/06/2015
A2A,02-PDT-036,,Over range,Reset power was done then check reading found ok,29/06/2015
,56-LT-005,,Wrong reading,Clear blockage was done and zero check found ok,29/06/2015
,13-FT-092,,low reading,Zero/Span check found ok and problem found,30/06/2015
,05-FT-018,,Wrong reading,Reset power was done then check reading found ok,30/06/2015
,06-VSH-594,,PMR,PMR was carried out.,1/7/2015
,14-PV-040,,PMR,PMR was carried out.,1/7/2015
,Unit 14,,Survey,Visual unit survey was carried out.,1/7/2015
,Unit 13,,Survey,Visual unit survey was carried out.,1/7/2015
,04-PCV-609,,PMR,PMR was carried out.,1/7/2015
,04-PCV-611,,PMR,PMR was carried out.,1/7/2015
,13-PT-055,,Wrong reading,"Zero& span check found ok, check impulse tubes found no blockage, check found blockage at tap point, try to clear blockage but we can not.",1/7/2015
,15-FT-001,,Mass balance,"Check found blockage at both of tap points , manifold and impulse tubes,clear it then mass balance was done.",1/7/2015
,15-FT-003,,Mass balance,Mass balance was carried out.,1/7/2015
,51-LT-064,,PMR,PMR was carried out.,1/7/2015
,04-PT-019,,PMR,PMR was carried out.,2/7/2015
A2A,03-FT-005E,,Reset,"Reset, zero, mA check found ok then check reading found it ok.",2/7/2015
,04-PDT-509,,blockage ,"Flushing was done to clear blockage, zero check was done then check reading found it ok.",2/7/2015
,12-TI-216,,Defective ,"Dismantle it , check found defective, waiting for spare.",2/7/2015
,"12-PI-216
",,Defective ,"Check found defective pressure gauge, waiting for spare.",2/7/2015
,"
12-PI-217",,Defective ,"Check found defective pressure gauge, waiting for spare.",2/7/2015
,"13-PT-054
",,Blockage ,"Check pressure from tap points using pressure gauge found PT-054 was cleared  & PT-055 is still blocked, The pressure gauge was left installed on the tap point of PT-055 as operation request.
Swap the instrument cables between PT-054 and PT-055.",2/7/2015
,"
13-PT-055",,Blockage ,"Check pressure from tap points using pressure gauge found PT-054 was cleared  & PT-055 is still blocked, The pressure gauge was left installed on the tap point of PT-055 as operation request.
Swap the instrument cables between PT-054 and PT-055.",2/7/2015
,12-TI-216,,Install,Install new one instead of defective one ,2/7/2015
,53-LT-003,,wrong reading,"Reset , flushing was done for both of low and high side tap points , refill impulse tubes with glycerin , zero check found ok then then check reading found it ok.",2/7/2015
A2A,02-PT-061,,PMR,PMR was carried out.,5/7/2015
A2A,"02-PT-021,",,PMR,PMR was carried out.,5/7/2015
A2A,02-PT-022,,PMR,PMR was carried out.,5/7/2015
,05-VSH-154A,,PMR,PMR was carried out.,5/7/2015
,05-VSH-154B,,PMR,PMR was carried out.,5/7/2015
,05-LT-010,,Reset,"Reset power, Flushing, Zero/Span calibration were done then check reading found ok and matching with LG.",5/7/2015
,13-PT-054,,Blockage,"Return the cables as original status and dismantle the gauge.
Try to the clear the blockage in the tap point of PT-055 but it was useless, the tap point still blocked.",5/7/2015
,13-PT-055,,Blockage,"Return the cables as original status and dismantle the gauge.
Try to the clear the blockage in the tap point of PT-055 but it was useless, the tap point still blocked.",5/7/2015
,51-LIT-001,,PMR,PMR was carried out.,5/7/2015
,Unit 51,,Survey,Visual survey was done for P.S.6.,5/7/2015
,51-LIT-001,,PMR,PMR was carried out.,5/7/2015
,Unit 51,,Survey,Visual survey was done for P.S.6.,5/7/2015
,04-LV-006,,PMR,PMR was carried out.,6/7/2015
,04-LV-007,,PMR,PMR was carried out.,6/7/2015
,04-FV-012,,PMR,PMR was carried out.,6/7/2015
,12-PT-040,,PMR,PMR was carried out. Note : There's a leakage in PV-040 main isolation valve.,6/7/2015
,12-PT-061,,PMR,PMR was carried out. Note : There's a leakage in PV-040 main isolation valve.,6/7/2015
,13-LSLL-069,,PMR,PMR was carried out. Note : 13-LSLL-069 cover is stuck.,6/7/2015
,13-LSLL-070,,PMR,PMR was carried out. Note : 13-LSLL-069 cover is stuck.,6/7/2015
,51-LT-053,,PMR,PMR was carried out.,6/7/2015
,Unit 53,,Survey,Visual survey was done.,6/7/2015
,13-LSLL-002,,PMR,PMR was carried out.,7/7/2015
,13-LSHH-081,,PMR,PMR was carried out. Note: The low side tap point is blocked.,7/7/2015
,14-VSH-053A,,PMR,PMR was carried out.,7/7/2015
,13-LSHH-077,,PMR,PMR was carried out.,7/7/2015
A2A,02-PT-019,,PMR,PMR was carried out.,7/7/2015
,UNIT 03,,Survey,Visual unit survey was done,7/7/2015
,UNIT 04,,Survey,Visual unit survey was done,7/7/2015
,05-PT-06,,Hunting,Flushing and Zero/Span check were done found ok and no problem. Note: the main isolation valve is stuck and the manifold vent plug is missing.,7/7/2015
,04-XV-557,,Stuck,Fix the feedback link and the limit switches adjust was done then function check found ok.,7/7/2015
,13-LT-019,,Wrong reading,Zero/Span calibration were done then check reading found matching with the level glass.,7/7/2015
,04-PDT-544,,Wrong reading,Clear blockage and Zero/Span check were done found ok,7/7/2015
,13-LT-015,,Stuck,"Drain, flushing, Clear displacer stuck and Zero/Span check were done found ok",7/7/2015
,51-LT-085,,PMR,PMR was carried out.,7/7/2015
,51-LT-052,,PMR,PMR was carried out.,7/7/2015
,UNIT 54,,PMR,PMR was carried out.,7/7/2015
,UNIT 55,,PMR,PMR was carried out.,7/7/2015
,54-LT-033,,Wrong reading,Clear blockage from the immersed tube then Zero/Span check were done found ok,7/7/2015
,14-FV-016,,PMR,PMR was carried out..,8/7/2015
,UNIT 07,,Survey,Visual unit survey was done.,8/7/2015
,UNIT 06,,Survey,Visual unit survey was done.,8/7/2015
,UNIT12,,Survey,Visual unit survey was done.,8/7/2015
,UNIT 39,,Survey,Visual unit survey was done.,8/7/2015
,04-K-01,,Collect data,Collect data was done.,8/7/2015
,07-VSH-09A,,PMR,"Stopped due to high vibration, waiting vibration measuring.",8/7/2015
,13-LSL-021,,No problem,Complete function check was done found it ok .,9/7/2015
,13-LSH-020,,No problem,Complete function check was done found it ok .,10/7/2015
,14-PT-046,,Wrong Reading,"Reset (several times until it respond) then zero , span , mA check were done found ok.
Recommendation : if the problem repeated again it is recommended to replace it.",10/7/2015
A2A,03-H-01,,Alarm,"Clean nozzles and adjust air/ fuel ratio.
NOTE : the steam lines were isolated, Put it in service.",11/7/2015
,04-K-01,,collect data,collect data about  the run down tank level switch,12/7/2015
,04-PDT-544,,blockage,"flushing was done to clear blockage from low and high side , zero check was done then check reading found it ok ",12/7/2015
A2A,02-PT-023A,,PMR,PMR was carried out.,13/07/2015
A2A,02-PT-023B,,PMR,PMR was carried out.,13/07/2015
A2A,02-PT-023C,,PMR,PMR was carried out.,13/07/2015
,04-LT-010,,Hunting,"Reset, Zero/Span check found ok and no problem found.",13/07/2015
,04-FT-013,,High reading,"Check found a high leakage from the packing of the low side main isolation valve which causes the high reading,",13/07/2015
,56-YSH-501A,,Install new switch,Waiting to fabricate the rotary cylinder of the misalignment switch of the sulphur belt in the EPROM W/S.,13/07/2015
,56-YSH-503A,,Install new switch,Waiting to fabricate the rotary cylinder of the misalignment switch of the sulphur belt in the EPROM W/S.,13/07/2015
,56-YSH-504A,,Install new switch,Waiting to fabricate the rotary cylinder of the misalignment switch of the sulphur belt in the EPROM W/S.,13/07/2015
,56-YSH-509A,,Install new switch,Waiting to fabricate the rotary cylinder of the misalignment switch of the sulphur belt in the EPROM W/S.,13/07/2015
,51-LT-011,,Wrong reading,Calibrate the level measuring as operator hand dip.,13/07/2015
,05-FT-018,,Wrong reading,"Flushing, Zero/span check were done found ok and no problem and the reading before as the reading after.",14/07/2015
,05-FT-019,,Wrong reading,"Flushing, Zero/span check were done found ok and no problem.",14/07/2015
,05-VSH-171B,,PMR,PMR was carried out.,15/07/2015
A2A,02-VSH-02A,,PMR,PMR was carried out.,15/07/2015
A2A,02-VSH-002B,,PMR,PMR was carried out.,15/07/2015
A2A,02-VSH-002C,,PMR,PMR was carried out.,15/07/2015
A2A,02-VSH-002D,,PMR,PMR was carried out.,15/07/2015
,Unit 14,,Survey,Visual survey was done.,15/07/2015
,Unit 15,,Survey,Visual survey was done.,15/07/2015
,Unit 45,,Survey,Visual survey was done.,15/07/2015
,Unit 05,,Survey,Visual survey was done.,15/07/2015
,51-LT-047,,PMR,PMR was carried out.,15/07/2015
,51-LT-041,,PMR,PMR was carried out.,15/07/2015
,05-FV-013,,Pin hole ,"Check found pin hole in the valve body , dismantle the valve and transfer it to EPR W/S, repair the pin hole and reinstall it again with 2 new line gaskets, leakage test was done found it ok, then check valve stroke found it ok.",16/07/2015
,52-LA-003,,defective Emergency switch,"check found the reset  for emergency switch was  defective replace it by another one of 52-LA-16, test it found it ok.",1/7/2015
,51-LT-032,,fallen displacer,"check found fallen displacer , defective wire , catch the fallen displacer , install new wire , calibrate the Tx as operator hand dip 
NOTE the Tx needs calibration again as the tank was run down ",1/7/2015
,"13-FT-052
",,Wrong reading,"Check found that both of low and high side tap points are completely blocked, clear blockage & zero check found ok then check reading found it ok and accepted by operation
NOTE : Tthe thermal insulation needs to be checked .",17/07/2015
,13-FT-053,,Wrong reading,"Check found that both of low and high side tap points are completely blocked, clear blockage & zero check found ok then check reading found it ok and accepted by operation
NOTE : Tthe thermal insulation needs to be checked .",17/07/2015
,13-PT-054,,Wrong reading,"Zero, span and mA check were done found ok, check found blockage in the tap points try to clear it but it was useless ",18/07/2015
,13-PT-055,,Wrong reading,"zero , span and mA check were done found ok , check found  the tap points still blocked try to clear it but it was useless ",18/07/2015
,"13-FT-092
",,Wrong reading,"Check found  that the high tap point is blocked, clear blockage, zero/span and mA check were done found ok, then check reading found it ok.",19/07/2015
,"
13-FT-093",,Wrong reading,"Check found  that the high tap point is blocked, clear blockage, zero/span and mA check were done found ok, then check reading found it ok.",19/07/2015
,07-VSH-03B,,PMR,PMR was carried out,20/07/2015
,04-VSH-02A,,PMR,PMR was carried out,20/07/2015
,04-VSH-02B,,PMR,PMR was carried out,20/07/2015
,04-VSH-02E,,PMR,PMR was carried out,20/07/2015
,UNIT 13,,survey,visual unit survey was done ,20/07/2015
,"13-FT-092
",,Wrong reading,"Clear blockage from low side tap point, replace the defective fitting by another one,  zero check found ok then check reading found it ok. ",20/07/2015
,"
13-FT-093",,Wrong reading,"Clear blockage from low side tap point, replace the defective fitting by another one,  zero check found ok then check reading found it ok. ",20/07/2015
,13-FT-052,,Repair  thermal insulation ,Repair the thermal insulation.,20/07/2015
,"
13-FT-053",,Repair  thermal insulation ,Repair the thermal insulation.,20/07/2015
,45-LT-003,,Wrong reading,"Reset power, check reading found it still hunting ",20/07/2015
,14-ME-54C,,adjust setting ,"adjust switch setting 
NOTE there is a vibration observed on the fan",20/07/2015
,51-TE-046,,wrong reading,"check found 6 elements are defective ( 1,4,6,8,9,10 ).
waiting for spares ",20/07/2015
,07-PT-749,,PMR,PMR was carried out.,21/07/2015
,07-PT-758,,PMR,PMR was carried out.,21/07/2015
,07-PT-753,,PMR,PMR was carried out.,21/07/2015
,07-PT-745,,PMR,PMR was carried out.,21/07/2015
,07-TT-008,,PMR,PMR was carried out.,21/07/2015
,07-TT-019,,PMR,PMR was carried out.,21/07/2015
,07-TT-028,,PMR,PMR was carried out.,21/07/2015
,Unit 13,,Survey,Visual survey was carried out for the pressure gauges.,21/07/2015
,13-LSHH-008,,PMR,"PMR was carried out.
",21/07/2015
,13-LSHH-009,,PMR,"PMR was carried out.
Note: Adjust the micro switch of LSHH-009",21/07/2015
,13-LSHH-010,,PMR,"PMR was carried out.
Note: Clear stuck of the float.",21/07/2015
A2A,02-FSL-601,,Stuck,"Clear the mechanism stuck, Function check was done found ok.",21/07/2015
,Unit 53,,Survey,Visually unit survey was done.,21/07/2015
,Unit 56,,Survey,Visually unit survey was done.,21/07/2015
,53-LSL-005,,PMR,PMR was carried out.,21/07/2015
,53-LSL-009,,PMR,"PMR was carried out. Note : Clear blockage, Flushing tap points and function check found ok then check found actual alarm.",21/07/2015
,53-LSL-014,,PMR,"PMR was carried out. Note : Clear blockage, Flushing tap points and function check found ok then check found actual alarm.",21/07/2015
,51-LT-012,,Check,Calibrate the Tx as operator hand dip and function check found ok.,21/07/2015
,04-PV-023,,PMR,PMR was carried out.,22/07/2015
,04-PV-028,,PMR,PMR was carried out.,22/07/2015
,04-PV-030,,PMR,PMR was carried out.,22/07/2015
,04-XV-562A,,Force,"Force then remove force as operation request.
",22/07/2015
,04-XV-562B,,Force,"Force then remove force as operation request.
Note that: the indication cup of XV-562B is defective.",22/07/2015
,04-FT-554B,,Force,Force then remove force as operation request.,22/07/2015
,05-P-08B,,Install pressure gauge,"Install new gauge and new manifold, tighten on it with Teflon as the thread of the isolation valve is defective.",22/07/2015
,13-PV-020,,Check indication,Adjust proximity switches to be in contact.,22/07/2015
,Unit 13,,survey,Survey was carried out.,22/07/2015
,13-LSHH-076,,PMR,PMR was carried out.,22/07/2015
,13-LSHH-068,,PMR,PMR was carried out.,22/07/2015
A2A,03-FT-05G,,Reset,Reset then check reading found ok.,22/07/2015
,04-PSV-601,,Dismantle Tubes,Dismantle and re-install as static department request,22/07/2015
,04-PSV-602,,Dismantle Tubes,Dismantle and re-install as static department request,22/07/2015
,04-PSLL-613,,Alarm,"Check the pressure switch found ok.
Check found a leakage from the restriction orifice (RO-601) due to a crack in its body, weld it using DEVCON and re-install it again.
Function check found ok and alarm was cleared.",22/07/2015
,45-LT-003,,Wrong Reading,"Reset power and clean antenna and check all the configuration data found safe setting output is hold so change it to 22mA as data sheet.
And OD7 (Module) zero distance was zero so change it to 700mm as data sheet.
Then check reading found 38.8%",22/07/2015
,51-FT-014,,Blockage in high tap,"Fluching was carried out,found blockage in the high side tap,then was cleared
Zero,span check found ok
Refill both sides with glycerine mixed with water (50%)
Check reading and found ok",22/07/2015
,unit 58,,survey,Survey was carried out.,22/07/2015
,unit 52,,survey,Survey was carried out.,22/07/2015
,unit 53,,survey,Survey was carried out.,22/07/2015
,51-LT-045,,wrong reading,"Check found fallen displacer,catch it then cut the defective part in the wire,and reinstall the displacer again
Calibrate the level as per operator hand dip",22/07/2015
,07-H-01,,No Problem,Check found no pilot alarm and all were ok.,26/07/2015
,04-VSH-012B,,PMR,PMR was carried out.,26/07/2015
,Unit 02,,Survey,Visually unit survey was done.,26/07/2015
A2A,02-H-01,,Pilot Alarm,Clean nozzles and adjust air to fuel ratio.,26/07/2015
A2A,03-H-01,,Pilot Alarm,Clean nozzles and adjust air to fuel ratio.,26/07/2015
,"04-H-01,02,03,04",,Pilot Alarm,Clean nozzles and adjust air to fuel ratio.,26/07/2015
A2A,02-FT-052,,Wrong reading,"Reset, Zero & span check found ok. Then check reading found ok,",26/07/2015
,04-TIC-014,,No Problem,04-TT-014 Check the element reading found ok. Loop check was done found ok.                 04-TV-014 Check valve stoke found ok and no problem found.              ,26/07/2015
,Unit 54,,Survey,Visually unit survey was done.,26/07/2015
,Unit 55,,Survey,Visually unit survey was done.,26/07/2015
,51-FT-042,,Wrong reading,Check Tx configuration found ok. ,26/07/2015
,14-PT-046,,Reset,"Reset then check reading found ok , zero/span, mA and leakage test were done found ok.",27/07/2015
,07-FT-004C,,Defective power module,"Check found defective power module , replace it by an old one , check mA found  ok , zero check found ok, check reading found ok.",27/07/2015
,13-LSLL-012,,PMR,PMR was carried out.,27/07/2015
,13-LSLL-137,,PMR,PMR was carried out.,27/07/2015
,05-TV-018B,,PMR,Stopped by operation.,27/07/2015
,Unit 02,,Survey,Visually unit survey was done for PGs.,27/07/2015
,Unit 04,,Survey,Visually unit survey was done for PGs.,27/07/2015
,45-LSLL-011,,Pin hole,Replace the defective chamber by new one.,27/07/2015
,14-PSL-152B,,replace defective switch,"Install new switch instead of the old defective ones after adjust its setting at EMC W/S 
Install new terminal box.
NOTE : the switch in alarm status as the seal  pot was not pressurized.",27/07/2015
,14-PSL-153B,,replace defective switch,"Install new switch instead of the old defective ones after adjust its setting at EMC W/S 
Install new terminal box.
NOTE : the switch in alarm status as the seal  pot was not pressurized.",27/07/2015
,14-PSL-150B,,replace defective switch,"Install new switch instead of the old defective ones after adjust its setting at EMC W/S 
Install new terminal box.
NOTE : the switch in alarm status as the seal  pot was not pressurized.",27/07/2015
,07-VSH-003D,,Adjust set point,Adjust switch set point then function check found ok.,27/07/2015
,Unit 54,,Survey,Visually unit survey was done.,27/07/2015
,58-FT-001,,Wrong reading,zero/ span check found ok.,27/07/2015
,53-LSHH-016,,PMR,PMR was carried out,27/07/2015
,07-FT-016,,wrong reading,"Reset, flushing was done for both of tap points to clear foam ,zero calibration was done, span ,mA check found ok.
NOTE : the power socket of the electronic module is broken.",28/07/2015
,07-FT-017,,wrong reading,"Reset, flushing was done for both of tap points to clear foam ,zero calibration was done , span, mA check found ok.
NOTE : the power socket of the electronic module is broken.",28/07/2015
,14-FT-025,,wrong reading,"Flush both of tap points , zero / span check were done found ok.",28/07/2015
,14-FT-026,,wrong reading,"Flush both of tap points , zero / span calibration were done found ok.",28/07/2015
,"07-PSL-551
07-K-01A",,alarm,Check found that the switch at healthy state.,28/07/2015
,07-K-01B,,alarm,"Check found that door locker was loose , tighten on it , seal it using silicon , reset the control unit , check the alarm found it cleared.",28/07/2015
A2A,"02-FSL-501
",,no alarm,"Check found that the switch stuck at the healthy state , dismantle the switch and clean its internal parts, reassemble it then function check found it ok and the alarm exist.",28/07/2015
,13-FT-006,,PMR,PMR was carried out.,28/07/2015
,13-PV-025,,wrong indication,Adjust the proximity switches and check valve stroke several times found ok.,28/07/2015
,Unit 02,,Survey,Visual unit survey was done for PGs.,28/07/2015
,Unit 04,,Survey,Visual unit survey was done for PGs.,28/07/2015
,45-LSLL-011,,install new float,"Install new float with its new stem, function check found ok, the switch is actual alarm.",28/07/2015
,Unit 51,,Survey,Visually unit survey was done for PGs.,28/07/2015
,51-LT-046,,Wrong reading,"check found no errors , calibrate the TX as operator hand dip , check reading found it ok.",28/07/2015
,58-FT-006,,Wrong reading,"check configuration found ok , loop test found ok , Dismantle the transmitter and clean internal parts , reinstall it again with 2 new line gaskets , check reading found it 0% as the line was isolated .",28/07/2015
,Unit (51),,Survey,Visually unit survey was done for PGs.,28/07/2015
,51-LT-046,,Wrong reading,"check found no errors , calibrate the TX as operator hand dip , check reading found it ok.",28/07/2015
,58-FT-006,,Wrong reading,"check configuration found ok , loop test found ok , Dismantle the transmitter and clean internal parts , reinstall it again with 2 new line gaskets , check reading found it 0% as the line was isolated .",28/07/2015
,04-PV-032,,PMR,PMR was carried out.,30/07/2015
,04-PV-034,,PMR,PMR was carried out.,30/07/2015
,13-FT-031,,PMR,PMR was carried out.,30/07/2015
,13-FT-068,,PMR,PMR was carried out.,30/07/2015
,07-LV-007,,Passing,"Check found the valve is passing, waiting for operation approve to dismantle the valve.",30/07/2015
,UNIT 13,,Survey,Visually unit survey was done.,30/07/2015
,05-FV-025,,Blocked,"Dismantle the valve, clear blockage from the valve inside and transfer the valve to EMC W/S to be continue next shift.",30/07/2015
,13-E-09,,Install instrument,"Install the following : 13-TE-196 , 13-TI-273 (TWs, Gaskets, Studs).
Install the air supply tube of 13-FV-097 and return back in service.",30/07/2015
,13-PV-025,,Check,"Complete stroke was done found loose between the actuator and the Feedback arm, waiting for the workshop.",30/07/2015
,05-FV-025,,Blocked,"Reassemble the valve and increase the stem length to stop passing which caused to minimize the valve travel to [0-75]%.
Re-install the valve and check the stroke found ok.",30/07/2015
,13-HV-013,,Force close,Force the valve to be close and then return back in service.,30/07/2015
,54-P-04B,,Check gauges,Check the pressure gauges found one is ok on (P-04C) and the other are defective on (P-04B),30/07/2015
,54-P-04C,,Check gauges,Check the pressure gauges found one is ok on (P-04C) and the other are defective on (P-04B),30/07/2015
,51-LT-046,,I/O bad,"Catch the fallen displacer and reinstall after cut the defective wire and calibrate the Tx as hand dip after repeatability was done, check reading found ok",30/07/2015
,54-P-04C,,Check gauges,Check the pressure gauges found one is ok on (P-04C) and the other are defective on (P-04B),30/07/2015
,54-P-04B,,Check gauges,Check the pressure gauges found one is ok on (P-04C) and the other are defective on (P-04B),30/07/2015
,51-LT-046,,I/O bad,"Catch the fallen displacer and reinstall after cut the defective wire and calibrate the Tx as hand dip after repeatability was done, check reading found ok",30/07/2015
,13-FT-050,,PMR,PMR was carried out.,2/8/2015
,13-FT-012,,PMR,PMR was carried out.,2/8/2015
,13-FT-023,,PMR,PMR was carried out.,2/8/2015
,13-FT-024,,PMR,PMR was carried out.,2/8/2015
,Unit 06,,Survey,Visual unit survey was done for P.G.,2/8/2015
,05-FV-024,,Check if valve is blocked,"Dismantle the valve body and check internal parts found ok, replace the valve bonnet by fabricated one and reinstall the valve again with 2 new line gaskets; Adjust valve stroke by increase stem length then check the valve stroke found ok.",2/8/2015
,05-XV-068,,Wrong feedback,"Check found the valve didn't complete it's stroke, force it to open/close several times to clear stuck then check indication with DCS found ok.",2/8/2015
,13-PV-025,,Check valve stroke,Check valve stroke found ok and check feedback indication found ok.,2/8/2015
,54-P-004B,,Leakage,"Dismantle the pressure gauge and install 1/2"" plug instead of it to stop leakage.",2/8/2015
,Unit 12,,Survey,Visual survey was done.,3/8/2015
,14-LSLL-036,,PMR,"PMR was carried out.
Note: micro switch check only as the drain is blocked.",3/8/2015
,14-LSLL-035,,PMR,"PMR was carried out.
Note: micro switch check only as the drain is blocked.",3/8/2015
,04-TV-014,,PMR,PMR was carried out.,3/8/2015
A2A,02-PV-031,,PMR,PMR was carried out.,3/8/2015
,14-LSLL-005,,PMR,PMR was carried out.,3/8/2015
,14-LSLL-006,,PMR,PMR was carried out.,3/8/2015
,CR-01,,Check mano-meter,Zero adjust was done then function check was done found ok.,3/8/2015
,51-LT-064,,Wrong reading,"Check found no errors, calibrate the Tx as operation hand dip then check reading found ok.",3/8/2015
,UNIT 51,,Survey,Visual survey was done for P.G.,3/8/2015
,UNIT 54,,Survey,Visual survey was done for P.G.,3/8/2015
,06-VSH-595,,PMR,PMR was carried out.,4/8/2015
,13-FT-105,,PMR,PMR was carried out.,4/8/2015
,13-PT-003,,PMR,PMR was carried out.,4/8/2015
,14-VSH-004B,,PMR,PMR was carried out.,4/8/2015
,UNIT 39,,PMR,Visual survey was done for PG ,4/8/2015
,05-PV-016,,Leakage,"Tighten on the packing gland to stop leakage, couldn't check valve stroke as the operation staff refused. ",4/8/2015
,04-PK-051,,Survey,Visual survey was done for all the instruments ,4/8/2015
,04-FV-521,,defective ,"Check found defective regulator gauge, indication plate & tubes.
Clean all parts of the valve, replace the tubes of (supply , regulator to I/P) by new ones with new nuts & ferruls. Check valve stroke found it ok. ",4/8/2015
,13-LT-006,,Wrong reading,"Clear blockage from low & high tap points; Zero & span calibration were done then check reading found it matching the LG reading
Note: If problem repeated it is recommended to install new DP cell",4/8/2015
,51-LT-020,,PMR,"PMR was carried out
Calibrate the Tx as operation hand dip then check reading found ok.
Jumber element no 6 with no 5",4/8/2015
,51-LT-071,,PMR,"Stopped , as it was done before and W.O date is ""08/06/2015""",4/8/2015
,13-PT-008,,Check,"Reset power, Flushing and Zero/Span calibration were done.
Note: the lock of electronic module is broken.",5/8/2015
,13-FT-028,,Check,"Reset power, Flushing and Zero calibration were done.",5/8/2015
A2A,02-PT-604,,Check,"Reset power and zero check were done found ok.
It is recommended to replace the transmitter by a new one.",5/8/2015
,07-K-01B,,Check,Check all doors lockers found ok.,5/8/2015
,04-TE-018,,Check,Erect Scaffolding then Complete loop and element check were done found ok and no problem found.,5/8/2015
,45-FT-001,,Wrong reading,Clear blockage and zero check found ok.,5/8/2015
,45-LT-003,,Hunting,"Dismantle the power module and transfer to EMC W/S and Repair the power terminals
Re-install again then check reading found ok.",5/8/2015
A2A,02-PDT-036,,Wrong reading,Flushing and Zero/Span check were done found ok and no problem found .,5/8/2015
,05-PDT-008,,Wrong reading,"Reset power and zero/span check were done found ok.
Note: high isolation valve of manifold is passing.",5/8/2015
,12-LDSH-225C,,Check,"Complete function check was done found ok and no problem found.
Could not check the float as it is closed vent and closed drain.",5/8/2015
A2A,03-PT-045,,Wrong reading,Reset power and check reading were done found ok.,5/8/2015
,45-P-02,,Stuck,Clear the actuator stuck and complete stroke were done.,5/8/2015
,56-LT-005,,Check,Clear blockage from the immersed tube and Zero/Span calibration were done,5/8/2015
,56-LT-006,,Check,"Clear blockage from the immersed tube, replace the defective electronic module by an old one and complete calibration were done",5/8/2015
,52-PT-02D,,PMR,"PMR was carried out
",5/8/2015
,52-PT-02A,,PMR,"PMR was carried out
",5/8/2015
,52-PT-02B,,PMR,"PMR was carried out
",5/8/2015
,52-PT-02C,,PMR,"PMR was carried out
",5/8/2015
,52-PT-012A,,PMR,"PMR was carried out
",5/8/2015
,52-PT-012C,,PMR,"PMR was carried out
52-PT-012C check found defective cell (witing for spare)
",5/8/2015
,52-PT-012D,,PMR,"PMR was carried out

",5/8/2015
,52-LA-04,,,Replace the defective fuse and solenoid by other from LA-05 and reset alarm were done to be continue tomorrow,5/8/2015
,05-FV-003A,,PMR,"PMR was carried out.
Positioner needs cover.",9/8/2015
,13-LT-032,,PMR,"PMR was carried out.
LT-032 Needs 2 cover O-ring.",9/8/2015
,13-LT-057,,PMR,"PMR was carried out.
",9/8/2015
,07-FT-004C,,I/O bad,"Tighten loose power socket using tie wrap and function check were done found ok.
It is recommended to replace the electronic module by a new one.",9/8/2015
,39-PT-001,,Wrong reading,"Reset power and function check were done found ok.
Needs 2 cover O-ring.",9/8/2015
A2A,02-PT-604,,Install electronic,"The new module is not compatible with the cell, Install the old one again and zero/span check found ok.
It is recommended to replace the electronic module as it was not stable all the time.",9/8/2015
,54-XV-002,,Stuck,Force the valve open and close several times to clear valve stuck and function check found ok,9/8/2015
,51-P-035A,,Survey,Visual survey was done for vibration panels ,9/8/2015
,51-P-035B,,Survey,Visual survey was done for vibration panels ,9/8/2015
,52-LA-04,,didn't stop loading at certain quantity,Replace the downstream solenoid by anther one from LA-01 then check loading found ok,9/8/2015
,13-PT-043,,PMR,PMR was carried out.,10/8/2015
,13-PT-031,,PMR,PMR was carried out.,10/8/2015
,13-PT-015,,PMR,PMR was carried out.,10/8/2015
,13-PT-021,,PMR,PMR was carried out.,10/8/2015
,13-PT-019,,PMR,PMR was carried out.,10/8/2015
A2A,02-PT-604,,Replace,Replace the Tx by new one.,10/8/2015
,39-PT-001,,Replace,Relace the Tx by new Yokogawa .,10/8/2015
A2A,02-PDSH-515,,Alarm,"Complete calibration was done for the switch, check PDI514 found ok.
Note: If the problem repeated it is recommended to replace the barrier.",10/8/2015
,Unit 16,,Survey,Visual unit survey was done for P.G.,10/8/2015
,13-FT-012,,Wrong reading,"Reset, zero and span check were done found ok.",10/8/2015
,13-VSH-006,,Check Element,"Clean vibration element socket , tighten on the wires of the elements at the junction box and on element.",10/8/2015
,13-VSH-005,,Check Element,"Clean vibration element socket , tighten on the wires of the elements at the junction box and on element.",10/8/2015
,52-LA-01,,Surevy,"Survey was done found:
LA-01:Needs new downstream solenoid & it's flow rate ia low.
LA-02,03: working well.",10/8/2015
,52-LA-02,,Surevy,"Survey was done found:
LA-01:Needs new downstream solenoid & it's flow rate ia low.
LA-02,03: working well.",10/8/2015
,52-LA-03,,Surevy,"Survey was done found:
LA-01:Needs new downstream solenoid & it's flow rate ia low.
LA-02,03: working well.",10/8/2015
,53-LT-010,,PMR,Stopped,10/8/2015
,52-LA-004,,Alarm,"Check found OA alarm , clear alarm , change final trip to be 80 litre instead of zero.
Recomm: replace UP & down stream solenoid.",10/8/2015
,52-LA-001,,Install solenoid,"Install new down stream solenoid and check loading found ok.
Note : The flow rate still low to be continue tomorrow.",10/8/2015
,13-FV-011,,Visual check,Visual check was done.,11/8/2015
,13-TE-025,,Clean Lens,Clean lens then check reading found ok.,11/8/2015
,Unit 14,,Survey,Visual survey for unit was done.,11/8/2015
,05-FV-011,,PMR,PMR was carried out.,11/8/2015
,05-FV-013,,PMR,PMR was carried out.,11/8/2015
,05-FV-017,,PMR,PMR was carried out.,11/8/2015
,05-FV-016,,PMR,Cancelled by operation.,11/8/2015
,13-PT-001,,Calibration,"Complete calibration was done ,mA and leakage test were done found ok.",11/8/2015
,13-PT-004,,Reset,"Reset several times, mA check and complete calibration were done then check found ok.",11/8/2015
,13-PT-005,,Reset,"Reset ,mA check and complete calibration were done then check found ok.",11/8/2015
,15-PT-051B,,No Problem,"Dismantle the P.G and check it found ok, reinstall it again.",11/8/2015
,13-VSH-005,,Swap,Swap between them then check  found reading before as after so vibration team transfer the job to mechanical dept.,11/8/2015
,13-VSH-006,,Swap,Swap between them then check  found reading before as after so vibration team transfer the job to mechanical dept.,11/8/2015
,14-LT-001,,Wrong reading,"Reset and check configuration found ok , dismantle the antenna and clean it then reinstall with old gasket, waiting hand dip to check reading.",11/8/2015
,53-LT-010,,PMR,PMR was carried out.,11/8/2015
,52-LA-01,,Replace,"Replace the up stream solenoid valve by another from LA-01,waiting for trucks to check loading.",11/8/2015
,52-LA-04,,Replace,"Replace the up stream solenoid valve by another from LA-01,waiting for trucks to check loading.",11/8/2015
,52-LA-01,,Install,"Install the defective up stream solenoid for LA-04 on LA-07, dismantle upstream solenoid for LA-07 and install it on LA-01.waiting for truck to check loading on LA-01.",11/8/2015
,52-LA-07,,Install,"Install the defective up stream solenoid for LA-04 on LA-07, dismantle upstream solenoid for LA-07 and install it on LA-01.waiting for truck to check loading on LA-01.",11/8/2015
,UNIT 15,,Survey,Visual survey for unit Pressure gauges was done.,12/8/2015
,Unit 45,,Survey,Visual survey for unit Pressure gauges was done.,12/8/2015
,07-TT-851A,,PMR,PMR was carried out.,12/8/2015
,07-TT-851B,,PMR,PMR was carried out.,12/8/2015
,45-LT-003,,Wrong reading,Reset and check configuration were done,12/8/2015
,45-LSLL-001,,PMR,PMR was carried out.,12/8/2015
,45-LSLL-015,,PMR,PMR was carried out.,12/8/2015
,39-LSHH-002,,PMR,PMR was carried out.,12/8/2015
,06-LT-004,,Wrong reading,"cancelled , waiting shut down ",12/8/2015
,13-K-01C,,Dismantle ,"Dismantle the following instruments and transfer to EMC W/S :
13-FSL-142,143
13-PV-025
13-VE-005,006
13-TI-304,305 with its support
13-PY-025",12/8/2015
,07-PT-644,,Install ,install new Tx after configure it.,12/8/2015
,07-PT-645,,Install ,install new Tx after configure it.,12/8/2015
,07-PT-646,,Install ,install new Tx after configure it.,12/8/2015
,07-PT-653,,Install ,install new Tx after configure it.,12/8/2015
,13-HV-013,,stuck,"clear valve stuck , check open /close indication with DCS found ok",12/8/2015
A2A,02-FSL-601,,Alarm ,"check found switch mechanism is stuck , clear its stuck 
check found switch housing if filled with water, clear water then check found the alarm is cleared ",12/8/2015
,04-LSL-803A,,Alarm ,"check switch set point found ok , function check was done for the switch found ok.
The alarm was actual",12/8/2015
,56-LIT-001,,Wrong reading,"check found error ""EE7901"" reset then check reading found ok.",12/8/2015
,52-LA-01,,Leakage,###############################################################################################################################################################################################################################################################,12/8/2015
,52-LA-07,,Leakage,###############################################################################################################################################################################################################################################################,12/8/2015
,Unit 45,,Survey,Visually unit survey was done for all unit PGs.,13/08/2015
,04-PDT-532,,Visual inspection,"Visually check was done found crack in the high side tube nut (1/2"").",13/08/2015
,04-PDT-535,,Visual inspection,Visually check was carried out,13/08/2015
,04-FT-539,,Visual inspection,Visually check was carried out,13/08/2015
,04-XV-556,,Visual inspection,Visually check was carried out,13/08/2015
