LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,04-XV-557,,Visual inspection,"Visually check was done found alarm ""Friction problem"".",13/08/2015
,04-XV-555,,Visual inspection,Visually check was carried out,13/08/2015
,04-PDV-532,,Visual inspection,Visually check was carried out,13/08/2015
,07-K-01B,,Purge panel alarm,"Check found the wires of the solenoid connected to the terminals with high resistance ( open loop), Connect them to the terminals with lower resistance ""470K?"", Check alarm found cleared and check the purge system several times found ok.",13/08/2015
,56-LT-006,,Check configuration and wrong reading,"Check fail condition found "" Fail Hi"", Reset several times, Zero check was done then check raeding found matched with 56-LT-005. Recom : Replace electronic module.",13/08/2015
,54-LT-043,,Wrong reading,"Zero/span check found ok, Refill both impulse tubes with water, Check reading found ok.",13/08/2015
,13-TE-076,,Remove pyrometer,Remove the pyrometer and install T/C then check reading found ok.,13/08/2015
,13-TE-077,,Remove pyrometer,Remove the pyrometer and install T/C then check reading found ok.,13/08/2015
,06-FT-005,,Wrong reading,Reset power and check reading were done,14/08/2015
,13-HV-017,,Force close,Force the valve to be closed as operation request.,14/08/2015
,13-HZ-051,,Remove inst.,Remove the igniter and two flame scanners and transfer to EMC W/S.,15/08/2015
,13-E-054,,Remove inst.,"Remove the following insts: 13-TE-086, 13-TI-229 and transfer to EMC W/S.",15/08/2015
,15-FT-007,,Over range,"_check found alarm "" AL.01 CAP.ERR "" 
_Reset then check found the alarm still existed 
_waiting spare parts 
_High hammering was noticed in the line 
",15/08/2015
,04-XV-557,,check valve action ,"_ Tighten Positioner signal cables 
_ Function check was done for valve action several times ",15/08/2015
,04-PSL-832,,Leakage,"_check found leakage in the end of the impulse line 
_replace the defected nut , ferrule and Back ferrule to stop the leakage ",15/08/2015
,04-PDV-532,,No problem,Complete valve stroke check was carried out,16/08/2015
,04-PDT-532,,No problem,"Flushing and zero/span check were done found ok, Increase the damping factor from 8 to 16.",16/08/2015
,04-FV-539,,wrong valve stroke,Adjust the valve stroke as possible . Waiting for a new valve Positioner.,16/08/2015
,04-XV-556,,No problem,Complete valve stroke was done found ok and no problem. Max opening 90%,16/08/2015
,04-XV-557,,,###############################################################################################################################################################################################################################################################,16/08/2015
,07-FT-112,,I/O bad ,"Reset power, Flushing and zero check and span calibration were done.",16/08/2015
,UNIT 05,,Survay,Visual unit survay was done and the report was sent ,17/08/2015
A2A,03-PT-040,,PMR,PMR was carried out,17/08/2015
,04-XV-557,,Visual check,Visual check was done and found ok,17/08/2015
,56-PV-001B,,Check,,17/08/2015
,56-PV-002B,,Check,,17/08/2015
,15-PI-272,,Remove,Remove it as operation request and transfer to EMC W/S.,18/08/2015
,15-LG-212A,,Clean,Clean them with steam.,18/08/2015
,15-LG-212B,,Clean,Clean them with steam.,18/08/2015
,15-LG-200,,Clean,Clean them with steam.,18/08/2015
,15-LG-201,,Clean,Clean them with steam.,18/08/2015
,Unit 05,,Survey,Visual unit survey was done for P.G.,18/08/2015
,07-PT-549,,PMR,PMR was carried out.,18/08/2015
,07-PT-558,,PMR,PMR was carried out.,18/08/2015
,07-PT-544,,Install,Install new yokogawa TX after configure it.,18/08/2015
,07-PT-545,,Install,Install new yokogawa TX after configure it.,18/08/2015
,07-PT-546,,Install,Install new yokogawa TX after configure it.,18/08/2015
,07-PT-553,,Install,Install new yokogawa TX after configure it.,18/08/2015
,07-PT-744,,Install,Install new yokogawa TX after configure it.,18/08/2015
,07-PT-745,,Install,Install new yokogawa TX after configure it.,18/08/2015
,07-PT-746,,Install,Install new yokogawa TX after configure it.,18/08/2015
,07-PT-753,,Install,Install new yokogawa TX after configure it.,18/08/2015
,52-PT-022A,,PMR,"PMR was carried out.
Note : for LA-09,10 the main circuit breaker coupling is defective.",18/08/2015
,52-PT-022B,,PMR,"PMR was carried out.
Note : for LA-09,10 the main circuit breaker coupling is defective.",18/08/2015
,52-PT-032A,,PMR,"PMR was carried out.
Note : Missing plug 1/4"" of manifold.",18/08/2015
,52-PT-032B,,PMR,"PMR was carried out.
Note : Missing plug 1/4"" of manifold.",18/08/2015
,54-PK-02A/MZ02,,Dismantled,"Check found the switch bolts were dismantled , reassemble it, check the switch found it ok, waiting to check switch action after static dept. finished their work.",18/08/2015
,Unit 07,,Survey,Visual unit survey was done for P.G.,19/08/2015
,05-FV-018,,PMR,PMR was carried out.,19/08/2015
,05-FV-021,,PMR,PMR was carried out.,19/08/2015
,07-PT-008,,Replace,Replace it by new yokogawa TX after configure it.,19/08/2015
,07-TT-852A,,PMR,PMR was carried out.,19/08/2015
,07-TT-852B,,PMR,PMR was carried out.,19/08/2015
,13-TT-025,,Wrong reading,"Clean viewing lens and adjust alignment then check reading found ok.
",19/08/2015
,13-TT-027,,Wrong reading,"Clean viewing lens and adjust alignment then check reading found ok.
Note : For TT-027,some times there is a shift between mV o/P and DCS reading about 70?C  so recommended to replace it's card.",19/08/2015
,05-PT-024,,Wrong reading,"Check found the electronic module needs reset and it's lock of power socket is broken, replace it by another used one then function check found ok.",19/08/2015
,54-PK-07,,Check belt alignment,"Adjust belt alignment & clean 54-XV-680,681 .",19/08/2015
,Unit 07,,Survey,Visual unit survey was done for the pressure gauges.,20/08/2015
,13-TT-020,,PMR,PMR was carried out.,20/08/2015
,13-TT-130,,PMR,PMR was carried out.,20/08/2015
,13-TT-011,,PMR,PMR was carried out.,20/08/2015
,13-TT-016,,PMR,PMR was carried out.,20/08/2015
,13-E-052,,Install inst.,"Install TE-086 and check reading found ok, Install TI-229 and check it found defective.",20/08/2015
,13-E-053,,Install inst.,"Install TE-086 and check reading found ok, Install TI-229 and check it found defective.",20/08/2015
,13-E-054,,Install inst.,"Install TE-086 and check reading found ok, Install TI-229 and check it found defective.",20/08/2015
,45-TE-005,,Wrong reading,"Loop check found it ok, Check element reading found it not stable, Dismantle it and transfer to EMC W/S found it defective, Waiting spare part.",20/08/2015
,13-PI-272,,Reinstall,Reinstall the gauge as operation request.,20/08/2015
,06-LT-004,,Wrong reading,"Reset then check reading found as before reset, Waiting shutdown to check it as it is top mounting.",20/08/2015
,Unit 51,,Survey,Visual survey for PS 01/02 was done.,20/08/2015
,53-LT-015,,PMR,PMR was carried out.,20/08/2015
,51-PT-059,,Install new Tx,"Install new YOKOGAWA Tx after configure it, Check reading found ok.",20/08/2015
,13-HV-017,,Remove force,Remove force as operation request then check indication with DCS found ok.,20/08/2015
,13-LT-036,,Over range,"Check found the high side isolation valve of manifold was isolated, Reset , Refill impulse tubes with water, Zero/span calibration were done, Put TX in service then check reading found ok.",21/08/2015
,45-TE-005,,Install,Install new element then check reading found ok.,21/08/2015
,05-PT-006,,Reset,"Reset, Zero check was done found ok and no problem.",22/08/2015
,13-HZ-051,,Install Instrument,"Install the two flame scanners and the ignitor.
Assist operation to start up.",22/08/2015
,13-XV-010,,Stuck,Force the valve to be open and close several times to clear stuck and check feedback signal found ok.,22/08/2015
,13-BE-005,,Wrong reading,"Check found loose in the terminal strip of the viewing head (No. 5), Re-weld it then reinstall and check reading found ok after adjust the angle.",22/08/2015
,13-TE-076,,Remove T/C,Remove T/C and install pyrometer then check reading found ok.,22/08/2015
,13-TE-077,,Remove T/C,Remove T/C and install pyrometer then check reading found ok.,22/08/2015
,45-LSHH-012,,PMR,PMR was carried out. Note : Check micro switch only as the drain is blocked.,23/08/2015
,45-LSLL-011,,PMR,PMR was carried out. Note : Check micro switch only as the drain is blocked.,23/08/2015
,45-LSLL-013,,PMR,PMR was carried out. Note : Check micro switch only as the drain is blocked.,23/08/2015
,45-FT-001,,Over-range,"Check founbd the low side main isolation valve was isolated, put in service and check reading found ok.
Zero check was done found ok.",23/08/2015
,51-MOV-281,,Replace communication card,"Install a new communication card(F.C..U), Complete configuration was done as data sheet, Loop reset from CR02 then Check loop found ok and no alarms.",23/08/2015
,54-XV-001,,Check function,"Dismantle and transfer to EMC W/S, Put in kerosine to clear valve stuck.",23/08/2015
,07-FT-011,,PMR,PMR was carried out.,24/08/2015
,07-FT-001,,PMR,PMR was carried out.,24/08/2015
,05-FV-022,,PMR,PMR was carried out.,24/08/2015
,05-FV-024,,PMR,PMR was carried out.,24/08/2015
,05-FV-025,,PMR,PMR was carried out.,24/08/2015
,05-PT-006,,I/O bad,"Replace the defective electronic module by an old one and function check found ok.
Manifold plug is missing (1/4"").
Main isolation valve is manifold is missing.",24/08/2015
,05-TE-010,,Check,Complete loop and function check were done found ok and no problem,24/08/2015
,13-FT-058,,Check,"Reset power, Flushing and zero check were done found ok and no problem",24/08/2015
,54-XV-001,,Install,Install the valve and complete stroke were done found ok,24/08/2015
,51-FT-010,,Check,"Flushing, refill the tubes with water/glycerin and complete calibration were done then check reading found ok",24/08/2015
,51-FT-011,,Check,"Flushing, refill the tubes with water/glycerin and complete calibration were done then check reading found ok",24/08/2015
,52-LA-04,,Leakage,"Check found ""OR alarm"" ,dismantle the down stream solenoid then check found passing. Replace the defective solenoid valve by a new one and function check found ok",24/08/2015
A2A,03-TE-011,,Check,Complete loop and function check were done found ok and no problem.,25/08/2015
A2A,03-VSH-003A,,PMR,PMR was carried out.,25/08/2015
A2A,03-VSH-003B,,PMR,PMR was carried out.,25/08/2015
,07-VSH-007A,,PMR,PMR was carried out.,25/08/2015
,07-VSH-007B,,PMR,PMR was carried out.,25/08/2015
,07-VSH-003A,,PMR,PMR was carried out.,25/08/2015
,07-VSH-003C,,PMR,PMR was carried out.,25/08/2015
,07-VSH-003D,,PMR,PMR was carried out.,25/08/2015
,04-FT-006,,Check,Flushing and zero/span check were done found ok,25/08/2015
,14-VSH-003C,,PMR,PMR was carried out.,25/08/2015
,14-VSH-004D,,PMR,PMR was carried out.,25/08/2015
,14-VSH-053C,,PMR,PMR was carried out.,25/08/2015
,14-VSH-054B,,PMR,PMR was carried out.,25/08/2015
,04-XV-524,,Check,"Check found wrong feedback due to loosen in feed back coupling, tighten on it and force the valve several times open/close found ok then adjust the proximity switches and function check was done found ok.",25/08/2015
,04-XV-525,,Wrong F.B.,###############################################################################################################################################################################################################################################################,25/08/2015
,04-TE-120A,,Over rang,Replace the defective temp. element by a new one and check reading found ok.,25/08/2015
,04-TE-854A,,Over rang,Replace the defective temp. element by a new one and check reading found ok.,25/08/2015
,13-TE-026,,Remove pyrometer,Remove the pyrometer and install the T/C as operation request.,25/08/2015
,13-FT-058,,Hunting,Flushing and zero check were done found ok and no problem.,25/08/2015
,07-LSH-779,,Alarm,Reset alarm and function check were done found ok.,25/08/2015
,51-FT-012,,Check,Waiting scaffolding.,25/08/2015
,51-FT-013,,Check,"Flushing, refill the tubes with water/glycerin and complete calibration were done then check reading found ok.",25/08/2015
,53-LT-003,,Wrong reading,Refill the tubes with glycerin and complete calibration were done,25/08/2015
,51-LT-002,,Install Displacer,"Install the displacer and put the Tx in maintenance mode, waiting the level in the tank to increase.",25/08/2015
,51-LT-002,,Calibrate,"Put the Tx in operation mode and function check were done found alarm (ES 0407), to be continued tomorrow.",25/08/2015
,13-HV-013,,Force,Force the valves to close as operation request.,26/08/2015
,13-HV-014,,Force,Force the valves to close as operation request.,26/08/2015
,07-VSH-09B,,Alarm,"Adjust the switch set point then function check was done found ok.
Note: The cover bolts of it are broken, fix it by tie wrap.",26/08/2015
,13-FT-058,,Wrong reading,"Flushing , zero&span check found ok , waiting scaffolding to check impulse tubes ans tap points.",26/08/2015
,51-FT-012,,Check,"Clear partial blockage from both of low& high side tap points, refill impulse tubes and seal pot with mixture of water (50%) & glycerin (50%) then zero calibration was done and check reading found ok.",26/08/2015
,51-LT-002,,Check,"Check found error(ES=407) which means defective force transducer , replace it by another new one and calibration for it was done by weights then calibration the TX as operator hand dip.",26/08/2015
,14-LT-001,,Wrong reading,"Factory reset was done , reconfigure it and custem mapping was done then check reading found matched with hand dipping.",27/08/2015
,04-Z-52,,Survey,visual survey was done.,27/08/2015
,13-HZ-01,,Dismantle,Dismantle both of 2 flam scanners & ignitor and transfer them to EMC w/s then isolate 220 VAC supply.,27/08/2015
A2A,02-UV-014,,Valve didn't open,"Complete function check was done for valve found no problem ,check the logic found that 02-PV-021 didn't give close indication.",27/08/2015
A2A,02-PV-021,,Wrong feedback,"Check found the valve didn't complete it's stroke , force the valve several times to clear stuck then check indicationwith DCS found ok.",27/08/2015
A2A,02-LSLL-051,,Alarm,"Check micro switch only as the vessel level high 88% , waiting to empty the vessel to check switch float.",27/08/2015
A2A,02-UV-012,,Complete function check,"check stroke found it ok , check all accessories found ok . Install 3 new tag No",28/08/2015
A2A,02-UV-005,,Complete function check,"check stroke found it ok , check all accessories found ok .replace the defective nut of the air supply by new one , Install 2 new tag No",28/08/2015
A2A,02-UV-014,,Complete function check,"check stroke found it ok , check all accessories found ok .check leakage found no leakage ",28/08/2015
A2A,02-UV-006,,Complete function check,"check stroke found it ok , check all accessories found ok .check leakage found no leakage , Install  new tag No , install new gauge for the regulator .",28/08/2015
A2A,03-UV-001,,Complete function check,"check stroke found it ok , check all accessories found ok .check leakage found no leakage ",28/08/2015
A2A,03-UV-002,,Complete function check,"check stroke found it ok , check all accessories found ok .check leakage found no leakage ",28/08/2015
A2A,03-UV-013,,Complete function check,"check stroke found it ok , check all accessories found ok .check leakage found no leakage ,install new gauge for the regulator",28/08/2015
A2A,02-PV-021,,Complete function check,"Dismantle the valve from bonnet , clean its internal parts , reinstall it with the old  bonnet gasket , calibration was done .",28/08/2015
A2A,03-EBV-001,,Complete function check,"check stroke found it ok , install new gauge for the regulator and the reservoir , arrange cables  on cable tray & Install tag no.",28/08/2015
A2A,03-EBV-002,,Complete function check,"check found blocked pneumatic solenoid vent , clear it; Replace the defective nut of the air supply by new one, install new gauge for the reservoir, check stroke found it ok; Install new Tag no.",28/08/2015
,06-LT-004,,S/D ,"Dismantle the TX and transfer it to EMC W/S, dismantle all Tx internal parts & clean it; Reassemble the Tx and check Tx calibration found it ok.",28/08/2015
,06-FT-003,,isolate ,isolate the TX as operation request ,28/08/2015
,07-H-001,,S/D ,install connection hose from the instrument air of (07-FV-027) to the o/p of (07-PV-030) to purge the heater ,28/08/2015
A2A,02-PV-031,,Complete function check,"Dismantle the valve from bonnet , clean its internal parts , reinstall it with the old  bonnet gasket , check stroke found it ok , install new gauge for the regulator, check leakage found no leakage ",28/08/2015
A2A,03-PV-010,,Complete function check,###############################################################################################################################################################################################################################################################,28/08/2015
A2A,02-XV-010,,Complete function check,"the screw of the cover of the limit switch box were stuck so   install new box , increase the supply from 40-psi to 60 psi to open the valve , check stroke found it ok , check indication with DCS found it ok ,  arrange cables on cable tray",28/08/2015
A2A,02-XV-011,,Complete function check,"check stroke found it ok ,  check indication with DCS found it ok ,check the limit switches and solenoid wires  found ok, arrange cables on cable tray",28/08/2015
A2A,02-PCV-020,,cleaning,"clean its internal parts , there is missing screw and all the screws are in bad condition ",28/08/2015
A2A,03-PCV-009,,cleaning,"clean its internal parts , there is a washer between the seat and plug ",28/08/2015
,04-UV-005,,Complete function check,"check stroke found it ok , clean valve body and all accessories ,  check indication with DCS found it ok ,check the limit switches and solenoid wires  found ok, ",28/08/2015
,04-UV-006,,Complete function check,"check stroke found it ok , clean valve body and all accessories ,  check indication with DCS found it ok ,check the limit switches and solenoid wires  found ok, 
the screw of the cover of the limit switches box are stuck",28/08/2015
,04-UV-009,,Complete function check,"check stroke found it ok , clean valve body and all accessories ,  check indication with DCS found it ok ,check the limit switches and solenoid wires  found ok, 
the screw of the cover of the limit switches box are stuck",28/08/2015
,04-UV-010,,Complete function check,"check stroke found it ok , clean valve body and all accessories ,  check indication with DCS found it ok ,check the limit switches and solenoid wires  found ok, 
the screw of the cover of the limit switches box are stuck",28/08/2015
,15-LT-003,,wrong reading,###############################################################################################################################################################################################################################################################,28/08/2015
,14-LT-004,,No problem ,###############################################################################################################################################################################################################################################################,28/08/2015
,04-HZT-015,,Complete function check,###############################################################################################################################################################################################################################################################,29/08/2015
,14-LT-014,,Complete function check,###############################################################################################################################################################################################################################################################,29/08/2015
,06-LT-004,,install,"install the Tx with 2 new gaskets , zero check was done found it ok.",29/08/2015
A2A,03-PV-010,,Replace the regulator,"could not replace the regulator as its mounting slots are not matching with the old one , waiting for the right spare ",29/08/2015
,04-PV-028,,cleaning,"Dismantle the valve from bonnet , clean its internal parts ,check leakage found no leakage, check stroke found it ok",29/08/2015
,04-PV-030,,cleaning,"Dismantle the valve from bonnet , clean its internal parts ,check leakage found no leakage, check stroke found it ok , install new PG , max op[en is 80 % ",29/08/2015
,04-PV-032,,cleaning,"Dismantle the valve from bonnet , clean its internal parts ,check leakage found no leakage, check stroke found it ok , install new PG ",29/08/2015
,04-PV-032,,cleaning,"Dismantle the valve from bonnet , clean its internal parts ,check leakage found no leakage, check stroke found it ok",29/08/2015
,04-PV-034,,cleaning,"Dismantle the valve from bonnet , clean its internal parts ,check leakage found no leakage, check stroke found it ok , install nut , ferrule and back ferrule ",29/08/2015
,04-PCV-038,,Complete function check,"clean its internal parts  ,. There are 2 missing 17 mm studs ",29/08/2015
,12-EBV-001,,check,"check stroke found it ok , Install new air regulator ",29/08/2015
,12-EBV-002,,check,"check stroke found it ok , Install new air regulator ",29/08/2015
,13-LV-019,,check,function check found no problem ,29/08/2015
,13-LV-015,,check,"check valve stroke found it shifted in all percentages , calibration was done ,max open is 85 %",29/08/2015
,05-PV-024,,install,install new Positioner and fabricate new air tubes and waiting feed back cam to be  modified at eprom W/S,29/08/2015
,04-UV-006,,check,"open (close-signal)  limit switch box and check feedback found ok , (open -signal) box still stuck , check feed back from DCS found ok  ",29/08/2015
,04-UV-009,,check,"open (close-signal)  limit switch box and check feedback found ok , (open -signal) box still stuck , check feed back from DCS found ok  
replace the support screw of open - signal box by an old one ",29/08/2015
,04-UV-010,,check,"open (close-signal)  limit switch box and check feedback found ok , (open -signal) box still stuck , check feed back from DCS found ok  ",29/08/2015
,04-PK-051,,isolate ,"isolate the following insts as operation request:
04-LT-501,502,503,504,507,508,509A,509B,509C",29/08/2015
,13-TE-076,,install,Install TC instead of pyrometer and check reading found ok,29/08/2015
,04-TCV-617,,Complete function check,"Dismantle , clean internal parts , function check found ok , reinstall again with new gaskets ",29/08/2015
,04-TCV-620,,Complete function check,"Dismantle , clean internal parts , function check found ok , reinstall again with new gaskets ",29/08/2015
,04-TCV-717,,Complete function check,"Dismantle , clean internal parts , function check found ok , reinstall again with new gaskets ",29/08/2015
,04-TCV-720,,Complete function check,"Dismantle , clean internal parts , function check found ok , reinstall again with new gaskets ",29/08/2015
,13-XV-010,,force,force the valve to open as operation request,29/08/2015
,04-PT-540,,S/D,Install new Tx YOKOGAWA with new mounting bracket and shroud after reconfigure it then check found ok. NOTE: need manifold.,30/08/2015
,04-PT-546,,S/D,Install new Tx YOKOGAWA with new mounting bracket and shroud after reconfigure it then check found ok.,30/08/2015
,04-PT-501,,Install new Tx,Install new Tx YOKOGAWA with new mounting bracket and shroud after reconfigure it then check found ok.,30/08/2015
,04-PT-536,,Install new Tx,Install new Tx YOKOGAWA with new mounting bracket and shroud after reconfigure it then check found ok.,30/08/2015
,05-PT-040A,,Install new Tx,Install new Tx YOKOGAWA with new mounting bracket and shroud after reconfigure it then check found ok.,30/08/2015
,05-PT-040B,,Install new Tx,Install new Tx YOKOGAWA with new mounting bracket and shroud after reconfigure it then check found ok.,30/08/2015
,05-PT-040C,,Install new Tx,Install new Tx YOKOGAWA with new mounting bracket and shroud after reconfigure it then check found ok.,30/08/2015
A2A,03-PV-010,,Replace the regulator,"Replace the defective regulator by a new one, Install new gauge 1/4 "" for the regulator, replace the defective gauge of positioner by 1/8 "" new one.",30/08/2015
,,,,,30/08/2015
,04-PT-047A,,Install new Tx,"Install new Tx YOKOGAWA with new mounting bracket after reconfigure it then check found ok, Install new union for the impulse tube, Leave the Tx isolated from manifold and isolation valve.",30/08/2015
,04-PT-047B,,Install new Tx,"Install new Tx YOKOGAWA and manifold with new mounting bracket after reconfigure it then check mA found ok, Install new impulse tube, Leave the Tx isolated from manifold and isolation valve.",30/08/2015
,04-PT-047C,,Install new Tx,"Install new Tx YOKOGAWA with new mounting bracket after reconfigure it then check mA found ok, Leave the Tx isolated from manifold and isolation valve.",30/08/2015
,14-PT-019,,Dismantle,"Dismantle the Tx and install tube, fitting and transfer them to EMC W/S as operation request.",30/08/2015
,13-XV-010,,Install accessories,Install 3 way pneumatic relay and install supply tube then put it in service and check indication with DCS found ok.,30/08/2015
,04-PCV-038,,Install new bolts,"We couldn't install new bolts as they weren't the same size for old, Waiting  spare bolts.",30/08/2015
,13-LV-025,,Function check,"Clean the valve, Check valve stroke found ok.",30/08/2015
,13-LV-042,,Function check,"Clean the valve, Check valve stroke found ok,.  Note : the isolation of the TB of the I/P is broken.",30/08/2015
,13-LV-046,,Function check,"Clean the valve, increase the valve stem length, Check valve stroke found ok except 100% open., Install new gauge for regulator instead of the defective one.",30/08/2015
,13-LV-050,,Function check,"Clean the valve, Check valve stroke found ok.",30/08/2015
A2A,02-TSHH-560,,Function check,"Check switch set point found ok, Alarm  70° C Reset 65° C.                                                        ",30/08/2015
A2A,02-TSHH-561,,Function check,Check found defective switch and install new switch after adjusting its set point.                                   ,30/08/2015
,05-PV-024,,Calibrate,"Modify the FB cam then reinstall and complete stroke were done found the valve traveling from 0 to 95 % , Zero shifted to 10% to force the valve to fully close at 4 mA.",30/08/2015
A2A,02-PT-023A,,Install new Tx,Install new Tx YOKOGAWA with new mounting bracket after reconfigure it then check found ok.,30/08/2015
,04-E-056,,Dismantle instruments,"Dismantle the wires from JB and install it again after electrical dept. finished the job on the electrical heater, Except one JB ",30/08/2015
,04-E-057,,Dismantle instruments,"Dismantle the wires from JB and install it again after electrical dept. finished the job on the electrical heater, Except one JB waiting spare terminal block on E-57  ""green"".",30/08/2015
,13-V-01,,Isolate instruments,"The following inst. were Isolated from main isolation valves : 13-LT-006  , 13-LSHH-008   ,  13-PI-204 ",30/08/2015
,13-V-002,,Isolate instruments,"The following inst.  were Isolated from main isolation valves : 13-LT-007  , 13-LSHH-009   ,  13-PI-205",30/08/2015
,13-V-003,,Isolate instruments,"The following inst.  were Isolated from main isolation valves : 13-LSHH-001   ,  13-PI-203",30/08/2015
,04-PK-051,,Dismantle instruments,Dismantle TE-509 and TE-516 and transfer to EMC W/S.,30/08/2015
A2A,03-EBV-001,,Wrong feedback signal,"Check voltage of limit switch found ok, Check resistance of limit switches found ok, Swap between limit switches found problem still present, Waiting to check the barrier. ",30/08/2015
A2A,02-R-01,,Isolate/Dismantle,"Isolate 02-PDT-036 and dismantle 02-TE-005 with TW and transfer to EMC W/S as operation request. 
Note : 02-TE-005 need gasket 1.5""  300.",30/08/2015
,04-PSHH-911A,,Function check,"PMR was carried out for 04-PSHH-911C; 04-PSHH-911A/B needed to be replaced.  Setting ""3 Bar"".",30/08/2015
,04-PSHH-911B,,Function check,"PMR was carried out for 04-PSHH-911C; 04-PSHH-911A/B needed to be replaced.  Setting ""3 Bar"".",30/08/2015
,04-PSHH-911C,,Function check,"PMR was carried out for 04-PSHH-911C; 04-PSHH-911A/B needed to be replaced.  Setting ""3 Bar"".",30/08/2015
,04-PSHH-909A,,Function check,"PMR was carried out,  Setting ""3 Bar"".",30/08/2015
,04-PSHH-909/B,,Function check,"PMR was carried out,  Setting ""3 Bar"".",30/08/2015
,04-PSHH-909C,,Function check,"PMR was carried out,  Setting ""3 Bar"".",30/08/2015
,04-PSLL-906A,,Function check,"PMR was carried out,  Setting ""0.8 Bar"".",30/08/2015
,04-PSLL-906B,,Function check,"PMR was carried out,  Setting ""0.8 Bar"".",30/08/2015
,04-PSLL-906C,,Function check,"PMR was carried out,  Setting ""0.8 Bar"".",30/08/2015
,13-FT-058,,Check and repair,"Purge the impulse tubes using steam; Hydro test was done at 25 Bar for the impulse tubes found ok, calibration & mA check found ok.
Note : the impulse tubes need to be thermally isolated.",30/08/2015
,05-XV-086,,Function check,"Check stroke found ok, The limit SW cables was covered by scotch, The JB box of limit switch and solenoid were replaced by new ones.",30/08/2015
,05-XV-087,,Function check,"Check stroke found ok, Replace the defective air regulator by a new one,
 Note : The regulator need gauge.",30/08/2015
,13-TV-086,,Function check,"Check stroke found ok, Install 4 new gauges instead of the defective ones.",30/08/2015
,13-TV-087,,Function check,"Check stroke found ok, Install 4 new gauges instead of the defective ones.",30/08/2015
,13-HV-013,,Dismantle air tubes,"Dismantle all accessories with all air tubes and transfer to EMC W/S, Waiting tomorrow to dismantle HV-014 accessories.",30/08/2015
,13-HV-014,,Dismantle air tubes,"Dismantle all accessories with all air tubes and transfer to EMC W/S, Waiting tomorrow to dismantle HV-014 accessories.",30/08/2015
,13-HV-017,,Dismantle air tubes,"Dismantle all accessories with all air tubes and transfer to EMC W/S, Waiting tomorrow to dismantle HV-014 accessories.",30/08/2015
,13-HV-018,,Dismantle air tubes,"Dismantle all accessories with all air tubes and transfer to EMC W/S, Waiting tomorrow to dismantle HV-014 accessories.",30/08/2015
,04-PV-028,,Dismantle,Dismantle the valves as operation request.,30/08/2015
,04-PV-030,,Dismantle,Dismantle the valves as operation request.,30/08/2015
,04-PV-032,,Dismantle,Dismantle the valves as operation request.,30/08/2015
,04-PV-034,,Dismantle,Dismantle the valves as operation request.,30/08/2015
A2A,02-UV-006,,Dismantle,Dismantle the valves as operation request.,30/08/2015
A2A,03-UV-002,,Dismantle,Dismantle the valves as operation request.,30/08/2015
,15-LT-004,,Dismantle,Dismantle Tx as operation request and transfer to EMC W/S.,30/08/2015
,15-PI-200,,Dismantle,Dismantle Tx as operation request and transfer to EMC W/S. Note : The gauge was defective.,30/08/2015
,51-FT-014,,S/D Item,Flushing and refill impulse tubes with glycrine then check zero found ok.,30/08/2015
,51-FT-033,,S/D Item,Install new shroud then function check was done found ok.,30/08/2015
,56-HS-600A,,Replace switch,Install new hand switch instead of the defective old one.,30/08/2015
,54-PK-008,,Install regulator,"Install two new air regulators, Waiting for new I/Ps as the old ones were defective.",30/08/2015
,54-PK-009,,Install regulator,"Install two new air regulators, Waiting for new I/Ps as the old ones were defective.",30/08/2015
,04-PV-005C,,Function check,"Check valve stroke found ok, Install new gland and shroud and terminals for I/P, Put in service again.",31/08/2015
,04-PDV-532,,Function check,"Clean the valve, Install new shroud and tag no., Check stroke found ok, Check found defective 1/4 "" gauge for the booster, Repair the broken cover. Note : The main isolation valve 1/2 "" of the air supply is passing.",31/08/2015
,04-XV-555,,Function check,"Clean the valve, Install new tag no., Check stroke found ok but the max opening is about 85 %, Check found defective 1/4 "" gauge for the booster.",31/08/2015
A2A,02-UV-005,,Dismantle,Dismantle the valve and left beside the line. Note : The valve studes are attached to the valve body.,31/08/2015
A2A,03-UV-001,,Dismantle,Dismantle the valve and left beside the line. Note : The valve studes are attached to the valve body.,31/08/2015
,04-K-002B,,Check purge system,"Check found purge failer alarm, Adjust the air regulator o/p to clear alarm.",31/08/2015
,04-PSL-901,,Function check,Test all pressure switches found ok.,31/08/2015
,04-PSL-905,,Function check,Test all pressure switches found ok.,31/08/2015
,04-PSL-907,,Function check,Test all pressure switches found ok.,31/08/2015
,04-PSHH-909A,,Replace by new switch,Replace all pressure switches by new ones.,31/08/2015
,04-PSHH-909B,,Replace by new switch,Replace all pressure switches by new ones.,31/08/2015
,04-PSHH-911A,,Replace by new switch,Replace all pressure switches by new ones.,31/08/2015
,04-PSHH-911B,,Replace by new switch,Replace all pressure switches by new ones.,31/08/2015
,06-PT-004,,Replace by new Tx,Replace Tx by new one then check reading found ok.,31/08/2015
,16-PT-002,,Replace by new Tx,Replace Tx by new one then check reading found ok. Note : The main isolation valve is broken and needed to be replaced.,31/08/2015
,12-PT-025,,Replace by new Tx,"Replace all Txs by new ones then check reading found ok, Install new gland and shroud and mounting brackets. Note : PT-035/040 still isolated as before.",31/08/2015
,12-PT-035,,Replace by new Tx,"Replace all Txs by new ones then check reading found ok, Install new gland and shroud and mounting brackets. Note : PT-035/040 still isolated as before.",31/08/2015
,12-PT-040,,Replace by new Tx,"Replace all Txs by new ones then check reading found ok, Install new gland and shroud and mounting brackets. Note : PT-035/040 still isolated as before.",31/08/2015
,12-PT-061,,Replace by new Tx,"Replace all Txs by new ones then check reading found ok, Install new gland and shroud and mounting brackets. Note : PT-035/040 still isolated as before.",31/08/2015
,04-PT-017,,Replace by new Tx,"Replace all Txs by new ones then check reading found ok, Install new gland and shroud.",31/08/2015
,04-PT-023,,Replace by new Tx,"Replace all Txs by new ones then check reading found ok, Install new gland and shroud.",31/08/2015
,04-PDT-532,,Replace impulse tube,Install new impulse tube and fitting instead of the defected one.,31/08/2015
,13-PT-046,,Replace by new Tx,"Replace Tx by new one then check reading found ok, Refill sealpot with water, Install new gland and shroud and mounting brackets.",31/08/2015
,13-PT-034,,Replace by new Tx,"Replace Tx by new one then check reading found ok, Refill sealpot with water, Install new mounting brackets. Note : The impulse tube was dismantled from te main isolation valve by the site operator and its fitting is missing.",31/08/2015
,13-PT-080,,Replace by new Tx,"Replace Tx by new one then check reading found ok, Install new gland and shroud and mounting brackets.",31/08/2015
A2A,03-EBV-001,,Wrong Fback,"Check found defective barrier, Assist EPROM system Eng to replace it then check open/close indications several times found ok.",31/08/2015
,05-PT-015,,Replace by new Tx,Replace Tx by new one then check reading found ok. Note : PT-15  The black wire is (+ve) and the white is (-ve).,31/08/2015
,05-PT-021,,Replace by new Tx,Replace Tx by new one then check reading found ok. Note : PT-15  The black wire is (+ve) and the white is (-ve).,31/08/2015
,05-PV-024,,,"Change the cam mode to reverse position and swap the o/p tubes to get valve fail to open, Waiting to change the mA signal to reverse mode.",31/08/2015
,04-LSL-903,,Check float length,"Dismantle the switch to check its internal parts status and its float length, Ceck the float found filled with liqued, Transfer the float and its rod to EPROM W/S.",31/08/2015
,13-HV-014,,Dismantle accessories,Dismantle all valve accessories and transfer to EMC W/S.,31/08/2015
,13-XV-006,,Function check,Stroke test was done and the two actuator were filled with grease.,31/08/2015
,13-XV-010,,Function check,Stroke test was done and the two actuator were filled with grease.,31/08/2015
,04-V-012,,Dismantle inst.s,"Dismantle the inst.s : 04-XV-532, The Temp bundle and two T/C.
the dismantled inst were left on the CCR ",31/08/2015
,04-XV-557,,Check stroke,"Check valve stroke found ok, Install new tag no. Note : The valve need two gauges 1/8 "", one body screw and two display pushbotton.",31/08/2015
,04-XV-556,,Check stroke,"Install new (used) smart positioner instead of the old one, Try to calibrate it but there's an error in calibration, recommend to replace this positioner. Note : The valve need two gauges 1/4 "" ",31/08/2015
,04-H-01,,,Assist system Eng to trace the power problem of the Fback indication loop found ok from the ionization card to the local indication.,31/08/2015
,04-H-02,,,Assist system Eng to trace the power problem of the Fback indication loop found ok from the ionization card to the local indication.,31/08/2015
,04-H-03,,,Assist system Eng to trace the power problem of the Fback indication loop found ok from the ionization card to the local indication.,31/08/2015
,04-H-04,,,Assist system Eng to trace the power problem of the Fback indication loop found ok from the ionization card to the local indication.,31/08/2015
,04-PSL-906A,,Replace by new switch,Replace all pressure switches by new ones.,31/08/2015
,04-PSL-906B,,Replace by new switch,Replace all pressure switches by new ones.,31/08/2015
,14-PI-281,,Check pressure gauge,check the PI found missing and not installed ,31/08/2015
,14-PDT-057,,isolation ,isolate the PDT as per operation request ,31/08/2015
,54-LT-002,,S/D Item,"Install new gland and shroud, Complete function check was done found ok and matched with LT-001.",31/08/2015
,54-FT-022,,S/D Item,"Install new gland and shroud, Complete function check was done found ok, Recomm : Replace the Tx as it was in bad condition.",31/08/2015
,54-XV-002,,S/D Item,"Check open/close action found ok, We can't dismantle the valve to put the body in kerosine as operation refused.",31/08/2015
,54-LT-002,,S/D Item,"Install new gland and shroud, Complete function check was done found ok and matched with LT-001.",31/08/2015
,54-FT-022,,S/D Item,"Install new gland and shroud, Complete function check was done found ok, Recomm : Replace the Tx as it was in bad condition.",31/08/2015
,54-XV-002,,S/D Item,"Check open/close action found ok, We can't dismantle the valve to put the body in kerosine as operation refused.",31/08/2015
,13-HZ-51,,Replace lamp,Replace the defective lamps and install a MOS switch for HZ-51,1/9/2015
,07-LIT-225,,NOT FOUND,Check reading found 1.85 m and the operator couldn't make hand dip,1/9/2015
,13-FV-011,,NOT FOUND,"Dismantle the positioner and transfer to EMC W/S, machining was done and reinstall back on the valve and install new proximity switches & terminal block, waiting utility to calibrate and check valve stroke",1/9/2015
,04-Z-052,,replace tube,"Replace a part of the dryer tubing, to be continue tomorrow",1/9/2015
,04-V-012,,replace inst.,"Remove the following and transfer to EMC W/S TE-510,511,512,513",1/9/2015
,04-PK-051,,DISMANTLE,"Dismantle the cable and their cable tray of LI-501,502. Dismantle FV-506 and the low side tube of PDT-535 & FT-552A/B",1/9/2015
,05-TI-229,,NOT FOUND,"Dismantle and transfer to EPROM W/S, machining was done for the defective thread and waiting to install tomorrow",1/9/2015
,04-K-01,,dismantel,"Dismantle the following VE-903,904A/B & TE-902A/B/C/D/E/F/G/H/J/K & ZE-907A/B",1/9/2015
,13-PV-080,,PASSING,"Dismantle the valve and transfer to EMC W/S and Replace the plug, seat, sealing ring and all internal gaskets. Passing test was done found passing, to be continue tomorrow",1/9/2015
,13-HZ-01,,Replace lamp,Replace the defective lamps,1/9/2015
,13-HZ-02,,Replace lamp,Replace the defective lamps,1/9/2015
,13-HV-013,,Function check AND CLEANING,The valves were transferred to EPROM W/S and check valve stroke were done found HV-13 is ok.,1/9/2015
,04-XV-556,,Install positioner,Install a new positioner and replace the defective diaphragm of the quick exhaust by a new one and complete calibration were done. Adjust the close proximity at 5% and check valve stroke found ok,1/9/2015
,13-HV-017,,Function check AND CLEANING,The valves were transferred to EPROM W/S and check valve stroke were done found  HV-17 is stuck at close positionbut after several tries the respond to open about 80%. The valves are in the tank with soda ash,1/9/2015
,04-H-03,,Check,Check flam indication on panel from flam ionization card found ok,1/9/2015
,04-H-04,,Check,Check flam indication on panel from flam ionization card found ok,1/9/2015
,04-V-053,,Remove inst.,Disconnect the cable and remove bolts for TE-548:556,1/9/2015
,15-PI-272,,Remove,The gauge not found,1/9/2015
,51-FT-005,,S/D Item,Check found power off from CR2 for DCS upgrade,1/9/2015
,55-LT-066,,S/D Item,Function check was done found ok,1/9/2015
,51-P-15A,,S/D Item,The pumps not running and the problem was solved by system engineer,1/9/2015
,53-FT-003,,S/D Item,Remove the impulse tubes by static dept.,1/9/2015
,53-LT-002,,S/D Item,Stopped due to the crane was working there,1/9/2015
,51-P-15B,,S/D Item,The pumps not running and the problem was solved by system engineer,1/9/2015
,51-P-16A,,S/D Item,The pumps not running and the problem was solved by system engineer,1/9/2015
,51-P-16B,,S/D Item,The pumps not running and the problem was solved by system engineer,1/9/2015
,04-LI-501,,Dismantle,"Dismantle the two detectors as mech. Dept. request
Note: the detectors are on the CCR, needs new bolts",2/9/2015
,04-LI-502,,Dismantle,"Dismantle the two detectors as mech. Dept. request
Note: the detectors are on the CCR, needs new bolts",2/9/2015
,15-PT-025,,Dismantle the impulse tubes,Dismantle the impulse tubes & Fittings then transfer them to EMC W/S,2/9/2015
,14-FV-009,,Function check,"Check valve stroke found ok. Leakage test was done for impulse tubes found ok. Install new tag no, cable gland and shroud.",2/9/2015
,14-FV-023,,Function check,"Complete calibration for the positioner was done, tighten the air tubes to stop air leakage then valve stroke was done found ok. Install tag no, new cable gland & shroud.",2/9/2015
,13-FV-036,,Function check,"Check valve stroke found ok. Leakage test was done for impulse tubes found ok. Install new tag no, cable gland and shroud.",2/9/2015
,13-FV-074,,Function check,"Complete calibration for the positioner was done. Leakage test was done for impulse tubes found ok. Check valve stroke found ok. Install new tag no, cable gland and shroud.",2/9/2015
,15-FV-012,,Function check,"Complete calibration for the positioner was done. Leakage test was done for impulse tubes found ok. Check valve stroke found ok. Install new tag no, cable gland and shroud.
Note: Needs 1/4"" 7bar & 2 gauges 1/8"" 4bar",2/9/2015
,15-FV-032,,Function check,"Leakage test was done for impulse tubes found ok. Check valve stroke found ok. Install new tag no, cable gland and shroud.
Note: Needs 2 gauges 1/8"" 4 bar.",2/9/2015
,04-XV-556,,Defective exhaust,"Replace the defective exhaust, signal and supply impulse tubes.",2/9/2015
,04-XV-557,,Remove,Remove the old indication box,2/9/2015
,05-TI-229,,Install,Install a new temp. gauge after machining the thermowell thread.,2/9/2015
,13-LCP-03,,ASSIST,Assist EPROM Eng. To check the MOS key,2/9/2015
,04-K-01,,Dismantle,"Disconnect 04-SE-902A/B/C
Remove 04-KE-901, 04VE902A/B
Loop check for 04-TE-902A/B/C/D/E/F were done.
Replace 04-ZE-902B proximitor by new one.",2/9/2015
,04-Z-052,,Install tubes and valve,Replace all air tubes and Repressurization valve by new ones,2/9/2015
,13-LCP-01,,ASSIST,Assist EPROM Eng. To check the MOS key,2/9/2015
,04-TE-548,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok.Replace the broken nipple for 04-TE-548 and it needs tag no and shroud.  All need gasket 1""1/2 300.",2/9/2015
,04-TE-549,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok.  All need gasket 1""1/2 300.",2/9/2015
,04-TE-550,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok.  04-TE-550 has only one healthy channel. All need gasket 1""1/2 300.",2/9/2015
,04-TE-551,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok. All need gasket 1""1/2 300.",2/9/2015
,04-TE-552,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok. All need gasket 1""1/2 300.",2/9/2015
,04-TE-553,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok. 04-TE-553 needs tag on. All need gasket 1""1/2 300.",2/9/2015
,04-TE-554,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok. All need gasket 1""1/2 300.needs tag on",2/9/2015
,04-TE-555,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok. 04-TE-555 . All need gasket 1""1/2 300.needs tag on",2/9/2015
,04-TE-556,,Dismantle and check,"Dismantle The elements with their thermowells. Clean all thermowells. Function check for all elements were done found ok. 04-TE- 556 did not dismantle from their thermowell.  04-TE-556 needs tag on. All need gasket 1""1/2 300.",2/9/2015
,13-HV-013,,W/S activity,The valves were checked after removed from soda ash found ok,2/9/2015
,13-HV-017,,W/S activity,The valves were checked after removed from soda ash found ok,2/9/2015
,13-HV-018,,W/S activity,"Dismantle the valve and transfer to EPROM W/S, The valve is in the tank of soda ash",2/9/2015
,53-LT-02,,S/D Item,Dismantle the Transmitter and transfer to EMC W/S.,2/9/2015
,53-FT-05,,S/D Item,Dismantle the flow element then clean it and reinstall again.,2/9/2015
,53-FT-01,,S/D Item,Reinstall the impulse tubes of the transmitter.,2/9/2015
,04-TT-548,,Check element loop,Short circuit were done for all temp. Txs for the cable connected between TE&TT then check reading found it as Atmospheric temp. ,3/9/2015
,04-TT-549,,Check element loop,Short circuit were done for all temp. Txs for the cable connected between TE&TT then check reading found it as Atmospheric temp. ,3/9/2015
,04-TT-550,,Check element loop,Short circuit were done for all temp. Txs for the cable connected between TE&TT then check reading found it as Atmospheric temp. ,3/9/2015
,04-TT-551,,Check element loop,Short circuit were done for all temp. Txs for the cable connected between TE&TT then check reading found it as Atmospheric temp.,3/9/2015
,04-TT-520,,Check element loop,Short circuit were done for all temp. Txs for the cable connected between TE&TT then check reading found it as Atmospheric temp.,3/9/2015
A2A,03-FV-005A,,Dismantle,"Dismantle valves and leave them at site ,transfer the bolts to EMC w/s except 4 bolts for every valve.",3/9/2015
,04-TT-552,,Check element loop,Short circuit were done for all temp. Txs for the cable connected between TE&TT then check reading found it as Atmospheric temp.,3/9/2015
,04-TT-521,,Check element loop,Short circuit were done for all temp. Txs for the cable connected between TE&TT then check reading found it as Atmospheric temp.,3/9/2015
A2A,03-FV-005B,,Dismantle,"Dismantle valves and leave them at site ,transfer the bolts to EMC w/s except 4 bolts for every valve.",3/9/2015
A2A,03-FV-005C,,Dismantle,"Dismantle valves and leave them at site ,transfer the bolts to EMC w/s except 4 bolts for every valve.",3/9/2015
