LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,16-FT-009,,Wrong reading,"Clean condensate from impulse tubes, Zero/span check then check reading found ok.",16/09/2015
,12-FT-022,,Wrong reading,"Flushig, Span calibration were carred out.",16/09/2015
,16-PT-004,,Check,Check found ok.,16/09/2015
A2A,03-UV-010,,Check stroke,Adjust proximity for open position cause the maximum open is about 85%.,16/09/2015
,04-PV-030,,Check stroke,Check valve action found ok and maximum open is about 85%.,16/09/2015
,04-LSHH-013,,Alarm,"Clear stem stuck, Function check found ok. Note : Tha switch now is healthy.",16/09/2015
,14-PT-040,,Calibration,"Clear condensate from impulse tubes, Full calibration was done. Note : The reading before is (0 Bar) and the reading after is ( 0.2 Bar). ",16/09/2015
,14-FT-036,,Calibration,"Check found the electronic module and power cable were defeted, Replace them by an old ones then function check found ok.",16/09/2015
,16-XV-003,,Check,Adjust feedback open/close switches then full check found ok.,16/09/2015
,16-LT-002,,Check,"Drain chamber and clean float, Zero check found ok.",16/09/2015
A2A,02-LSLL-051,,Install,Install then function checkfound ok.,16/09/2015
,05-ME-03B/017A/E,,Alarm,Adjust setpoint of vibration switches then check alarms found cleared.,16/09/2015
A2A,03-BSL-01F,,Check FB signal,"Check found defective ionization card, Waiting spare.",16/09/2015
,07-LSL-809,,Check,"Function check found ok, Note : Normal = 16.9 mA     Alarm = 8.9 mA",16/09/2015
,04-LSL-810,,Check,"Check found loosen wire from the electronic card, Weld it then function check found ok.",16/09/2015
,05-FT-006,,Check,"Zero/span check found ok, Install cable gland and shroud and an old display.",16/09/2015
,05-FT-014,,Check,"Check found defected cell and unstable electronic module.
 Install an old cell and electronic module then complete calibration was done.
 Install new cable gland & shroud.
Note: ""14-PDT-281"" on 14-T-01 was installed.",16/09/2015
,06-FV-003,,Passing,Increase stem length then check passing found no passing and check stroke found ok.,16/09/2015
,04-FT-010,,I/O Bad,"check zero ,span and mA found no problem but there is no signal in DCS, transferee problem to system eng.",16/09/2015
,04-FT-501,,I/O Bad,check found disconnected wire (+) and it's terminal block defective and Tx need maintenance to be continue tomorrow with system eng.,16/09/2015
,04-FT-502,,I/O Bad,"check found afloat stuck but no signal in DCS, check found ok.
Transfere job to system eng. And upstream flange disconnected waiting gasket 1/2"" 150 .",16/09/2015
,04-TE-510,,Install,"the thermo wheel of (04-TE-510) was broken , inform EPROM eng.
Note: the broken TW at EMC office.",16/09/2015
,04-TE-511,,Install,"install the flowing and check reading found ok:
04-TE-511",16/09/2015
,04-TE-512,,Install,"install the flowing and check reading found ok:
04-TE-512",16/09/2015
,04-TE-513,,Install,"install the flowing and check reading found ok:
04-TE-513",16/09/2015
,04-LIT-502,,Install detectors,"we couldn't install the detector as the man way beside them is still open and no cable tarys were installed.
Note: the sample screw in EMC office.",16/09/2015
,04-E-057,,Install terminal strip,we couldn't install the new terminal strip as the electric heater line is shifted from its place and we couldn't access to its J.B.,16/09/2015
,13-XV-002,,Not response,adjust O/P of the air regulator then function check found ok.,16/09/2015
,13-PT-008,,Wrong reading,Zero/span calibration were done then check reading found ok.,16/09/2015
,05-PSV-019,,Install tubes,insatll the pilot connection tube as operation request.,16/09/2015
,51-FT-005,,Defective cell,"Check found defective cell, Waitin spare. Note : Tx now isolated from manifold and tap points.",16/09/2015
,12-LT-036,,Check,"Check found the wet leg is empty, waiting raise up the level to fill it.",16/09/2015
,12-LT-040,,Check,"Check found the wet leg is empty, waiting raise up the level to fill it.",16/09/2015
,06-PDT-001,,Check,"Function check was done found the equalizer was openned, close it and check reading fod ok.",16/09/2015
,12-FT-032,,check ,"Check found the tubes need to fell by glycrien, waiting to erect scaffolding.",16/09/2015
,14-PT-040,,Calibration,"Clear condensate from impulse tubes, Full calibration was done. Note : The reading before is (0 Bar) and the reading after is ( 0.2 Bar). ",16/09/2015
,04-LIT-501,,Install detectors,"we couldn't install the detector as the man way beside them is still open and no cable tarys were installed.
Note: the sample screw in EMC office.",16/09/2015
,13-PI-205,,Check reading,Check gauge found isolated return back in service then check reading found matched with Tx reading.,17/09/2015
,06-P-04A,,Check stroke,"Check two positioner found no power(220 VAC) , return breaker from 12-DP-01 then check pump stroke found ok.",17/09/2015
,06-P-04B,,Check stroke,"Check two positioner found no power(220 VAC) , return breaker from 12-DP-01 then check pump stroke found ok.",17/09/2015
,12-LT-036,,Check,"Ask operator to raise the level at vessel , refill the impulse tubes with the same service then found matched with LG.",17/09/2015
A2A,03-BSL-001F,,Pilot on,"Dismantle the ionization card and clean its contacts then check found ok.
Note: The other one which EPROM engineer bring it gives flame on while heater is shutdown.",17/09/2015
,12-LT-040,,Check,Refilll the impulse tubes with the same service and check reading found matched with the level glass.,17/09/2015
A2A,02-FT-056,,I/O bad,Check found isolated tap points refer to activity 21/2/2014 found defected tap points. ,17/09/2015
,06-FV-003,,Install new positioner,"Install new positioner, two gauges and cable gland & shroud.
Try to calibrate the positioner but no response.
Check I/P output found 0.35 psi, adjust the I/P output then calibrate the valve stroke.",17/09/2015
,12-TE-056,,I/O bad,###############################################################################################################################################################################################################################################################,17/09/2015
,15-LT-035,,No problem,"Check found TX reading 85% and stable, ask the operation to empty the vessel found the TX decrease gradually and matched with the LG.",17/09/2015
,14-PT-040,,Defective electronic Module,Replace the old electronic module with another used one then check found ok.,17/09/2015
,04-PK-51,,Calibrate GAMA,Assest vendor to calibrate 04-LI-509.,17/09/2015
,04-FV-554,,Dismantle valve,Dismantle valve and transfer to EMC W/S to be checked tomorrow.,17/09/2015
,04-TE-511,,Install ,Fabricate a new connecting nipple and re-install again.,17/09/2015
,04-TE-501,,Install ,Install the two elements.,17/09/2015
,04-TE-520,,install,"Install the Temperature bundle, waiting static departement to finish the work to make termination for the elements.",17/09/2015
,04-TE-521,,install,"Install the Temperature bundle, waiting static departement to finish the work to make termination for the elements.",17/09/2015
,04-TE-522,,install,"Install the Temperature bundle, waiting static departement to finish the work to make termination for the elements.",17/09/2015
,04-TE-523,,install,"Install the Temperature bundle, waiting static departement to finish the work to make termination for the elements.",17/09/2015
,04-TE-502,,Install ,Install the two elements.,17/09/2015
,04-FV-506,,install,Install the valve.,17/09/2015
,04-TE-524,,install,"Install the Temperature bundle, waiting static departement to finish the work to make termination for the elements.",17/09/2015
A2A,02-LSLL-051,,Purge chamber,Purge the switch chamber by steam and install again then check found OK.,17/09/2015
,13-TT-170,,Wrong Reading (Zero C),"Check element found ok (460 C), Inject TX and check with panel found OK, re-wire the element to TX and check reading with the operator found ok.",17/09/2015
A2A,02-T-01,,Put in service,"Put the following instruments in service:
02-LT-08, 02-PT-23A/B/C & 02-LG-208A/B/C",17/09/2015
A2A,02-R-01,,Put in service,Put 02-PDT-036 in service as operation request,17/09/2015
,51-LT-047,,Fallen displacer,"Check found fallen displacer, catch it and calibrate the LT with operator hand dip then check reading found ok.",17/09/2015
,51-FIT-026,,I/O bad,Check found no TX existed.,17/09/2015
,56-LT-005,,wrong reading,"Reset then check reading found the same, check found high side isolation valve of manifold for LT-006 was isolated return it back in service then check found ok and matched with LT-005",17/09/2015
,56-LT-006,,wrong reading,"Reset then check reading found the same, check found high side isolation valve of manifold for LT-006 was isolated return it back in service then check found ok and matched with LT-005",17/09/2015
,51-MOV-284,,Install FCU,###############################################################################################################################################################################################################################################################,18/09/2015
,12-FT-032,,Check,"Zero check found ok , clear blockage from high and low side tap points then put the Tx in service and check reading found ok.",18/09/2015
,14-LT-001,,Calibrate,"Check Tx data found ok , mapping was done then check reading found matched with operator hand dip.",18/09/2015
,13-HV-014,,Leakage ,Replace defected 12mm fitting to stop leakage from steam trace then check found no leakage.,18/09/2015
,13-HV-018,,Leakage ,Replace defected 12mm fitting to stop leakage from steam trace then check found no leakage.,18/09/2015
,04-FIC-554,,Install,"Install the valve 04-FV-554 then function check was done ( the valve was tested at EMC w/s and found  passing at no pressure) , zero check for 04-FT-554A,B ",18/09/2015
,04-FV-009,,Check stroke,Adjust I/P output as possible then check valve stroke .,18/09/2015
,06-PDT-003,,No problem,"Flushing , zero&span check found ok , check reading found as before work",18/09/2015
,05-FV-020,,Wrong feed back,"Check found the valve stroke is wrong , check found wrong I/P output , install new I/P for positioner and calibration was done then function check was done",18/09/2015
,04-PK-51,,Calibrate Gama Tx,"Assist the vendor to calibrate 04-LT-507,508.",18/09/2015
,12-TE-001,,Check ,"Check the temp. in the service with thermometer found actual reading.
Inject the loop found ok. ",18/09/2015
,14-FT-033,,Hunting,"Check found the Tx reading hunting , flushing found the flow of service not stable(actual hunting, zero& span check found ok and no problem found.",18/09/2015
,51-MOV-226,,Remove the actuator,Remove valve actuator so mechanical Dept. can remove mechanical coupling for machining.,18/09/2015
,54-XV-001,,Valve stuck,"Dismantel the valve then trandfer to EMC w/S, clear valve stuck then return back in service and check found ok.",18/09/2015
,51-MOV-281,,Install FCU,###############################################################################################################################################################################################################################################################,18/09/2015
,12-FT-032,,Check,"Check found the TX reading is 0% and there is a flow in the line.
Reset but the reading is the same.
clear blockage from high and low side tap points, zero check found ok, then put the Tx in service and check reading found ok.",18/09/2015
,12-TE-001,,Check ,"Check the temp. in the service with thermometer found actual reading.
Inject the loop found ok. ",18/09/2015
,58-PT-005,,Check,"The TX was checked and found ok, reading 7.5 bar matching with the PG.",19/09/2015
,58-PT-003,,Check,"TX was checked and found defective, so it was replaced by another one, calibrated (0 to 6 bar), then installed, Reading = 4.1 bar.",19/09/2015
,51-MOV-226,,Re-install,"Re-install the actuator back on valve after static repair mechanical coupling 
Adjust limits for open and close , then check with DCS found ok.",19/09/2015
,51-XV-006,,Not fully close,Increase O/P of the air regulator from 3 to 4.5bar then check full stroke with DCS found OK.,19/09/2015
,51-PT-077,,I/O bad ,"Reset and zero calibration was done.
Check reading found ok and matching with PG.",19/09/2015
,51-FT-042,,Wrong reading,"Check found defective display, Re-install again and waiting spare.",19/09/2015
,14-TE-019,,Wrong reading,"Check elements reading found it swaped from JMT.
Inform EPROM engineer and he corrected wires from JMT, then check with DCS found OK.",19/09/2015
,45-LT-002,,Check,Zero calibration was done.,19/09/2015
,14-TE-051,,Wrong reading,"Check elements reading found it swaped from JMT.
Inform EPROM engineer and he corrected wires from JMT, then check with DCS found OK.",19/09/2015
,05-P-07A,,Check,Waiting EPROM engineer to bring switches and cable to install four new switches on the two pumps.,19/09/2015
,05-P-07B,,Check,Waiting EPROM engineer to bring switches and cable to install four new switches on the two pumps.,19/09/2015
,"04-LT-501,502",,Install,"Install the detectors, fix the cable tray.
Replace 04-LT-501 detector by new one as vendor request then assest vendor in calibration. 
Note: 04-LT-501&502 are in service.",19/09/2015
,45-FT-010,,Wrong reading,Reset electronic and zero check found ok.,19/09/2015
,04-PDT-003,,Leackage,Tighten all nuts and fittings then check found OK.,19/09/2015
A2A,02-PT-054,,Check,"Reset, Span check  & Zero calibration were done then check found matched with PG.",19/09/2015
A2A,03-FT-005D,,Wrong reading,Reset electronic and zero check found ok.,19/09/2015
A2A,02-LT-008,,Wrong reading,"Reset, fill wet leg with naphta, zero & span calibration were done
Check reading found matched with level glass.",19/09/2015
A2A,02-H-01,,Check spark ,Check ignition spark for all pilots and clean all its nozzels.,19/09/2015
A2A,03-H-01,,Check spark ,Check ignition spark for all pilots and clean all its nozzels.,19/09/2015
,04-H-01,,Check spark ,###############################################################################################################################################################################################################################################################,19/09/2015
,04-H-02,,Check spark ,###############################################################################################################################################################################################################################################################,19/09/2015
,04-H-03,,Check spark ,###############################################################################################################################################################################################################################################################,19/09/2015
,04-H-04,,Check spark ,###############################################################################################################################################################################################################################################################,19/09/2015
,04-XV-524,,Dismantle Valve,"Dismantle the valve and leave it in the unit, the wiring for proximity switch inside it. The gasket and bolts in EMC office. Need pressure gauge 1/4"" for regulator.",20/09/2015
,04-XV-524,,Install,"Install the valve again with 2 new gaskets and cut defective parts of cables, Isolate other parts with defective insulation due to fie accident, then check feedback with DCS found ok.
Note: Install new fitting 1/2NPT*1/4tube instead of defective one. ",20/09/2015
,12-LT-040,,No problem,Function check was done found no problem.,20/09/2015
,13-HZ-051,,Start up,"Transfer the ignitor to site,Check spark found ok.Try to start up serveral times but useless.Install another ignitor but useless.Remove ignitors and transfer them to EMC w/s.Start up train at night shift.",20/09/2015
A2A,02-H-01,,Start up,Assist operation to start up heater and start all pilots.,20/09/2015
,06-PT-004,,Check reading,Zero/span check was done found ok,20/09/2015
A2A,02-PDT-036,,Check,Function check was done found ok.,20/09/2015
,16-XV-001C,,false indication,Clean the metal plate in front to the proximity then check indication with DCS found ok.,20/09/2015
,04-PDT-002,,Check,Reset then check reading found ok.,20/09/2015
,04-FT-036,,Check,Check found partial blockage in the high side then function check was done found ok.,20/09/2015
A2A,03-H-01,,Assist,Assist operation to startup the heater,20/09/2015
,04-XV-010,,Check Indication,"Force the valve to open/close and check output voltage with proximity switches found ok but there was no indication in DCS, Inform EPR Eng.",20/09/2015
,13-PV-020,,Defected terminal block,"Check found defected terminal block, dismantle positioner card to EMC w/s, use another terminal block, reinstall it again then adjust open/close feedback indication with DCS.",20/09/2015
,06-PDT-003,,Check reading,Zero/span check was done found ok; Check high & low taps pressure using pressure gauge found the reading is actual.,20/09/2015
,04-H-01,,,Assist operation to start up heater and start all pilots except 001F,20/09/2015
,04-H-02,,,"Assist operation to start up heater and start all pilots except 002E,002F,002H,002L",20/09/2015
,04-H-03,,,Assist operation to start up heater and start all pilots ,20/09/2015
,04-H-04,,,Assist operation to start up heater and start all pilots except 004D,20/09/2015
,06-PT-008,,Check reading,Zero/span check was done found ok,20/09/2015
,14-FV-002,,Vavle didn't responde,"Check found broken stem, install new one and calibrate the postioner",20/09/2015
,04-K-01,,Check Panel Alarm,"Check alarms on panel found them actual, check found rod drop alarms are due to isolation of air supply. Put in service then check alarms found cleared.",20/09/2015
A2A,03-FT-008,,Check,zero check was done found ok.,20/09/2015
,53-PK-01,,Weld,Weld the crack then check found leakage from the fire ball valves packing and bonnet gaskets. Waiting for spares for the packing and the bonnet.,20/09/2015
,13-HZ-51,,Start up,Assist operators to start-up 13-HZ-51,20/09/2015
,04-V-53,,,###############################################################################################################################################################################################################################################################,20/09/2015
,04-PSL-901,,Check Setpoint,Function check was done and found 04-PSL-901 setpoint is 2.5 Bar as datasheet.,20/09/2015
,04-PSL-905,,Check Setpoint,Function check was done and found 04-PSL-905 setpoint is 1.2 Bar as datasheet.,20/09/2015
,04-K-02A,,Check Panel Alarm,"Check alarms on panel found them actual, check found rod drop alarms are due to isolation of air supply. Put in service then check alarms found cleared.",20/09/2015
,04-K-02B,,Check Panel Alarm,"Check alarms on panel found them actual, check found rod drop alarms are due to isolation of air supply. Put in service then check alarms found cleared.",20/09/2015
,04-K-02C,,Check Panel Alarm,"Check alarms on panel found them actual, check found rod drop alarms are due to isolation of air supply. Put in service then check alarms found cleared.",20/09/2015
A2A,02-K-01A,,Check Panel Alarm,"Check alarms on panel found them actual, check found rod drop alarms are due to isolation of air supply. Put in service then check alarms found cleared.",20/09/2015
A2A,02-K-01B,,Check Panel Alarm,"Check alarms on panel found them actual, check found rod drop alarms are due to isolation of air supply. Put in service then check alarms found cleared.",20/09/2015
,04-PV-028,,Wrong reading,"check found that the valve is stuck at close , clear its stuck , increase regulatoe o/p , check strike found it ok.",21/09/2015
,13-TT-077,,Check,"remove T/C and install pyrometer , adjust alignment , check reading found it ok.",21/09/2015
A2A,03-FT-001,,Install,"check found wter inside , clean it , zero calibration was done ( several times until it accept )",21/09/2015
,13-FT-013,,Wrong reading,"zero / span found it ok 
the f.b signal not delivered to the DCS inforn Eprom Engineer ",21/09/2015
,07-LDT-001,,Leackage,"Dismantle the Tx and transfer it to EMC W/S as EPROM request , then deliver to petromaint ",21/09/2015
,07-PCV-032,,Check,"dismantle valve internal parts , clean , reinstall back in service , adjust PCV at 0.9 bar as operation request ",21/09/2015
,04-PT-045,,Wrong reading,check found no problem ,21/09/2015
,04-H-01,,Wrong reading,clean nozzels and adjust air/fuel ratio ,21/09/2015
,04-H-02,,Wrong reading,"clean nozzels and adjust air/fuel ratio 
NOTE :  04-BSL-02N,02K (fuel gas line is blocked )  , 04-BSL-02L ( no spark plug) ",21/09/2015
,04-H-03,,Wrong reading,"clean nozzels and adjust air/fuel ratio 
NOTE : 04-BSL-03F (no flame rod)",21/09/2015
,04-H-04,,Wrong reading,"clean nozzels and adjust air/fuel ratio 
NOTE : 04-BSL-04B (no flame rod)",21/09/2015
,16-XV-001C,,Dismantle ,Dismantle the valve as operation request ,21/09/2015
A2A,03-LT-004,,Wrong reading,"Dismantle the Tx and transfer it to EMC W/S , complte calibration were done , reinstall again , check found ok",21/09/2015
,04-TXE-502,,I/O bad,"the wire through the cable gland was defective, so the signal wasn't transmitted properly.",21/09/2015
,13-HZ-051,,Dismantle ,"Dismantle the ignitor , 2 flame scanner and transfer to EMC W/S ",21/09/2015
,04-XV-524,,Defective cables,Repair defective cables using skotsh tape and arrange cables on the cable tray.,21/09/2015
,07-FT-035,,Wrong reading,Check found defective electronic module. Replace it by an old one. Zero check found ok then check reading found ok.,21/09/2015
A2A,02-LT-003,,Over range,"Reset, drain and zero sheck was done found ok. The reading is actual so we ask the operation to go down with the level. The Tx matched with the LG.",21/09/2015
,04-PDT-507,,Replace the impulse tube,check found a pin hole in the impulse tube. Place it with a new one then function check found ok.,21/09/2015
,04-XV-530,,Packing leakage,check found a leakage from the packing. Tighten on it to stop leakage then function check found ok.,21/09/2015
,16-XV-001C,,Install,Install the valve back in service with two new line gaskats.,21/09/2015
,13-HZ-051,,Start up,Install the two flame scanners and the igenitor. Assest operation in start up. Note  for 13-BI-006 check found there is no respone with the card. So insatll the other card from the other flame scanner of train one.,21/09/2015
,51-MOV-262,,Check,"check found battery alarm , replace the battery , check valve open/close , local /remote found it ok ",21/09/2015
,04-XV-525,,Defective cables,Repair defective cables using skotsh tape and arrange cables on the cable tray.,21/09/2015
,04-TE-653A,,defective element,Install new TE,21/09/2015
,04-TE-115A,,defective element,Install new TE,21/09/2015
,13-XV-037,,Force valves,Force the valves to open as operation request then return them back to there normal operation,22/09/2015
,13-XV-038,,Force valves,Force the valves to open as operation request then return them back to there normal operation,22/09/2015
,13-HZ-051,,Start up,Remove all the instrument devices from the train & install them back as operation request. Assist operation to start up.,22/09/2015
,04-H-04,,pilot alarm,dismantle the following pilots: 04-BSL-004B & weld there feedback rod. Clean nozzles and adjust the air/fuel ratio for all the pilots & check the feedback found ok.,22/09/2015
A2A,02-H-01              ,,pilot alarm, dismantle 02-BSL-001A & function check was done then install it back.,22/09/2015
A2A,03-H-01              ,,pilot alarm, dismantle 03-BSL-001A & 03-BSL-001B. function check was done then install them back.,22/09/2015
,53-PK-001,,Install valve,The manual valve we reinstall after replacing the bonnet gasket.,22/09/2015
,04-H-03,,pilot alarm,dismantle the following pilots: 04-BSL-003F & weld there feedback rod. Clean nozzles and adjust the air/fuel ratio for all the pilots & check the feedback found ok.,22/09/2015
,04-H-02,,pilot alarm,###############################################################################################################################################################################################################################################################,22/09/2015
,04-H-01,,pilot alarm,Clean nozzles and adjust the air/fuel ratio for all the pilots & check the feedback found ok.,22/09/2015
,14-PT-046,,check reading,Function check was done for both Tx found ok no problem.,22/09/2015
,14-PT-040,,check reading,Function check was done for both Tx found ok no problem.,22/09/2015
A2A,02-PDT-036,,check reading,Couldn't check the Tx due to all isolation valves are passing.,22/09/2015
,13-XV-035,,Valve stuck ,"Check found the valve was partial stuck, clear the stuck then check the valve action found ok.",22/09/2015
,07-BSL-003,,No indication,Adjust air/fuel ratio then check indication found ok.,22/09/2015
A2A,02-LSLL-051,,Alarm,Check micro switch found ok. The operation refused to open the switch flange to check its float.,22/09/2015
,13-HZ-001,,Install flame scanner ,Install the two flame scanners with new card.,22/09/2015
,04-FT-502,,Leakage,Tighten on all leaking nuts & fittings to stop leakage.,22/09/2015
,14-ME-053C,,check vibration switch,Adjust the vibration switch then function check found ok.,22/09/2015
,   07-PSL-552,,Check,07-PSL-552 The set point was checked found 1.2 BAR and its ok.,22/09/2015
,   07-PSL-551,,Check,"07-PSL-551 replaced it with a new one & its set point is 1.38. ""waiting to start up the compressor to check the switch""",22/09/2015
,04-PDT-601,,Return in service,Return all the TXs back in service.,22/09/2015
,04-PDT-602,,Return in service,Return all the TXs back in service.,22/09/2015
,04-PDT-603,,Return in service,Return all the TXs back in service.,22/09/2015
,04-PDT-604,,Return in service,Return all the TXs back in service.,22/09/2015
,04-XV-530,,Check leakage,Stopped by operation,22/09/2015
,04-XV-556,,Check leakage,Tighten on packing to stop leakage,22/09/2015
,04-PDT-507,,wrong reading ,"check found defective Tx, install an old Yokogawa ,install 2 new Teflon o-ring ,check leakage found ok.
Purge the low ,high side impulse lines to clear condensate.",22/09/2015
,13-HZ-001,,start up ,"Install the ignitor ,assist operation to start up the train.",22/09/2015
,12-LT-040,,wrong reading ,"drain, flushing for both of low and high side tap point to clear blockage then check reading found ok and matched with LG.",22/09/2015
,04-PDV-525,,bad stroke,"adjust calibration , check I/P output found ok.
Complete valve stroking was done found ok.",22/09/2015
,05-FV-013,,Passing,"Check valve stroke found OK, then operation complain that the valve is passing try to increase stem length but useless.",22/09/2015
,04-PDT-509,,wrong reading ,"Flushing for both low & high side tap points to clear blockage, Zero calibration was done check reading found ok.",22/09/2015
,04-FT-512,,wrong reading ,"Check found pin hole at the impulse line, waiting to erect scaff. To check the tubes now TX is isolated from tap points and manifold.",22/09/2015
,04-FT-013,,wrong reading ,"Reset, Refill impulse tube line with water, Zero & span calibration was done (accept calibration after several times).
NOTE: low & High for both tap points & manifold were passing 
Put it under operation observation.",22/09/2015
,13-TE-027,,Install & Check,###############################################################################################################################################################################################################################################################,22/09/2015
,13-TT-075,,wrong reading ,Clean lens and adjust alignment.,22/09/2015
,04-PDT-507,,Fix Tx,"Fix the Tx, install new teflon o-ring, checkleakage found ok. Purge the low and high side impulse lines to clear condensate.",22/09/2015
,13-TE-026,,Install & Check,###############################################################################################################################################################################################################################################################,22/09/2015
,13-FT-012,,Wrong reading,"The TX was checked found that the reading 5900 m3/h and at DCS is zero as 13-FT-013 and mA was ok 
Needs to be checked by system engineer.",23/09/2015
,13-TT-075,,Wrong reading,"check reading at DCS found 988C check mv found matched with mA 12.6 mA, check alignment found ok the reading is actual.",23/09/2015
,04-FT-512,,Defective Impulse tube,Replace the high and low impulse tube was done return the Tx back in service.,23/09/2015
,04-PDT-507,,Thermal insulation,Install thermal insulation.,23/09/2015
,04-XV-526,,Stuck,Force the valve several times to clear stuck.,23/09/2015
,04-TIC-528,,No response,Stopped due to the problem was inside sub-station.,23/09/2015
,13-TT-027,,Wrong reading,Clean the view port was done and adjust the lens focus was done.,23/09/2015
,04-PSL-830,,H2 Leakage,Repair the defective impulse tube & check leakage were done found ok.,23/09/2015
,04-TE-117A ,,Wrong reading,"Check found loose wire due to a broken head screw, replace by new screw check found broken nipple, replace it by new one, check reading found ok.",23/09/2015
,04-TE-073,,over scale,"Check element found ok.
Loop check found over scale reading in DCS at all injected temp. inform system engineer.",23/09/2015
,04-FV-516,,Check stroke,Check found defective I/P replace I/P with new one then check stroke found ok.,23/09/2015
,04-XV-525,,Check indication,"Check found no open indication, adjust cam to indicate open at fully open position.
Check fully open and close indication found ok. ",23/09/2015
,04-TE-074,,over scale,"Check element found ok.
Loop check found over scale reading in DCS at all injected temp. inform system engineer.",23/09/2015
,53-LT-003,,Check,"Flushing tap point LG then check the LG reading found it > 50%
Refill the tubes by glycerin was done, check reading found matching with LG. ",24/09/2015
,07-TE-761,,Fault alarm,Replace the defective temp. element by a new one and reset alarm was done.,24/09/2015
,13-FT-058,,Hunting ,"Clear blockage, flushing and zero check was done, check reading found ok.",24/09/2015
,07-BSL-003,,Fault alarm,Adjust air/fuel ratio.,24/09/2015
,13-FT-058,,wrong reading,"flushing to clear blockage from the high side ,zero check found ok.
Note: there is no thermal insulation.",24/09/2015
,04-TE-117A,,Reading vary from 151 - 200C,"Element check found OK its reading is 149C.
Loop check found shifted +12C swap between TE-117A & 754A channels, check reading of TE-117A in DCS found 162C due to the shift of its loop.
Inform system engineer.",24/09/2015
,05-FT-020,,high reading,"check found that the low side manifold isolation valve was isolated ,open it then check reading found ok",25/09/2015
A2A,02-VSH-002A,,false alarm,check found that the switch did not rest increase the setting quarter cycle then turned the cooler on found ok.,25/09/2015
,05-AT-001B,,Isolated,"Clean filters then return TX back in service.
NOTE: The L/P filter needs to be changed.",25/09/2015
,05-LT-010,,Wrong reading,"Flushing booth tap point and refill impulse tube & seal pot with caustic then zero & span check found OK, leakage test was done found defective fitting & nut for high impulse tube, replace them by others new then check found ok.",25/09/2015
,13-TT-075,,Wrong reading,Clean lens and adjust lens focus were done then check reading found ok.,25/09/2015
,13-TT-027,,Low reading,"Check mA found matched with mv but not matched with DCS reading, reset loop then check DCS reading found matched with mA and accepted by operation.",25/09/2015
,13-XV-030,,Stuck,###############################################################################################################################################################################################################################################################,25/09/2015
,04-TE-551,,Wrong reading,"Check found loose wire then check element found ok.
Check loop found ok.",25/09/2015
,04-TE-554,,Check,Check loop and element found OK.,25/09/2015
,13-FT-051,,Wrong reading,"Reset, flushing taps, fill with condensate and zero calibration then check reading with DCS found OK.",25/09/2015
,13-FT-042,,Wrong reading,Check found needs scaff. To isolate both taps valves.,25/09/2015
,16-LDT-006,,Wrong reading,Flushing & zero check were done found ok and matched with the level glass.,25/09/2015
,53-LT-003,,over range,Visual check found matched with LG.,25/09/2015
,04-AT-502,,Put in service,Put in service as operation request.,25/09/2015
,04-TE-117A,,over range,"Check found loose in wire at 04-JMT-04, tighten on it and check reading found ok",25/09/2015
,16-LT-003,,Wrong reading,Flushing & zero check were done found ok and matched with the level glass.,25/09/2015
,14-PT-046,,Wrong reading,"check found defective electronic power cable. Replace it by another used and flushing, zero &span check were done, check reading found ok.",26/09/2015
,16-LDT-042,,Wrong reading,"check found defective electronic, replace it and zero calibration were done, check Tx reading while the displacer fully immersed in water found ok (21.75N) but we couldn't check span due to high density (1.148) accepted by operation.",26/09/2015
,13-TE-026,,install T/C,"remove pyrometer and install T/C as operation request.
Note: j.B terminal block for element  to be replaced.",26/09/2015
,13-FT-042,,Wrong reading,"flushing both tap points, refill impulse tubes with water and zero calibration were done then check reading found ok.",26/09/2015
,13-FT-058,,hunting,"clear partially blockage from low tap point ,leakage test was done found ok, install thermal insulation for impulse tubes but not fully completed to be continue.",26/09/2015
,13-LG-233,,leakage,"check found leakage from glass, dismantle it and transfer it to EMC W/S ,waiting spare.",26/09/2015
,13-FT-052,,Wrong reading,"clear blocagde, flushing the impulse tubes by steam and zero check were done found ok.",26/09/2015
,13-TE-026,,Check,complete function check was done found ok.,26/09/2015
,05-XV-048,,blockage,"dismantle the valve bonnet. Clear blockage (ceramic balls)and reinstall the valve were done.
Remove the valve body as operation request was done and reinstall back with the old gasket and only 4 bolts for each flange .",26/09/2015
,13-HV-013,,force close,force the valve to be close were done as operation request.,26/09/2015
,51-LT-032,,Wrong reading,"stop due to no time ,follow up next shift",26/09/2015
,13-HV-014,,force close,force the valve to be close were done as operation request.,26/09/2015
,13-FT-012,,wrong reading,"rest, then check reading found it ok.",27/09/2015
,13-FT-130,,wrong reading,"rest, then check reading found it ok.",27/09/2015
,13-FT-131,,wrong reading,check DP using PDI found actual (-Ve) reading.,27/09/2015
,15-FT-037,,wrong reading,"remove the thermal insulation, flush the condensation from the impulse line.
Zero check found ok.",27/09/2015
,15-FT-038,,wrong reading,"remove the thermal insulation, flush the condensation.
Zero / span calibration were done.",27/09/2015
,14-P-02B,,install,"install 14FSL150AB,the switch are broken and in bad condition.",27/09/2015
,04-K-02C,,NOT FOUND,"check found pin hole in the F.B tube of 2  stage discharge drum ,install a union connection.",27/09/2015
,51-LT-032,,wrong reading,"check found fallen displacer , catch it and reinstall it. level calibration was done as per operation hand dip.",27/09/2015
,13-PV-025,,wrong F.B,"check found lose between Positioner and F.B cam, adjust open/close F>B signal and check it with DSC found ok.
Recommendation: replace the proximity and Positioner",27/09/2015
,13-FV-017,,wrong F.B,"check found defective proximity switch of open position by new one. Adjust open/close F.B signal
check indication with DCS found ok.",27/09/2015
,05-XV-048,,dismantle,"dismantle it, reinstall it with the old line gaskets as operation request.",27/09/2015
,05-V-03,,dismantle & install,"dismantle the valves and leave them beside the line
05-XV-048,05-XV-028.",27/09/2015
,05-XV-046,,dismantle & install,dismantle and install again with 2 new line gasket the function check with DCS found ok.,27/09/2015
,05-XV-044,,dismantle & install,dismantle and install again  as operation request with 2 old line gasket the function check found ok as there was no spare for gasket.,27/09/2015
,05-XV-029,,dismantle & install,"dismantle as operation request ,there was no time to install then again to be continue next shift.",27/09/2015
,05-XV-028,,dismantle & install,there was no time to install it.,27/09/2015
,05-XV-008,,dismantle & install,dismantle and install again  with new line gaskets then function check with DCS found ok.,27/09/2015
,05-XV-033,,dismantle & install,dismantle and install again  with 2 old line gaskets as there was no spare then function check with DCS found ok.,27/09/2015
,54-Pk-04A,,NOT FOUND,"check found that the torque switch is stuck at healthy, clear stuck of the micro stuck of the micro switch, now the switch is healthy but the motor didn't run. Waiting to check at substation.",27/09/2015
,05-V-02,,dismantle & install,"dismantle the valves and leave them beside the line
05-XV-048,05-XV-028.",27/09/2015
,05-XV-048,,dismantle & install,dismantle and install again  as operation request with 2 old line gasket the function check found ok as there was no spare for gasket.,27/09/2015
,05-XV-045,,dismantle & install,"dismantle as operation request ,there was no time to install then again to be continue next shift.",27/09/2015
,05-XV-031,,dismantle & install,dismantle and install again  with new line gaskets then function check with DCS found ok.,27/09/2015
,05-XV-032,,dismantle & install,dismantle and install again  with new line gaskets then function check with DCS found ok.,27/09/2015
,14-P-02A,,install,"install 14FSL150AB,the switch are broken and in bad condition.",27/09/2015
,05-XV-045,,Install,Install the valves with old line gaskets then check indication with DCS found ok.,28/09/2015
,05-XV-028,,Install,Install the valves with new line gaskets then check indication with DCS found ok.,28/09/2015
A2A,02-EBV-002,,Air leakage,"Check found air leakage from oil filter of the regulator, try to stop leakage using shrink tape",28/09/2015
A2A,03-LT-002,,Wrong reading,Zero check and span calibration were done then check reading found ok and matched with L.G.,28/09/2015
A2A,03-FT-001,,Wrong reading ,"Check found defective cell, replace it by an old one then check found ok.",28/09/2015
,05-XV-008,,No F.B,"Adjust F.B proximity for open position then check found ok.
Note: The F.B stem is bended and it's O-ring is defected but the operation refused any work on the valve.",28/09/2015
,04-FT-554A,,Wrong reading ,Flushing and zero check found ok.,28/09/2015
,04-FT-554B,,Edit Configuration,Put the Xfer function in linear mode then returned it in sqrroot mode as requested.,28/09/2015
,04-PDT-532,,Check,Put the TX in zero ? P  condition (50%) only for  one minute then returned it in service as operation request.,28/09/2015
,16-LDT-006,,Check,"Drain , flushing and zero check found ok.
Note : there was only one phase (oil) in the vessel & not fullfilled the vessel so the Tx didn't work in it's normal condition (oil & caustic).",28/09/2015
,04-FV-009,,Check,"Function check for I/P converter found ok , check valve stroke found ok.",28/09/2015
A2A,03-VSH-003E,,Alarm,Adjust switch set point then function check found ok.,28/09/2015
,05-XV-008,,Leakage & Passing,Tighten the upstream flange to stop leakage & there was no time to check valve passing.,28/09/2015
,05-XV-029,,Install,Install the valves with old line gaskets then check indication with DCS found ok.,28/09/2015
,54-PK-04A,,NOT FOUND,"check the torque switch action found ok.
Check start/stop selector of the motor found broken ,inform EPROM Eng. To be continue tomorrow.",29/09/2015
,14-LT-004,,wrong reading,"Dismantle the Tx , transfer to EMC W/S , check configuration found it ok , zero , span calibration were done , reinstall again and check reading found ok.",29/09/2015
A2A,03-FT-002,,PMR,PMR was carried out ,29/09/2015
A2A,02-FT-010,,PMR,Not exist,29/09/2015
A2A,02-FT-011,,PMR,PMR was carried out ,29/09/2015
A2A,02-FT-003,,PMR,PMR was carried out ,29/09/2015
,07-FT-003,,PMR,PMR was carried out ,29/09/2015
,07-FT-036,,PMR,PMR was carried out ,29/09/2015
,14-PDT-057,,wrong reading,purge the blockage by steam from high side impulse tubes ,29/09/2015
,07-FT-004A,,PMR,PMR was carried out ,29/09/2015
,07-FT-004B,,PMR,PMR was carried out ,29/09/2015
,07-FT-004C,,PMR,PMR was carried out ,29/09/2015
,05-FT-011,,wrong reading,"refill the impulse tubes with water , zero calibration was done , span check found ok , check reading found ok.",29/09/2015
,05-LT-008,,check reading,Stopped by operation ,29/09/2015
,04-FT-015B,,wrong reading,"Reset , zero check found ok then check reading found it ok.",29/09/2015
,05-AT-005,,put in service,return back in service as operation request,29/09/2015
,13-HV-013,,remove force,remove force as operation request.,29/09/2015
,05-PT-024,,wrong reading,"flushing , zero /span check found ok then check reading found it ok ",29/09/2015
,05-PDT-025,,wrong reading,"flushing , zero /span check found ok then check reading found it ok ",29/09/2015
A2A,02-VSH-005A,,alarm,Adjust switch set point then function check found ok.,29/09/2015
,13-TE-026,,wrong reading,"check found part of element cable is defective , cut it , check reading found it ok 
RECOMMENDATION : replace the T/C cable by new one .",29/09/2015
,54-PK-04A,,,"check the torque switch action found ok.
Check start/stop selector of the motor found broken ,inform EPROM Eng. To be continue tomorrow.",29/09/2015
,51-LT-012,,wrong reading,Stopped by operation. Tank rundown,29/09/2015
,13-HV-014,,remove force,remove force as operation request.,29/09/2015
,13-TT-131,,PMR,PMR was carried out ,30/09/2015
,13-TT-142,,PMR,PMR was carried out ,30/09/2015
,13-TT-143,,PMR,PMR was carried out ,30/09/2015
,13-TT140,,PMR,PMR was carried out ,30/09/2015
,13-TT-150,,PMR,PMR was carried out ,30/09/2015
,05-VSH-171A,,PMR,PMR was carried out ,30/09/2015
,04-VSH-02B,,PMR,PMR was carried out ,30/09/2015
,04-VSH-02C,,PMR,PMR was carried out ,30/09/2015
,04-VSH-02D,,PMR,PMR was carried out ,30/09/2015
,04-VSH-02F,,PMR,PMR was carried out ,30/09/2015
,16-LDT-006,,wrong reading,"Zero , span calibration were done , mA check found it ok ",30/09/2015
,15-LT-015,,wrong reading,"flushing both of tap points , refill seal pot with glycerin , check reading found it ok.",30/09/2015
,13-TE-026,,replace wire ,replace the defective T/C cable of the element ,30/09/2015
,13-FT-001,,wrong reading,"zero / span check were done found ok ,change configuration from 10% linear to 1% cut off",30/09/2015
,16-FT-001,,wrong reading,"Reset , flushing zero/span calibration were done , check reading found it ok",30/09/2015
,13-FT-051,,wrong reading,"flushing , zero /span calibration were done , 
the impulse tube angle is 45 bet them",30/09/2015
,13-TT-027,,wrong reading,###############################################################################################################################################################################################################################################################,30/09/2015
,05-VSH-174B,,alarm,Adjust switch set point then function check found ok.,30/09/2015
,54-FT-001B,,PMR,"clear blockage from low /high tap point , zero span calibration were done ",30/09/2015
,54-XSH-015,,clean slip ring,"dismantle the slip ring , transfer to EMC W/S , clean internals , reinstall , check switch found no alarm ",30/09/2015
,54-LSH-008,,install,waiting scaffolding ,30/09/2015
,54-FT-001A,,PMR,"clear blockage from low /high tap point , zero span calibration were done ",30/09/2015
A2A,02-LSHH-013,,PMR,PMR was carried out ,1/10/2015
A2A,02-LSLL-014,,PMR,PMR was carried out ,1/10/2015
A2A,02-PSLL-066,,PMR,PMR was carried out ,1/10/2015
A2A,02-PSLL-070,,PMR,PMR was carried out ,1/10/2015
,13-LT-018,,PMR,PMR was carried out ,1/10/2015
,13-LT-019,,PMR,PMR was carried out ,1/10/2015
,13-LT-015,,PMR,PMR was carried out ,1/10/2015
,13-LT-025,,PMR,PMR was carried out ,1/10/2015
,05-LV-007,,PMR,PMR was carried out ,1/10/2015
,05-PV-026,,PMR,PMR was carried out ,1/10/2015
,04-VSH-012C,,PMR,PMR was carried out ,1/10/2015
,13-TE-047,,Check,Function check was done found ok,1/10/2015
,04-TV-528,,Check,"Check found the wires polarity were reversed, reconnect them correctly then check stroke found ok",1/10/2015
,05-VSH-0174B,,alarm,Adjust switch set point then check found ok,1/10/2015
,15-FT-038,,wrong reading,Clear condensate then zero check were done found ok,1/10/2015
,15-FT-037,,wrong reading,Clear condensate then zero check were done found ok,1/10/2015
,13-FV-058,,Check,Check found defective regulator Install new one then complete stroke was done,1/10/2015
A2A,03-BSL-001A,,alarm,Adjust air/fuel ratio then check indication found ok,1/10/2015
A2A,03-BSL-001F,,alarm,Adjust air/fuel ratio then check indication found ok,1/10/2015
A2A,03-BSL-001B,,alarm,Adjust air/fuel ratio then check indication found ok,1/10/2015
A2A,03-BSL-001E,,alarm,Adjust air/fuel ratio then check indication found ok,1/10/2015
A2A,03-LT-002,,wrong reading,"Zero check found ok, check reading found 104% actual reading and matching with LG",1/10/2015
,13-FT-052,,wrong reading,Reset power and zero check were done found ok,1/10/2015
,13-FT-053,,wrong reading,Reset power and zero check were done found ok,1/10/2015
,14-PDT-026,,I/O bad,Complete function check was done found actual reading,1/10/2015
,04-FT-554A,,I/O bad,"Flushing, clear blockage and zero check were done found ok and matching with FT-554B",1/10/2015
,04-FT-554B,,Change mode,Change the Tx mode from Sq root to Linear as operation request which cause CCR trip so return the Tx mode to Sq root again,1/10/2015
,13-TT-027,,wrong reading,Adjust alignment of TT-027 to increase its reading from 1100 C to 1290 C,1/10/2015
,13-HV-013,,Wrong indication,Full calibration was done for the positioner then check stroke/indication with DCS found ok,1/10/2015
,13-HV-014,,Stuck,Force the valve several times to clear stuck then check stroke/indication with DCS found ok,1/10/2015
,13-TT-025,,Swap,Swap pyrometers internal cards as operation request,1/10/2015
,13-TT-075,,Swap,Swap pyrometers internal cards as operation request,1/10/2015
,16-LV-003,,Blockage,Dismantle the valve bonnet and check upstream and downstream found no blockage and no problem found,1/10/2015
,16-LDT-006,,wrong reading,"Flushing both tap points, full calibration was done",1/10/2015
,16-LT-003,,wrong reading,"Flushing both tap points, Zero calibration was done Span check found ok",1/10/2015
,16-LDT-004,,wrong reading,"Flushing both tap points, Span calibration was done",1/10/2015
,12-PV-025,,Leakage,"Tighten on packing gland to stop leakage then check found leakage not completely stop, ask operator to isolate the valve but refuse",1/10/2015
,05-PDT-005,,wrong reading,Reset electronic module and Zero/Span check were done found ok,1/10/2015
,13-LG-212,,Leakage,Check found there is no leakage from the LG and the lower main isolation is leak transfer the job to static dept.,1/10/2015
,51-TE-034,,No problem,Check found no problem.,1/10/2015
,54-LSL-080,,install,"*Install new switch.
* check found shortage in displacer wire for about 
*inform EPROM Eng. Then function check found ok.
*Note: data sheet set point (2.75 m) from overflow tap point but actual set point is (2.55m)",1/10/2015
,56-FV-001,,partial stuck,"check found partial stuck, clear it also increase air regulator from 2.5 bar to 4 bar then check valve stroke found ok.",1/10/2015
,54-PCV-001C,,leakage,"check found broken lines flange. Check pcv cap found it dismantled due to broken bolts, waiting for static department to install new flange.",1/10/2015
