LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,56-XV-501B,,bad stork,check stork and open / close indication found ok and no problem found.,1/10/2015
,14-FT-029,,Leakage,Visual check was done found no leakage,4/10/2015
,13-K-01C,,Remove inst,Remove inst. And reinstall again after install the metal sheet roof,4/10/2015
,13-XV-030,,Stuck,Force the valve several times to clear stuck was done,4/10/2015
,04-PDT-003,,Check,zero / span check were done found ok,4/10/2015
,05-LSH-001,,Alarm,Adjust the switch mechanism was done then check switch action found ok,4/10/2015
,13-TT-075,,wrong reading,Adjust alignment and focus for lens were done then check reading found ok,4/10/2015
,14-LT-004,,wrong reading,"Check configuration found ok, check reading found matching with hand dip",4/10/2015
,06-P-04B,,no response,###############################################################################################################################################################################################################################################################,4/10/2015
,13-FT-052,,wrong reading,Clear blockage was done from the lower tap point and zero check was done found ok,4/10/2015
,04-H-02,,Alarm,Clean nozzles and adjust air/fuel ratio were done,4/10/2015
,04-H-01,,Alarm,Clean nozzles and adjust air/fuel ratio were done,4/10/2015
,04-H-04,,Alarm,Clean nozzles and adjust air/fuel ratio were done,4/10/2015
,04-H-03,,Alarm,Clean nozzles and adjust air/fuel ratio were done,4/10/2015
A2A,02-LT-008,,Wrong reading,"Reset , flushing zero/span check were done found ok",4/10/2015
,51-LIT-078,,PMR,PMR was carried out,4/10/2015
,51-LIT-079,,PMR,PMR was carried out,4/10/2015
A2A,02-PV-031,,Clean,"Dismantle the valve from bonnet , clean valve internal parts and reinstall again with old bonnet gasket then check valve stroke found ok.",5/10/2015
,04-PV-028,,Clean,Couldn't clean valve internal parts as the isolation valves are passing.,5/10/2015
A2A,02-LT-008,,Wrong reading,"Check found that the L.G was fully filled , span calibration was done for the Tx.",5/10/2015
,13-XV-030,,Dismantle,Stopped by operation.,5/10/2015
,04-LV-512,,Passing,Calibrate valve positioner then check found no passing.,5/10/2015
,13-FT-052,,Wrong reading,"Check tap points found no blockage ,increase damping from 16 to 32 s , function check found ok.",5/10/2015
,13-FT-053,,Wrong reading,"Check tap points found no blockage ,increase damping from 16 to 32 s , function check found ok.",5/10/2015
,14-LT-001,,Wrong reading,Check reading found ok and matched with hand dip.,5/10/2015
,14-FT-029,,Wrong reading,"Zero , span and mA check were done found ok, clear blockage from low side then check reading found it ok.",5/10/2015
,51-LT-086,,PMR,PMR was carried out.,5/10/2015
,51-LT-087,,PMR,PMR was carried out.,5/10/2015
,52-TE-001A,,PMR,PMR was carried out.,5/10/2015
,52-TE-001B,,PMR,PMR was carried out.,5/10/2015
,52-TE-001C,,PMR,PMR was carried out.,5/10/2015
,52-TE-001D,,PMR,PMR was carried out.,5/10/2015
,52-TE-011A,,PMR,PMR was carried out.,5/10/2015
,52-TE-011B,,PMR,PMR was carried out.,5/10/2015
,13-HV-014,,Wrong indication,"Check found the proximity switches box is filled with water, clear water then check open/close indication with DCS found ok.
Note: The cover of the box needs to be replaced so we fix it using red seal.",6/10/2015
,05-VSH-172A,,Alarm,Adjust switch set point after vibration team check the fan.,6/10/2015
,04-FT-004,,Wrong reading,"Reset, zero check were done then check reading found ok.",6/10/2015
A2A,03-UV-002,,leakage,"check found there is leakage from upstream flange, tighten on it's screw then check found no leakage.",6/10/2015
,05-VSH-174B,,Alarm,"check found an adjusting spring not fixed correctly, fix it by readjust latch magnet position to increase strength on the adjusting spring then adjust switch set point and check found ok.",6/10/2015
,04-FT-570,,Wrong reading,"clear blockage from low side tap point then zero & span calibration were done check reading found ok,",7/10/2015
,04-FT-553,,Wrong reading,"clear blockage from low side tap point then check reading found ok,",7/10/2015
,04-PT-564,,Wrong reading,"clear blockage from low side tap point then check reading found ok,",7/10/2015
A2A,02-PDSH-515,,PMR,"PMR was carried out .
NOTE: Adjust switch set point because it was out of range ( repeated problem 10/8/2015)",7/10/2015
A2A,02-PDSH-528,,PMR,PMR was carried out .,7/10/2015
A2A,02-PSL-507,,PMR,"PMR was carried out .
NOTE: the switch was isolated ",7/10/2015
A2A,02-PSL-516,,PMR,PMR was carried out .,7/10/2015
A2A,02-PSL-525,,PMR,PMR was carried out .,7/10/2015
A2A,02-TE-551A,,PMR,PMR was carried out .,7/10/2015
A2A,02-TE-551B,,PMR,PMR was carried out .,7/10/2015
A2A,02-TE-550A,,PMR,PMR was carried out .,7/10/2015
A2A,02-TE-550B,,PMR,PMR was carried out .,7/10/2015
A2A,02-TE-550C,,PMR,PMR was carried out .,7/10/2015
A2A,02-TE-550D,,PMR,Could not check it as it was not accessible,7/10/2015
A2A,02-TSH-508,,PMR,"PMR was carried out .
Note : Adjust switch set point .",7/10/2015
A2A,02-TSH-503A,,PMR,PMR was carried out .,7/10/2015
A2A,02-TSH-503B,,PMR,PMR was carried out .,7/10/2015
A2A,02-LSL-504,,PMR,"PMR was carried out .
NOTE : micro switch check only",7/10/2015
A2A,02-LSL-510A,,PMR,PMR was carried out .,7/10/2015
,13-FT-052,,Wrong reading,"check tap points found no blockage , zero check was done found ok then check reading found it ok and accepted by operation .",7/10/2015
,04-FT-506A,,Wrong reading,"check found water inside Tx , clean it , tighten on wires , complete calibration was done then check reading found it ok",7/10/2015
,13-LT-007,,Wrong reading,"clear condensate from low side , check reading found it ok. ( recommend to replace the thermal insulation )",7/10/2015
,13-PT-034,,leakage ,tighten on connecting nipple to stop leakage then check found no leakage .,7/10/2015
,13-LG-232,,Wrong reading,"check found leakage from LG body, waiting spares",7/10/2015
,07-PSL-652,,leakage ,"Check found defective switch body , replace it by new one after adjust its set point as data sheet",7/10/2015
,04-P-54B,,check stroke ,"tighten on all wires , complete stroking and function check were done ",7/10/2015
,04-FT-006,,Wrong reading,"Reset, zero calibration was  done, span check was done ",7/10/2015
,51-FT-042,,check reading,check found defective display waiting for spare ,7/10/2015
,54-FT-001A,,Wrong reading,"flushing , clear blockage from impulse lines , manifold  , cell , zero /span check was done found ok",7/10/2015
,54-FT-001B,,Wrong reading,"flushing , clear blockage from impulse lines , manifold  , cell , zero calibration (several times till accepted )
Recommendation : Replace the cell",7/10/2015
,54-LT-002,,Wrong reading," calibrate the Tx several times till accepted , check reading found it matched with LT-001
Recommendation : Replace the cell",7/10/2015
,55-LT-066,,Wrong reading,"reset , zero check found ok",7/10/2015
,56-LT-006,,Wrong reading,reset then check reading found it ok.,7/10/2015
,58-FT-003,,Wrong reading,"check found defective power cable , repair it then check reading found it ok.",7/10/2015
,58-PT-003,,Wrong reading,"check found water inside the Tx , clear it , zero check found ok then check reading found it ok ",7/10/2015
,54-LT-017,,No problem,"Purge the immersed tube , zero / span check were done found ok ",7/10/2015
,51-LT-036,,No problem,"check Tx reading found it over range , reset , clean antenna 
check found tank level over range , ask operation to decrease tank level then check reading found it ok. ",7/10/2015
A2A,03-VSH-003D,,PMR,PMR was carried out.,8/10/2015
A2A,03-VSH-003E,,PMR,PMR was carried out.,8/10/2015
,04-VSH-002H,,PMR,PMR was carried out.,8/10/2015
,04-VSH-002G,,PMR,PMR was carried out.,8/10/2015
,07-FT-011,,Hunting,"Check found the cell was not responding to calibration, Swap cell with 07-FT-003 then check reading found ok, Zero/Span check found ok.
 Note : For 07-FT-003 : Check zero/Span found ok, Put Tx under pressure found stable, Return it back in service.",8/10/2015
,13-LT-007,,Thermal insulation,Install new thermal insulation.,8/10/2015
A2A,02-FT-012,,Wrong reading,"Flushing from both tap points, Full calibration was done then check reading found ok.",8/10/2015
,07-PDT-006,,Technical request,"Internal flushing was done found ok, Zero calibration was done and span check found ok.",8/10/2015
,07-PDT-032,,Technical request,"Internal flushing was done found ok, Zero/Span check found ok.",8/10/2015
,13-FT-108,,Wrong reading,"Check found defective cell, Waiting spare.",8/10/2015
,13-XV-029,,Stuck,"Force the valve several times to clear stuck, Now the valve is at closed position, 
Note: The valve internal parts need to be cleaned.",8/10/2015
,13-XV-030,,,"Stopped due to the valve takes it action., The valve now is closed.",8/10/2015
,14-PSL-032C,,Alarm,"Check found the main isolation valve was isolated, Flushing then check its set point found at 0.1 Bar & in data sheet 0.2 Bar, Retune back in service found healthy.",8/10/2015
,05-VSH-172A,,Alarm,"Check found vibration alarm, Adjust the switch set point.",8/10/2015
,13-FT-053,,Wrong reading,"Clear blockage from both tap point, Clear water condensate from the impulse lines, Zero check found ok, Check reading found ok and accepted by operation.",8/10/2015
,13-FT-052,,Wrong reading,"Clear blockage from both tap point, Clear water condensate from the impulse lines, Zero check found ok, Check reading found ok and accepted by operation.",8/10/2015
,16-LDT-006,,Wrong reading,"Purge both low/side tap points, Zero/span check were done found ok, Check reading found it matched with LG.",8/10/2015
,13-FT-052,,Wrong reading,"Check tap points was done found ok, Zero check was done found ok and no problem.",9/10/2015
,13-TE-143,,Hunting,"Check found the wire of the signal touch the element cable, Isolate it and cut the defective part of the wire and check reading found ok.",9/10/2015
,12-LV-002,,Hunting/Wrong stroke,"Check found loosen feedback cam, max opening is 75%/ & Defective I/P; Fix FB cam, replace the defected I/P and its positioner by new ones then check stroke found ok.",9/10/2015
,13-HV-014,,Wrong indication,"Check the solenoid action found stuck at open position, Clean from inside and function check found ok & put the valve in service; Replace the defective open proximity switch by another new one, Check valve stroke & FB indication with DCS found ok.",9/10/2015
,14-LT-001,,Wrong reading,"Dismantle the Tx and clean its antenna, Reset was done then check reading found ok.
Recom : Replace the HF module by new one. ",9/10/2015
,12-LT-002,,Wrong reading,"Flushing from both tap points, Full calibration was done then check reading found ok.",9/10/2015
,52-LA-004,,Alarm,Clear HP Alarm then check loading found ok.,9/10/2015
,56-LT-006,,Wrong reading,"Check found loosen in the power cable of the electronic module, Replace the electronic by a new one, Check reading found matching with LT-005.",9/10/2015
,12-LV-002,,Check,Complete valve stroke was done found ok and no problem,10/10/2015
,13-TE-143,,Hunting,Replace the electronic card by a new one then check found ok.,10/10/2015
,13-BE-002,,Dismantle,"Dismantle the viewing head of the flame scanner as operation request, Reinstall again and adjust its angle then check reading found ok.",10/10/2015
,05-VSH-173A,,PMR,PMR was carried out .,11/10/2015
,05-VSH-173B,,PMR,PMR was carried out .,11/10/2015
,05-VSH-103A,,PMR,PMR was carried out .,11/10/2015
,05-VSH-103B,,PMR,PMR was carried out .,11/10/2015
,05-VSH-172B,,PMR,PMR was carried out .,11/10/2015
,05-VSH-112B,,PMR,PMR was carried out .,11/10/2015
,05-LSH-001,,Defected Mechanism,Waiting spare for the defective mechanism,11/10/2015
,04-PDT-532,,Wrong reading,"Zero, 50% & mA output check found ok. Stopped by operation",11/10/2015
,14-FT-029,,Wrong reading,Flush tap points and zero check were done found ok.,11/10/2015
,13-Z-01,,Remove Inst.,"* Dismantle the following inst.
 13-LT-31,32 and TW-211. 
* We couldn't dismantle 13-TW-309, 069 waiting to be cleared from the solid sulphur.",11/10/2015
,14-LT-001,,Wrong reading,"Dismantle the Tx and transfer to EMC W/S, Replace the HF module and reconfigure the LT. Install it back then couldn't set mapping because of the tank not empty, reconfigure the zero distance at 0.78 m",11/10/2015
,13-TT-027,,Install T/C,Install the T/C instead of the pyrometer,11/10/2015
,13-TE-026,,No problem,Complete function check found ok and no problem,11/10/2015
,51-LT-001,,PMR,PMR was carried out .,11/10/2015
,51-LT-072,,PMR,PMR was carried out .,11/10/2015
,51-LT-011,,PMR,PMR was carried out .,11/10/2015
,04-LT-010,,PMR,PMR was carried out .,12/10/2015
,06-LDV-001,,PMR,PMR was carried out .,12/10/2015
,06-LV-003,,PMR,PMR was carried out .,12/10/2015
,06-PV-004,,PMR,PMR was carried out .,12/10/2015
,13-LT-050,,PMR,PMR was carried out .,12/10/2015
,13-TW-069,,Repair,"Cannot remove due to sulpher solidification around the wells,waiting until sulpher removed.",12/10/2015
,05-FV-009,,Check,"dimantle the valve from bonnet then check from inside found clean,reassmble again found aleakage from packing, tighten on gland to stop leakage then check strok found ok.",12/10/2015
,13-TW-309,,Repair,"Cannot remove due to sulpher solidification around the wells,waiting until sulpher removed.",12/10/2015
A2A,03-H-01,,Alarm,Clean nozzles and adjust air/fuel ratio,12/10/2015
,13-HZ-01,,Remove Inst.,Dismantle the igniter and the two flam scanners and transfer to EMC W/S,12/10/2015
,13-HV-013,,Force close,Force the valves to be close as operation request,12/10/2015
,13-HV-014,,Force close,Force the valves to be close as operation request,12/10/2015
,07-ZAH-572,,Check,Clean the element from oil and check reading found ok,12/10/2015
,04-PDT-532,,Check,Flushing and zero/span/mA check were done found ok and no problem,12/10/2015
,13-FT-130,,Under range,"check found ""INITERR"" error , try to repair by reset data base for cell using ""SET GDB"" but usekess,waiting spare ""200 inH2O"" cell",12/10/2015
A2A,02-LT-008,,I/O bad,Reset power then check reading found ok,12/10/2015
,14-LT-001,,Check,Reconfigure the zero distance to zero and mapping procedure was done,12/10/2015
,51-LT-071,,PMR,PMR was carried out .,12/10/2015
,51-LT-085,,PMR,PMR was carried out .,12/10/2015
,UNIT 51,,Survey,Visual unit survey was done,12/10/2015
,04-LT-004,,PMR,PMR was carried out .,12/10/2015
,13-LT-046,,PMR,PMR was carried out .,12/10/2015
,52-TE-011C,,PMR,PMR was carried out.,13/10/2015
,54-LT-002,,Wrong reading,Zero & span calibration were done then check reading found matching with 54-LT-001,13/10/2015
,UNIT 55,,Survey,Visual survey was done.,13/10/2015
,52-TE-011D,,PMR,PMR was carried out.,13/10/2015
,52-TE-021A,,PMR,PMR was carried out.,13/10/2015
,14-VSH-004C,,PMR,PMR was carried out.,13/10/2015
,14-VSH-003A,,PMR,PMR was carried out.,13/10/2015
,14-VSH-003B,,PMR,PMR was carried out.,13/10/2015
,14-VSH-054C,,PMR,PMR was carried out.,13/10/2015
A2A,02-TXE-041D,,Wrong reading,"Check element reading found 366 c and stable, loop check found ok, the positive terminal of the element is shorted with the ground ,waiting shutdown to dismantle the element.",13/10/2015
A2A,03-H-01,,No pilot feedback,"For 03-BSL-001D,F:clean the nozzle and adjust air/fuel ratio.
For 03-BSL-001B: the ionization card didn't give feedback on LCP, swap with 03-BSL-001C card found the problem transfer to BSL-001C, waiting new card for BSL-001B.",13/10/2015
,04-K-02A,,Dismantle inst.,"Dismantle the following and left beside the compressor(04-TW-602A,B & TW-653A,B,C & TW-030A,B,C) , 
For 04-TW-602C loosen the studs bolts only , disconnect the impulse tube of 04-PI-222
Note: All need new flange gaskets(11/2""-600)",13/10/2015
,04-Z-52,,Check action,Stopped by operation.,13/10/2015
,13-FT-108,,Defective cell,"Check found defective cell, waiting spare.",13/10/2015
,13-BSL-006,,Low reading,Adjust the viewing angle then check found ok.,13/10/2015
,14-LSLL-036,,Leakage ,Tighten on all flanges to stop leakage.,13/10/2015
,13-LSH-047,,Leakage ,Tighten on all flanges to stop leakage.,13/10/2015
,13-LG-248,,Leakage ,Check found no leakage.,13/10/2015
,13-Z-01,,Remove TW,Waiting the TW to be cleaned from solid sulphur.,13/10/2015
,15-LT-004,,Wrong reading,"Check found the vessel was overfilled actually & Tx reading was over range , ask operator to operate the pump and discharge the vessel.
Note: the antenna may need to be cleaned after discharging the vessel.",13/10/2015
,16-LV-003,,Dismantle and clean,"Dismantle the valve body and bonnet found a welding rod inside the body ,remove it and reassemble the valve and install it again with the old gaskets then check stroke found ok.",13/10/2015
,16-FT-001,,Wrong reading,Flushing both tap points and zero &span calibration were done then check found ok.,13/10/2015
,14-FT-036,,Wrong reading,###############################################################################################################################################################################################################################################################,13/10/2015
,12-LV-002,,Check,Check stroke found ok and no problem found.,13/10/2015
,UNIT 54,,Survey,Visual survey was donr.,13/10/2015
,13-HV-018,,Stuck,###############################################################################################################################################################################################################################################################,14/10/2015
,04-Z-52,,Check,Visual check was done.,14/10/2015
,04-K-02A,,Dismantle,Dismantle the flange for 04-PI-222 and transfer it to EMC W/S as operation request.,14/10/2015
,15-LT-004,,,###############################################################################################################################################################################################################################################################,14/10/2015
,15-LT-004,,,###############################################################################################################################################################################################################################################################,14/10/2015
,51-P-35B,,,"Tighten wires of the interface module, Clean the connector of the sensor, Check voltage gap when the pump is stopped found ok.",15/10/2015
,51-P-35A,,,"Tighten wires of the interface module, Clean the connector of the sensor, Check voltage gap when the pump is stopped found ok.",15/10/2015
,51-LT-020,,PMR,PMR was carried out.,15/10/2015
,54-LT-016,,Fix immersed tube,Fix the immersed tube.,15/10/2015
,15-VSH-004B,,PMR,PMR was carried out.,15/10/2015
,07-VSH-009B,,PMR,PMR was carried out.,15/10/2015
,13-LSHH-009,,Alarm,"Check found the switch gives alarm due to float stuck, Clear the switch chamber and clear the float/micro switch stuck then function check found ok.",15/10/2015
,07-FV-003,,PMR,PMR was carried out.,15/10/2015
,13-HV-013,,Repair steam jackets,Reinstall all steam jackets at correct positions then function check found ok.,15/10/2015
,13-HV-014,,Repair steam jackets,Reinstall all steam jackets at correct positions then function check found ok.,15/10/2015
,13-HV-017,,Repair steam jackets,Reinstall all steam jackets at correct positions then function check found ok.,15/10/2015
,13-HV-018,,Repair steam jackets,Reinstall all steam jackets at correct positions then function check found ok.,15/10/2015
,04-XYV-727,,Solenoid failure,Check solenoid coil/Loop fuse found ok and no problem found.,15/10/2015
,15-LT-004,,wrong reading,###############################################################################################################################################################################################################################################################,15/10/2015
,07-PSLL-553,,Alarm,"Check found that the switch was isolated, Put in service and check set point found ok, Tighten on all nuts to stop leakage then function check found ok and no alarms found.",15/10/2015
,51-XV-002,,Not respond,"Check all parts/accessories of the valve found ok except the air regulator found it defective, Replace by another new one then function check with DCS found ok.",16/10/2015
,07-PSL-551,,Alarm,###############################################################################################################################################################################################################################################################,16/10/2015
,07-PSL-552,,Alarm,###############################################################################################################################################################################################################################################################,16/10/2015
,04-PDT-535,,wrong reading,"Reset Flushing both tap points, Zero/Span check found ok then check reading found ok.",16/10/2015
,13-HV-013,,Force close,"Check found the valves are already forced close but HV-013 not fully closed, Force it using the air supply then check F back found ok.",17/10/2015
,13-HV-014,,Force close,Check found the valves are already forced close.,17/10/2015
,04-FT-538,,Remove orifice,Remove the orifice plate and reinstall as operation request.,17/10/2015
,13-FT-058,,Hunting,"Reset, Flushing to clear blockage from the high side, Zero calibration was done then check reading found ok.",17/10/2015
,05-FT-003A,,PMR,PMR was carried out.,18/10/2015
,05-FT-003C,,PMR,PMR was carried out.,18/10/2015
,05-FT-003B,,PMR,PMR was carried out.,18/10/2015
,05-FT-008A,,PMR,PMR was carried out.,18/10/2015
,05-FT-008C,,PMR,PMR was carried out.,18/10/2015
,05-FT-008B,,PMR,PMR was carried out.,18/10/2015
,05-FT-009A,,PMR,PMR was carried out.,18/10/2015
,05-FT-013,,PMR,PMR was carried out.,18/10/2015
,05-VSH-172A,,Check,"Stopped by operation, Waiting vibration report.",18/10/2015
,16-LDT-006,,Wrong reading,Zero/Span calibration were done then check reading found matching with LG.,18/10/2015
,13-FT-058,,Wrong reading,"Reset, Flushing to clear blockage from high side. Note : The thermal insulation needed to be checked.",18/10/2015
,51-LT-013,,PMR,PMR was carried out.,18/10/2015
,51-LT-020,,PMR,Stopped as there was no time.,18/10/2015
,54-LT-016,,Wrong reading,"Check found broken glass of the rotameter, Weld it as much as possible but there was small air leakage, Inform EPROM eng to install new one but there was no spare.",18/10/2015
,05-FT-009B,,PMR,PMR was carried out.,18/10/2015
,05-FT-009C,,PMR,PMR was carried out.,18/10/2015
,05-PT-041A,,PMR,PMR was carried out.,19/10/2015
,05-PT-041B,,PMR,PMR was carried out.,19/10/2015
,05-PT-041C,,PMR,PMR was carried out.,19/10/2015
,05-VSH-172A,,Alarm,Reset and function check found ok,19/10/2015
,13-FT-058,,Thermal Insulation,Stopped waiting insulation matrials,19/10/2015
,07-PSL-552,, Assist,Assist system Engs. To check indication on local panel,19/10/2015
,15-FV-032,,Defected plug & seat,"Replace the defective plug, seat, bonnet gasket by new ones; Install fabricated seat gasket and passing test found ok, readjust the valve stroke then install it online with new line gaskets",19/10/2015
,51-LT-020,,PMR,PMR was carried out.,19/10/2015
,07-PSL-551,, Assist,Assist system Engs. To check indication on local panel,19/10/2015
A2A,02-FT-027,,PMR,PMR was carried out.,20/10/2015
,04-FT-001A,,PMR,PMR was carried out.,20/10/2015
,04-FT-001B,,PMR,PMR was carried out.,20/10/2015
A2A,02-LT-002,,PMR,PMR was carried out.,20/10/2015
,05-TXT-008,,PMR,PMR was carried out.,20/10/2015
,13-PV-038,,PMR,PMR was carried out.,20/10/2015
,07-FV-010,,PMR,PMR was carried out.,20/10/2015
,13-FT-121,,Hunting,"Reset, Flushing, zero/span calibration were done then check reading found ok",20/10/2015
,13-FT-058,,Check,"Flushing, zero/span check and impulse tubes check found ok then check reading found actyal zero ",20/10/2015
,13-PV-008,,Stuck,"Function check found the stem lock pin is broken, tranfare the actuator to EMC W/S and waiting EPROM W/S to fabricate a new one. NOTE the broken pin with EPROM shift Eng.",20/10/2015
,04-H-01,,Alarm,Clean nozzles and adjust air/fuel ratio,20/10/2015
,04-H-02,,Alarm,Clean nozzles and adjust air/fuel ratio,20/10/2015
,04-H-03,,Alarm,Clean nozzles and adjust air/fuel ratio,20/10/2015
,04-H-04,,Alarm,Clean nozzles and adjust air/fuel ratio,20/10/2015
,53-LT-001,,Hunting,"Reset power, Flushing and zero calibration were done then check reading found ok",20/10/2015
,52-PDIT-011C,,Alarm,Reset power and zero/span check were done found ok,20/10/2015
,52-FT-001B,,Check,"Transfare the job to system eng,",20/10/2015
,52-FT-001A,,Check,"Transfare the job to system eng,",20/10/2015
,52-FT-001C,,Check,"Transfare the job to system eng,",20/10/2015
,52-FT-001D,,Check,"Transfare the job to system eng,",20/10/2015
,05-VSH-175A,,PMR,Stopped as the fan was electrically isolated.,21/10/2015
A2A,03-FT-004,,PMR,PMR was carried out.,21/10/2015
A2A,03-BSL-001C,,PMR,PMR was carried out.,21/10/2015
A2A,02-BSL-001A,,PMR,PMR was carried out.,21/10/2015
,13-FT-058,,Wrong reading,"Flush from both sides found liquid, inform operation to drain the line to clear the condesate, zero check was done ",21/10/2015
,13-PV-008,,Broken lock pin,"Fabricate new lock pin at Eprom W/S, reinstall the actuator then complete stroking was done found ok.",21/10/2015
,04-PCV-038,,High o/p pressure,"Check found pressure O/P is 1.8 bar, try to adjust the PCV but didn't regulate the pressure (max drop 1.6bar),ask operation to dismantle the PCV but they refused.",21/10/2015
,51-LT-012,,PMR,PMR was carried out.,21/10/2015
,52-TE-031A,,PMR,PMR was carried out.,21/10/2015
,52-TE-031B,,PMR,PMR was carried out.,21/10/2015
,52-TE-021B,,PMR,Stopped as the cover was stuck.,21/10/2015
,05-VSH-175B,,PMR,PMR was carried out.,22/10/2015
,07-FT-010A,,PMR,PMR was carried out.,22/10/2015
,07-FT-010C,,PMR,PMR was carried out.,22/10/2015
,07-FT-010B,,PMR,PMR was carried out.,22/10/2015
,05-VSH-175B,,PMR,PMR was carried out.,22/10/2015
,05-VSH-174B,,PMR,PMR was carried out.,22/10/2015
,04-H-01,,PMR,PMR was carried out.,22/10/2015
,04-H-02,,PMR,PMR was carried out.,22/10/2015
,04-H-03,,PMR,PMR was carried out.,22/10/2015
,04-H-04,,PMR,PMR was carried out.,22/10/2015
,12-LT-002,,Wrong reading,"* Zero check found ok, check reading found it matching the LG reading.
Notes: * Need bypass valve hand
           * It is recommended to replace the electronic module.",22/10/2015
,12-LV-002,,Check,Stopped as operation could not isolate the valve ,22/10/2015
,07-ME-003A,,alarm,Stopped by operation ,22/10/2015
,05-VSH-172A,,alarm,Decrease switch sensitivity by 1/4 turn,22/10/2015
,04-K-02A,,Install,"Install the following insts :
04-TW-602A,B,C 
04-TW -653A,B,C 
04-TW-030A,B,C",22/10/2015
,07-TE-004,,Technical request ,Stopped as the cover was stuck,22/10/2015
,07-TE-005,,Technical request ,"loop check found ok , Dismantle it , check using metal block found it ok . Reinstall again .",22/10/2015
,07-TE-091,,Technical request ,"loop check found ok , Dismantle it , check using metal block found it ok . Reinstall again .
Missing one screw for the element ",22/10/2015
,07-TE-092,,Technical request ,"loop check found ok , Dismantle it , check using metal block found it ok . Reinstall again .
Install new tag no ",22/10/2015
,07-TE-093,,Technical request ,"loop check found ok , Dismantle it , check using metal block found it ok . Reinstall again .",22/10/2015
,07-TE-094,,Technical request ,"loop check found ok , Dismantle it , check using metal block found it ok . Reinstall again .
Install new tag no ",22/10/2015
,07-TE-136,,Technical request ,"loop check found ok , Dismantle it , check using metal block found it ok . Reinstall again .",22/10/2015
,07-TE-137,,Technical request ,"loop check found ok , Dismantle it , check using metal block found it ok . Reinstall again .",22/10/2015
,07-TI-216,,Technical request ,"Dismantle it , check using metal block found it ok . Reinstall again .",22/10/2015
,07-TI-217,,Technical request ,"Dismantle it , check using metal block found it ok . Reinstall again .",22/10/2015
,51-LT-041,,PMR,PMR was carried out.,22/10/2015
,51-LT-047,,PMR,PMR was carried out.,22/10/2015
,13-HZ-01,,install,Install the 2 flame scanners .,23/10/2015
,07-PSL-652,,alarm,"visual check found oil leakage from the switch body , to be replaced tomorrow by an used one.",23/10/2015
,13-HV-014,,remove force,remove force and return them back to their normal position .,23/10/2015
,UNIT 07,,Technical request ,Assist technical engineer to carry out temperature survey.,23/10/2015
,UNIT 07,,Technical request ,Assist technical engineer to carry out temperature survey.,23/10/2015
,13-HV-013,,remove force,remove force and return them back to their normal position .,23/10/2015
,51-PT-003,,Wrong reading,"Reset , zero check found ok then check reading found matched with PT- 01.02",23/10/2015
,13-HZ-01,,Assist,"complete maintenance was done for the ignitor ,install it and function check found ok, assist operation to start up the train .",24/10/2015
,13-FT-092,,Wrong reading,"clear blockage from low / high tap points , reset was done for FT-092 then check reading found it ok .",24/10/2015
,15-LT-002,,Wrong reading,"Rest, flushing was done for both of tap points , zero / span calibration was done, then check reading found it ok.",24/10/2015
,06-LDT-002,,Wrong reading,"flushing was done for both of tap points , zero / span calibration was done, then check reading found it ok ",24/10/2015
,UNIT 07,,Technical request ,Assist technical engineer to carry out temperature survey,24/10/2015
,07-PSL-652,,Alarm,"check found oil leakage from switch body as the pump o/p pressure is 15 bar , inform RTQ dept to adjust o/p pressure , then install new switch after adjusting its set point to 1.38 bar , then check found no alarms present ",24/10/2015
,13-FT-093,,Wrong reading,"clear blockage from low / high tap points , reset was done for FT-092 then check reading found it ok .",24/10/2015
,13-TT-026,,Install,"remove the T/C and install the Pyrometer ,check reading found it ok.",24/10/2015
,13-LT-031,,Install,"Reinstall again as operation request , check reading found it ok.",24/10/2015
,13-TT-027,,Install,"remove the T/C and install the Pyrometer ,check reading found it ok.",24/10/2015
A2A,02-PT-012,,Wrong reading,"check found defective electronic module , replace it by an old one , check reading found it ok.",24/10/2015
,13-TW-211,,Install,install it with new gasket as operation request,24/10/2015
,UNIT 07,,Technical request ,Assist technical engineer to carry out temperature survey,24/10/2015
,13-LT-032,,Install,"Reinstall again as operation request , check reading found it ok.",24/10/2015
,07-FV-015,,PMR,PMR was carreid out.,25/10/2015
,07-FV-017,,PMR,PMR was carreid out.,25/10/2015
,Unit 07,,Temp. survey,Temp survey was carried out ,25/10/2015
,13-LSLL-012,,Leakage,Check found leakage from the line flange from vessel side.,25/10/2015
,13-LT-007,,Over range,"Complete function check found defective dp cell, Waiting spare.",25/10/2015
,13-TT-025,,Check,###############################################################################################################################################################################################################################################################,25/10/2015
,13-TT-027,,Check,Adjust the Tx alignment then check reading found ok.,25/10/2015
,13-LSL-027,,Wrong function,Flushing both tap points then function check were done found no problem.,25/10/2015
,51-LT-073,,PMR,PMR was carreid out.,25/10/2015
,04-LT-030,,PMR,PMR was carried out.,26/10/2015
A2A,02-FT-005A,,PMR,PMR was carried out.,26/10/2015
,14-VSH-054D,,PMR,PMR was carried out.,26/10/2015
,15-FT-037,,Check,"Clear condensate from both sides, Zero check were done ",26/10/2015
,15-FT-038,,Check,"Clear blockage from low side tap point, Flushing both sides, Zero check was done then check reading found ok.",26/10/2015
,13-FT-058,,Check,Complete function check found ok.,26/10/2015
A2A,02-FT-005B,,PMR,PMR was carried out.,26/10/2015
,13-TT-025,,Check reading,"Adjust the emmsivity to increase the difference between TT-025 and TT-027 to 140° C as request, Now emmisivity is (25).",26/10/2015
,13-TT-027,,Check reading,"Adjust the emmsivity to increase the difference between TT-025 and TT-027 to 140° C as request, Now emmisivity is (25).",26/10/2015
,Unit 07,,Temp survey,Temp survey was done .,26/10/2015
,13-FT-101,,Check reading,"Adjust the configuration. Zero/span calibration were done, internal flushing then check reading found ok.",26/10/2015
,04-XV-557,,Check passing,"Dismantle the valve and passing test was done found passing, Install a new valve body and passing test was done found ok, Check valve stroke and install in service with new line gaskets.",26/10/2015
,51-LT-001,,PMR,PMR was carried out.,26/10/2015
,56-LIT-001,,Check,Clean the antenna from sulpher then check reading found ok.,26/10/2015
,54-LSHH-018,,Check,Stopped by operation,26/10/2015
,07-FT-023A,,PMR,"PMR was carried out.
_ FT-23A needs display ",27/10/2015
,13-FT-085,,Wrong reading,"Flushing both sides, Refill tubes by water, Zero calibration were done and span check then check reading found ok.",27/10/2015
,13-FT-137,,Wrong reading,"Flushing both sides, Refill tubes by water, Zero/span calibration were done.",27/10/2015
,07-FT-023B,,PMR,PMR was carried out.,27/10/2015
,07-FT-023C,,PMR,PMR was carried out.,27/10/2015
,07-FT-009C,,PMR,"PMR was carried out.
_ FT-09C needs display ",27/10/2015
,07-FT-009B,,PMR,PMR was carried out.,27/10/2015
,07-FT-009A,,PMR,PMR was carried out.,27/10/2015
,13-FT-079,,Wrong reading,"Flushing both sides, Refill tubes by water, Zero/span calibration were done then check reading found ok.",27/10/2015
,13-FT-082,,Check,"Check found defective cell, waiting spare",27/10/2015
,04-H-01,,Alarm,Clean nozzles and adjust air/fuel ratio,27/10/2015
,04-H-02,,Alarm,Clean nozzles and adjust air/fuel ratio,27/10/2015
,04-H-03,,Alarm,Clean nozzles and adjust air/fuel ratio,27/10/2015
,04-H-04,,Alarm,Clean nozzles and adjust air/fuel ratio,27/10/2015
,04-P-54B,,Check,Recalibrate circuit board and replace the defective fuse then check pump stroke found ok,27/10/2015
,51-LT-096,,Wrong reading,Full calibration was done then check reading found ok.,27/10/2015
,53-LG-201,,Cleaning,Stopped by operation,27/10/2015
,15-VSH-004A,,PMR,PMR was carried out.,28/10/2015
,04-LSHH-012,,PMR,PMR was carried out.,28/10/2015
,04-LT-001,,PMR,PMR was carried out.,28/10/2015
A2A,02-FT-005A,,PMR,PMR was carried out.,28/10/2015
,05-XV-019,,Stuck,Clear valve stuck and adjust air regulator then function check found ok,28/10/2015
A2A,03-H-01,,Alarm,Clean nozzles and adjust air/fuel ratio. The BSL-01C need elec. Card,28/10/2015
,13-LSL-027,,Check,Complete function check was done found ok and no problem,28/10/2015
,51-LT-065,,PMR,Stopped by operation,28/10/2015
,53-LG-201,,Cleaning,Stopped as  there was back pressure from drain line .,28/10/2015
A2A,02-FT-005B,,PMR,PMR was carried out.,28/10/2015
,07-FT-028,,Wrong reading,"flushing , zero , span check were done found ok then check reading found it over range (actual reading).
NOTE: the Tx range is 325.5 mmH2O while in data sheet is 1250 mmH2O",29/10/2015
A2A,03-BSL-001C,,Replace ,Replace the ionization card by new one then check indication lamp found it ok.,29/10/2015
,04-FT-532,,Wrong reading,"check found the isolation valves of manifold are defective , keep then open , zero and span calibration were carried out , Dismantle the Tx and flushing was done for both sides found no blockage , reinstall again.",29/10/2015
,07-PT-014,,Install,install new Tx after configure it ,29/10/2015
,04-AT-502,,Service ,return back in service as operation request .,29/10/2015
,07-P-04A,,defective cable ,"check found defective wire from SS 04 to the cooling water console , transfer the job to electrical dept.",29/10/2015
,13-LSL-027,,Adjust,Adjust switch set point ,29/10/2015
,54-P-08A,,Swap ,swap pressure gauge of 54-P-008A /B then return back to their normal position as operation request.,29/10/2015
,54-P-08B,,Swap ,swap pressure gauge of 54-P-008A /B then return back to their normal position as operation request.,29/10/2015
,13-LSH-038,,leakage ,"check found leakage from upper flange ,install an old gasket then check leakage found it stopped .",30/10/2015
,13-XV-029,,Stuck,force the valve open / close several times to clear stuck then check found it ok.,30/10/2015
,13-TT-025,,Wrong reading,"clean lens , adjust alignment , check reading found it ok.",30/10/2015
,13-TT-027,,Wrong reading,"clean lens , adjust alignment , check reading found it ok.",30/10/2015
,13-FT-028,,Wrong reading,"zero check , span calibration were done , check found blockage in both of low and high side tap point , waiting for scaffolding for checking tap points ",30/10/2015
,07-FT-030,,hunting,"Reset , internal flushing were done , zero check found it ok.",30/10/2015
,13-TT-025,,Wrong reading,"Reset , adjust alignment , check reading found it ok .",30/10/2015
,13-FT-053,,Wrong reading,clear blockage from both of tap points then check reading found it ok.,30/10/2015
,13-FT-028,,wrong reading,"zero check and span calibration were done , flushing from manifold found there is avery small pressure not as operation pressure of data sheet 0.74 bar, waiting tomorrow to errect scaffolding for checking 2 tap point.",30/10/2015
,56-PT-002,,Cleaning,"Flushing , zero , span check found ok then check reading found it ok.",30/10/2015
,13-TT-025,,Wrong reading,"Reset , adjust alignment , check reading found it ok .
Chang the emissivity of 13-TT-025 from 25 to 63 ",30/10/2015
,13-FT-053,,Wrong reading,clear blockage from both of tap points then check reading found it ok.,30/10/2015
,05-FT-016,,Hunting reading,"flushing , Reset , zero , span calibration were done , mA check found ok 
Note : the hunting of reading is actual  ",1/11/2015
,05-FV-013,,leakage ,"visual check found leakage from pin hole in the body , to be continue tomorrow to dismantle the body and transfer to EPROM W/S ",1/11/2015
,13-FT-028,,replace defective part of  impulse tube ,"Replace the defective part of the low side impulse tube by new one , Put Tx in service and check reading found 0% , install thermal insulation.",1/11/2015
,04-FT-015A,,PMR,"PMR was carried out .
Manifold of :04-FT-015A are passing ",1/11/2015
,07-PSLL-553,,check ,"function check  found ok , check pump pressure found it changes from 0.2 to0.4 bar , RTQ dept increase pump pressure to 2.9 to 3.5 bar then check found that the alarm cleared ",1/11/2015
,04-FT-015B,,PMR,"PMR was carried out .
Manifold of :04-FT-015B are passing ",1/11/2015
,04-FT-015C,,PMR,PMR was carried out .,1/11/2015
,07-PSL-551,,check ,"check pump pressure found it exceeds 4 bar , check all lubricator pumps protection switches found all have labels and indication lamp on their panel .",1/11/2015
,07-PSL-552,,check ,"check pump pressure found it exceeds 4 bar , check all lubricator pumps protection switches found all have labels and indication lamp on their panel .",1/11/2015
,06-P-04B,,wrong stroke ,"check found defective card , dismantle it and transfer to Eprom  ,install new card after configure it , full calibration was done , there is partial stuck in the stroke shaft movement , Disconnect the signal socket until RTQ check the pump",1/11/2015
,04-TE-552,,Hunting reading,"tighten loose wire and also all wires  , check element reading found ok , loop check was done found ok  then check reading found it ok .",1/11/2015
,UNIT 53,,survey ,visual survey was done ,1/11/2015
,13-PT-025,,Check reading,"Zero calibration and span check found ok, Now Tx reading is (0 Bar) and the blower is S/D.",2/11/2015
,15-P-53A,,Swap gauges,Aswap between 15-TI-300A and 15-TI-301A as operation request.,2/11/2015
,05-FV-013,,Repair,"Dismantle the valve and transfer to EPROM W/S to weld the pin hole in the body, Reassemble the valve again and reinstall with the two old line gaskets, Visual check to the body was done for any Pin holes found no leakage, Check stroke found ok.",2/11/2015
,04-TT-111,,PMR,PMR was carried out.,2/11/2015
,15-P-03A,,Swap gauges,Aswap between 15-TI-300A and 15-TI-301A as operation request.,2/11/2015
,05-FT-017,,PMR,PMR was carried out.,2/11/2015
,15-VSH-004C,,PMR,stopped due to operation.,2/11/2015
,05-FT-016,,PMR,PMR was carried out.,2/11/2015
,05-FT-018,,PMR,PMR was carried out.,2/11/2015
,06-P-04B,,Check stroke,###############################################################################################################################################################################################################################################################,2/11/2015
,45-LSLL-011,,Check alarm,"Check microswitch function found ok, Check found alarm However there's a level in the vessel, Dismantle the switch found the float is dissolved in the caustic, Reinstall the switch again and till EPROM get spare float.",2/11/2015
,45-FT-010,,Over range,"Reset, Zero/Span check found ok, Flushing found clean impulse tube. Note : There's a leake in the isolation valve after the orifice, Told operation to let static dept stop leakage.",2/11/2015
,45-LT-010,,Check,"Ask operation to turn the caustic sump pump 45-P-005 on to ensure that there's no level inside the caustic sump drum but they couldn't as the pump was electrically isolated, S.T.L cancel the permit.",2/11/2015
,51-LT-065,,PMR,PMR was carred out.,2/11/2015
,UNIT 52,,PMR,Visual survey was carried out,2/11/2015
,15-VSH-054A,,PMR,stopped due to operation.,2/11/2015
,15-VSH-054B,,PMR,stopped due to operation.,2/11/2015
,UNIT 56,,PMR,Visual survey was carried out,2/11/2015
,14-VSH-053B,,PMR,PMR was carried out. Note : Install new gland/Shroud/Tag no.,3/11/2015
,14-VSH-054A,,PMR,PMR was carried out. Note : Install new gland/Shroud/Tag no.,3/11/2015
,04-PT-048,,PMR,PMR was carried out.,3/11/2015
,04-PT-049,,PMR,PMR was carried out.,3/11/2015
,06-FT-001A,,PMR,PMR was carried out. ,3/11/2015
,06-FT-001B,,PMR,"PMR was carried out. 
Note : Span calibration was done for FT-001B",3/11/2015
,16-FT-009,,PMR,PMR was carried out.,3/11/2015
,07-FT-016,,Wrong reading,Reset power and zero check found ok.,3/11/2015
,13-TT-025,,Wrong reading,Clean viewing port lens then check reading found ok.,3/11/2015
,13-TT-027,,Wrong reading,Clean viewing port lens then check reading found ok.,3/11/2015
,13-FT-108,,Swap,"Swap 13-FT-108 with 15-FT-042, Zero/Span calibration were done.",3/11/2015
,13-LSHH-009,,Alarm,Dismantle the switch head and clear stuck of the float using steam then check found cleared alarm.,3/11/2015
,06-P-04B,,Defected actuation motor,Replace the defective motor by a new one and complete calibration were done for pump stroke.,3/11/2015
,13-LSHH-009,,Alarm,Dismantle the switch head and clear stuck of the float using steam then check found cleared alarm.,3/11/2015
,15-LT-015,,Wrong reading,"Refill impulse tubes with glycerine, Zero/Span check found ok and reading matched with LG.",3/11/2015
,14-LT-001,,Wrong reading,"Check found error code W511 (factory calibration was deleted), dismantle it and transfer it to EMC w/s to carry out factory calibration but we couldn't because of the bad weather",3/11/2015
,UNIT 58,,Survey,Visually survey was carried out.,3/11/2015
,56-SSL-501B,,Alarm,"Check found an actual alarm as the belt was stopped, Operation try to start up the belt but useless.",3/11/2015
,07-PT-030,,Wrong reading,"Check found defective cell, replace it with an used one and complete function check was done ",4/11/2015
,13-BSL-006,,I/O bad,Alignment for the viewing head then check reading found ok.,4/11/2015
,13-PT-043,,Wrong reading,"Check found wrong reading and loose in power socket, replace cell with a new one and replace the elec. Module with used one then complete function check was done found ok.",4/11/2015
,15-LT-015,,Wrong reading,"Refill tubes and seal pot with glycerin, zero check was done, purge tap points by operation and check reading found matching with the LG",4/11/2015
,04-E-53A,,Disconnect Temp.,Disconnect the temp. elements for all of them,4/11/2015
,14-LT-021,,High reading,Zero/span check was done found ok and actual reading 98%,4/11/2015
,04-E-53B,,Disconnect Temp.,Disconnect the temp. elements for all of them,4/11/2015
,04-E-53C,,Disconnect Temp.,Disconnect the temp. elements for all of them,4/11/2015
,04-E-53A,,Connect temp.,connect two temp. elements for each heater and check reading found ok,4/11/2015
,04-E-53B,,Connect temp.,connect two temp. elements for each heater and check reading found ok,4/11/2015
,04-E-53C,,Connect temp.,connect two temp. elements for each heater and check reading found ok,4/11/2015
,07-FT-019,,Over Range,Reset power and check reading found ok.,4/11/2015
,15-LT-015,,Wrong reading,"Calibration check was done found ok and found the high isolation valve was blocked, inform operation STL to clear blockage",4/11/2015
,07-FT-009B,,Check,"Check found defective cell for 07-FT-009B ,swap it with 15-FT-043,reconfigure the Tx and zero& span calibration were done then check reading found matched with 07-FT-009A,C
Note: now 15-FT-043 has defective cell.",5/11/2015
,14-LT-001,,Install,"Factory calibration was done at EMC W/S ,install the Tx on the tank, custom mapping was done at 3% as operator hand dip then check reading found matched with operator hand dip.
Recommended: mapping should be done with empty tank.",5/11/2015
,13-BSL-006,,Low reading,Align the viewing angle and check reading found ok.,5/11/2015
,14-FT-036,,Wrong reading,Zero check &mA check found ok ,5/11/2015
,13-FT-036,,Wrong reading,"Check found water inside the housing ,dry it then try to calibrate the Tx several times but didn't accept ,waiting for new cell.",5/11/2015
,15-FT-043,,Check,"Check found defective cell for 07-FT-009B ,swap it with 15-FT-043,reconfigure the Tx and zero& span calibration were done then check reading found matched with 07-FT-009A,C
Note: now 15-FT-043 has defective cell.",5/11/2015
A2A,02-LT-002,,Over range,Ask S.T.L to check Tx at EMC W/S as it's drain was blocked but he refused and said that it\s under observation.,5/11/2015
,04-PDV-532,,Check,Complete stroke was done with DCS found ok.,5/11/2015
,04-XV-555,,Check,Complete stroke was done with DCS found ok.,5/11/2015
,04-E-52,,Disconnect,Disconnect 2 elements wires for old heater  and dismantle elements J.B from new heater and transfer to EMC office.,5/11/2015
,13-HV-014,,Wrong F.B,Check F.B box found filled with water .clean it and check F.B found ok.,5/11/2015
,53-LT-015,,over rang,rest the TX then check reading found matched with L.G.,5/11/2015
,04-FT-570,,Check,"Operation complains that there is different between 2 TX 04-FT-570,553  reading , check TX's reading found them the same, check mA o/P of them found the same, transfer the job to System Eng.",6/11/2015
,13-BSL-006,,Wrong reading,Adjust the viewing angle then check reading found ok.,6/11/2015
,04-E-52,,Reinstall,"Install the J.B , connect it's elements wiring ,check reading with DCS found ok.",6/11/2015
,04-FT-535,,Check,"Flushing , zero check found ok , check reading found it as before work, steam tracing didn't work , thermal insulation needs to be replaced.",6/11/2015
,04-FT-553,,Check,"Operation complains that there is different between 2 TX 04-FT-570,553  reading , check TX's reading found them the same, check mA o/P of them found the same, transfer the job to System Eng.",6/11/2015
,04-XV-556,,Stuck,"Check found that the quick exhaust vents all positioner signal, dismantle it, clean internals, reinstall again, check valve stroke found ok.",6/11/2015
A2A,02-LT-002,,check,###############################################################################################################################################################################################################################################################,6/11/2015
,04-H-01,,Pilot alarm,"Clean nozzle and adjust air/fuel ratio then check found ok.
