LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
Note: for BSL-001C, check found broken nozzle , waiting to weld it to be continue.",6/11/2015
,04-XV-540,,Wrong F.B,###############################################################################################################################################################################################################################################################,7/11/2015
,04-BSL-001C,,Broken nozzle,"Weld the nozzle by Eprom W/s , reinstall it and function check found ok",7/11/2015
,05-XV-071,,Stuck,"Check found broken fitting for I\P regulator, replace it by another new and install new nut with ferrule and back ferrule ,adjust proximity then check with DCS found ok.",7/11/2015
A2A,02-LT-002,,"Wrong reading 
Hunting","reinstall it at site with old gasket, Check found defective amplifier module ,replace it by another used one and zero & span calibration were done after reconfigure it then check reading found ok.",7/11/2015
,54-FT-022,,wrong reading ,"check TX housing found it filled with water,dismantel it &transfer to EMC W\S ,clean water by inst. Air ,complete calibration were done ,reinstall check reading found ok.",7/11/2015
,13-FT-092,,Low reading,"Zero &span check found ok, check impulse tubes for any blockage found clear ,check tap points found blocked, dismantle impulse tubes from tap points and inform operator to clear blockage.",7/11/2015
,13-FT-093,,Low reading,"Zero &span check found ok, check impulse tubes for any blockage found clear ,check tap points found blocked, dismantle impulse tubes from tap points and inform operator to clear blockage.",7/11/2015
,05-FT-014,,PMR,"PMR was carried out .
Need cover O-ring , 2 plug for the vent , vent valve hand ",8/11/2015
,05-FT-031,,PMR,"PMR was carried out .
Need cover O-ring ",8/11/2015
,15-PT-010,,PMR,PMR was carried out .,8/11/2015
,15-PT-025,,PMR,PMR was carried out .,8/11/2015
,13-LT-032,,Wrong reading,"check found water inside the Tx , clean fit , zero /span calibration were done , replace the defective T fitting by new one
Need 2 cover O-ring ,",8/11/2015
,"14-FISL-151A
",,Wrong reading,"P-52A
check found that the cooling water drain was opened , close it then check found ok.",8/11/2015
,14-FISL-151B,,Wrong reading,"P-52B 
Clear float stuck then check by opening the downstream flange was done found ok 
NOTE : there back pressure on the switch down stream ",8/11/2015
,14-FISL-150A,,Wrong reading,"P-02A
check found that the cooling water drain was opened ,check by opening the down stream flange was done found ok
the mounting holes were broken , the switch is fixed by tie wrap",8/11/2015
,14-FISL-150B,,Wrong reading,"P-02B
check found disconnected wires of the switch ,connect them ,check by opening the down stream flange was done found ok 
NOTE : there back pressure on the switch down stream 
NOTE :  the mounting holes were broken , the switch is fixed by tie wrap",8/11/2015
,13-LT-031,,Wrong reading,"zero ,span calibration were done , the rotameter not respond for adjust , its adjustable valve not working correctly ",8/11/2015
A2A,02-LV-008,,broken tube ,"check found that the air supply tube is broken ,install new ferrule , back ferrule , complete valve stroking was done found ok",8/11/2015
,51-P-35B,,over rang,rest the TX then check reading found matched with L.G.,8/11/2015
,52-LA-004,,Unstable flow,Check found no alarms.NOTE: While other arms stopped the flow rate disturbed and we notice high pressure.Ask operator to decrease flow rate.,8/11/2015
,51-XV-007B,,Valve not respond,"check found that the solenode valve is filled with water , the +ve terminal is cut , Dismantle it and transfer to EMC W/S clean internal , install new screw for the coil , reinstall aain , assist system engineer to check the fuse ",8/11/2015
,51-LDT-95B,,wrong reading ,"Flushing,Zero calibration and span check were done. Check XV response with LDT found ok.",8/11/2015
,07-ZAH-572,,Alarm,"07-ZE-585
check found cylinder 1 rod drop alarm, clean the rod and its socket then check reading found ok , reset the B.N. system , check found that the alarm was cleared ",8/11/2015
,13-FT-092,,Wrong reading,put it in service then check reading found it the same reading 425 M3/h,8/11/2015
,13-FT-093,,Wrong reading,put it in service then check reading found it the same reading 425 M3/h,8/11/2015
,UNIT 56,,Survey,Visual unit servey was done for flowmeters of 56-PK-01A,8/11/2015
,15-VSH-004C,,PMR,PMR was carried out .,9/11/2015
,04-FT-535,,install thermal insulation ,the thermal insulation was installed ,9/11/2015
,07-FV-030,,PMR,"PMR was carried out .
NOTE : max opening is 58%as DCS graphic page and accepted by operation",9/11/2015
,15-LT-015,,Check reading,"zero / span check found ok , the thermal insulation was checked by insulation stuff and will continue the insulation tomorrow ",9/11/2015
,13-FT-052,,Wrong reading,"Reset was done for 13-FT-053  
zero / span check found ok , check tap points found no blockage ( by operation) , check reading found ok and accepted by operation ",9/11/2015
,15-LT-015,,No problem,"zero / span check found ok ,check Tx reading found actual reading as the level hunting on the LG ",9/11/2015
,51-P-35B,,reinstall,"reinstall the vibration elements ,measure the voltage gap found -8.3 V , check with DCS found ok ",9/11/2015
,56-FT-515A,,install,install new display and check reading found 0%,9/11/2015
,13-FT-053,,Wrong reading,"Reset was done for 13-FT-053  
zero / span check found ok , check tap points found no blockage ( by operation) , check reading found ok and accepted by operation ",9/11/2015
,13-FT-053,,Wrong reading,"check found that FT-053 reading is 290 m3/hr , FT-052 its display is defective, dismantle the display , Reset , zero check were  done then check reading found it as FT-053",9/11/2015
,13-FT-052,,Wrong reading,"check found that FT-053 reading is 290 m3/hr , FT-052 its display is defective, dismantle the display , Reset , zero check were  done then check reading found it as FT-053",9/11/2015
,15-VSH-054A,,PMR,PMR was carried out .,9/11/2015
,15-VSH-054B,,PMR,PMR was carried out .,9/11/2015
,13-FT-052,,,"reroute and modification for impulse tubes and attached steam trace was done , stop steam leakage and function check found no problem waiting for thermal insulation.",10/11/2015
,06-P-04B,,not response,###############################################################################################################################################################################################################################################################,10/11/2015
A2A,03-PV-010,,Blochage,###############################################################################################################################################################################################################################################################,10/11/2015
,04-XV-555,,Check,Valve stroke was done found ok and no problem. Note : The valve travel respsonse to less than 25% is normal and accepted.,10/11/2015
,13-FT-053,,,"reroute and modification for impulse tubes and attached steam trace was done , stop steam leakage and function check found no problem waiting for thermal insulation.",10/11/2015
,04-AT-502,,,returne Tx back in service as operation request.,10/11/2015
,04-BSL-113H,,Fuel gas leakage,"Check found broken fuel gas nozzle, Dismantle the nozzle flange and transfer to EMC office, Install end blind, To be continue tomorrow : Dismantle the broken part inside the pilot and Fabricate new nozzle or weld the old one if possible.",10/11/2015
,04-P-54B,,Failure stroke,Full stroke was check with DCS found ok.,10/11/2015
,04-P-54A,,Failure stroke,###############################################################################################################################################################################################################################################################,10/11/2015
,14-LT-021,,Over range,"Reset, Refill wet leg with rich amine, Zero/Span calibration were done, Check reading found 0% as there's no level.",10/11/2015
,UNIT 13,,Press. Survey,Pressure survey was done.,10/11/2015
,13-FT-052,,insulation,Thermal insulation was done,12/11/2015
,13-FT-053,,insulation,Thermal insulation was done,12/11/2015
,06-P-04B,,Check,Adjust zero & span setting and complete stroke were done then check found ok.,12/11/2015
,04-P-54A,,Check,"Check stroke was done found it mechanicaly stuck at zero position , adjust the limit switch to be over the zero position for 3% and check stroke found ok",12/11/2015
,04-BSL-113H,,Install nozzle,Install new nozzle instead of broken one then function check found ok.,12/11/2015
,07-P-04A,,Defective cable,Replace the defective cable by a new one (by Elect. Dept.) and connect it's terminals in local control panel and substation follow up by elec. Dept.,12/11/2015
,13-XV-029,,Check F.B,Stopped by operation due to the problem cleared.,12/11/2015
,04-PDT-535,,Wrong reading,"Dismantle and transfer to Emc W/S , zero/span check were done and reinstall back in service.",12/11/2015
,14-FISL-151A,,Check alarm,Stopped by operation due to the pump is running.,12/11/2015
,04-PDT-532,,Check,Zero & span check and mA check found ok and no problem found.,12/11/2015
,07-FT-012,,Low reading,Zero calibration and span check were done then check reading found ok.,12/11/2015
,07-TXE-007B,,I/o bad,"Check found element wires contact with housing cover , isolate it then check reading found ok.",12/11/2015
,13-TT-075,,Wrong reading,Reset loop then check reading found ok.,12/11/2015
,51-MOV-232,,comm. Fail,"Check local and remote switch found ok.Check pakscan found comm. Fail alarm,reset loop and clear alarms were done then check loop found ok but still alarms at DCS.",12/11/2015
,51-MOV-240,,comm. Fail,"Check local and remote switch found ok.Check pakscan found comm. Fail alarm,reset loop and clear alarms were done then check loop found ok but still alarms at DCS.",12/11/2015
,51-MOV-243,,comm. Fail,"Check local and remote switch found ok.Check pakscan found comm. Fail alarm,reset loop and clear alarms were done then check loop found ok but still alarms at DCS.",12/11/2015
,07-FT-012,,Wrong reading,Reset power and check transmitter reading ,13/11/2015
,15-LT-003,,I/O bad,Reset power and clean it's antenna then check reading found ok.,13/11/2015
,14-LT-021,,Hunting,"Reset , refill the impulse tube with amine , zero & span check were done found ok , check reading found matched with L.G",13/11/2015
A2A,02-FT-004C,,PMR,PMR was carried out.,15/11/2015
,04-FT-011,,Wrong reading,Zero & span check was done found ok.,15/11/2015
,04-PDT-535,,Check,"Change range from (-216 mbar to 424 mbar) to(0 to 450 mbar) , zero / span and mA check was done found ok , check ^P using P.G found Ph-Pl=5.7-4.7=1000mbar and matched with TX.",15/11/2015
,04-PDT-503,,Check,"Zero check found ok , check ^P using P.G found  Ph-Pl=4.7bar-4bar=0.7bar and matched with Tx reading.",15/11/2015
,07-P-04A,,Check power signal,Ask operator to start up the pump found it ok at site & SS-04 and no problem found.,15/11/2015
A2A,03-H-01,,Pilot alarm,Clean nozzle and adjust air/fuel ratio then check found ok.,15/11/2015
A2A,02-H-01,,PMR,PMR was carried out.,15/11/2015
,04-H-04,,Pilot alarm,"For 04-BSL-004B : Clean ignition ,flame rods and clean water from it's flame scanner J.B then adjust air/fuel ratio.
For 04-BSL-001F,003F:The ionization rod is short but working.",15/11/2015
,14-FISL-150B,,Fix it,"Check found defective mounting holes , install with tie wrap was done , the Tx connection hole in the switch cable is broken , fix the cable tie wrap was done.",15/11/2015
,UNIT 51,,Survey,Survey was done.,15/11/2015
,56-SSL-501B,,Dismantle,Dismantled and left beside the belt.,15/11/2015
,56-SSL-501B,,Install,Install the speed switch again then check found ok.,15/11/2015
,04-H-03,,Pilot alarm,"For04-BSL-003F : The flame scanner cover is stuck to be continue tomorrow.
For 04-BSL-001F,003F:The ionization rod is short but working.",15/11/2015
,16-FT-001,,PMR,PMR was carried out.,15/11/2015
,16-FT-002,,PMR,PMR was carried out.,15/11/2015
A2A,02-FT-004B,,PMR,PMR was carried out.,15/11/2015
A2A,02-FT-004A,,PMR,PMR was carried out.,15/11/2015
A2A,02-FT-002A,,PMR,PMR was carried out.,16/11/2015
A2A,02-FT-002B,,PMR,PMR was carried out.,16/11/2015
A2A,02-FT-002C,,PMR,PMR was carried out.,16/11/2015
,06-PDT-002,,PMR,PMR was carried out.,16/11/2015
,06-PT-004,,PMR,PMR was carried out.,16/11/2015
A2A,02-LT-004,,PMR,PMR was carried out.,16/11/2015
A2A,02-LT-006,,PMR,PMR was carried out.,16/11/2015
A2A,02-LT-008,,PMR,PMR was carried out.,16/11/2015
,04-BSL-003F,,No indication ,"check found defective part of the wire in the flame scanner , cut it and fix the wire terminals , adjust air / fuel ratio .",16/11/2015
,04-BSL-001F,,No indication ,"dismantle the pilot and extend the ionization rod length , reassemble it , adjust air / fuel ratio ",16/11/2015
,16-XV-001C,,wrong feedback,Adjust feedback indication then check with DCS found ok.,16/11/2015
,51-LT-001,,Wrong reading ,"check  found no errors , level calibration was carried out.",16/11/2015
,58-FT-006,,Wrong reading ,"check Tx reading found 0 m3/hr , complete simulation was done by opening the drain then check reading found 3.5 m3/hr , inform operation that there was no problem at Tx ",16/11/2015
,54-P-006B,,leakage ,Stop leakage by isolating the manifold of PI-242 then install a new plug ,16/11/2015
,UNIT 54,,Survey,visual unit survey was done,16/11/2015
,UNIT 54,,Survey,visual unit survey was done,16/11/2015
,53-FI-200,,Wrong reading ,"Dismantle and clean internal parts , operation purge up/down stream lines 
fix the cover glass and clear pointer stuck of FI-202 , reinstall and cheek reading found ok",16/11/2015
,53-FI-201,,Wrong reading ,"Dismantle and clean internal parts , operation purge up/down stream lines 
fix the cover glass and clear pointer stuck of FI-202 , reinstall and cheek reading found ok",16/11/2015
,53-FI-202,,Wrong reading ,"Dismantle and clean internal parts , operation purge up/down stream lines 
fix the cover glass and clear pointer stuck of FI-202 , reinstall and cheek reading found ok",16/11/2015
,52-FT-751,,install PG,"install PG on the high tap point , check the pressure as operation request , dismantle it again.",17/11/2015
,04-P-03A,,Install PG ,"we could not install the PG as there was no manifold and the main isolation valve is passing , waiting for pump shutdown ",17/11/2015
,04-K-02B,,Dismantle tubes ,"Dismantle the impulse tubes of cylinder 3 , 5 and transfer them to EMC W/S , Disconnect the impulse tube of cylinder 1 ",17/11/2015
,"UNIT 05
",,function check ,###############################################################################################################################################################################################################################################################,17/11/2015
,"UNIT 05
",,wrong  reading ,"Dismantle the element then check it found it ok , loop check found always over range , Assist the system engineer to reset the Multiplexer then check reading found it ok.",17/11/2015
,"UNIT 05
",,Technical Request ,"zero , span check found ok and no problem found ",17/11/2015
,"UNIT 05
",,Technical Request ,###############################################################################################################################################################################################################################################################,17/11/2015
,"UNIT 05
",,Technical Request ,"zero , span calibration were carried out ",17/11/2015
,"UNIT 05
",,Technical Request ,"zero , span check found ok and no problem found ",17/11/2015
,"UNIT 05
",,Technical Request ,"zero , span check found ok and no problem found ",17/11/2015
,"UNIT 05
",,Technical Request ,"zero , span check found ok and no problem found ",17/11/2015
,"UNIT 05
",,Technical Request ,zero calibration was done then check span found ok ,17/11/2015
,"UNIT 05
",,Technical Request ,zero calibration was done then check span found ok ,17/11/2015
,"UNIT 05
",,Technical Request ,"zero check found ok , span calibration was done ",17/11/2015
,"UNIT 05
",,Hunting,"Zero check found ok , check reading found it matched with LG , increase Tx damping to 16 
NOTE : the cover of the LT housing is stuck ",17/11/2015
,"UNIT 05
",,PMR,PMR was carried out.,18/11/2015
,"UNIT 05
",,PMR,PMR was carried out.,18/11/2015
,"UNIT 05
",,PMR,PMR was carried out.,18/11/2015
,"UNIT 05
",,PMR,PMR was carried out.,18/11/2015
,"UNIT 05
",,PMR,PMR was carried out.,18/11/2015
,"UNIT 05
",,Install tubes,Reinstall the air tubes of the loading valves.,18/11/2015
,"UNIT 05
",,Stuck,"complete function check found the I/P not working, hammered on it found it work, valve stroke was done found ok.
Recommendation: replace I/P.",18/11/2015
,"UNIT 05
",,,Check air hoses and check action found ok.,18/11/2015
,"UNIT 05
",,isolate,Isolate the transmitter as per operation request.,18/11/2015
,14-PT-040,,Wrong reading ,"Reset the Transmitter then check reading found returned to normal , zero check was carried out.",18/11/2015
,52-LA-03,,Check switch,Replace the broken push button switch with another one from the secondary keyboard of the same accuload.,18/11/2015
,04-K-02C,,Survey,Visual survey was done for new solenoid and its mounting,19/11/2015
,04-XV-540,,Check,Force the valve open & close found valve action is ok,19/11/2015
,04-FV-554,,Remove & install,Remove the valve and reinstall back in service as operation request,19/11/2015
,04-K-02B,,Leakage,Replace the defective fitting with a new one then check leakage found ok,19/11/2015
,15-ME-054B,,Adjust,Adjust the vibration switch sitting and function check were done found ok,19/11/2015
,04-TE-652L,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652H,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652I,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652A,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652G,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652K,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652F,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652E,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652B,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652C,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-652D,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-650A,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-650B,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-650C,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-650D,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-650E,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-650F,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-653A,,PMR,"PMR was carried out for the 
note : Set point = 140ºc   actual  alarm = 148ºc",19/11/2015
,04-TE-653B,,PMR,PMR was carried out for the ,19/11/2015
,04-TE-653C,,PMR,"PMR was carried out for the 
note : Set point = 140ºc   actual  alarm = 148ºc",19/11/2015
,04-TE-654A,,PMR,"PMR was carried out for the 
note : Set point = 140ºc   actual  alarm = 154ºc",19/11/2015
,04-TE-654B,,PMR,"PMR was carried out for the 
note : Set point = 140ºc   actual  alarm = 153ºc",19/11/2015
,04-PSL-608,,PMR,PMR was carried out for the ,19/11/2015
,04-PSL-615,,PMR,"PMR was carried out for the 
NOTE: the indication lamp is defective ",19/11/2015
,04-PSL-621,,PMR,PMR was carried out for the ,19/11/2015
,04-PSL-624,,PMR,PMR was carried out for the ,19/11/2015
,04-PSL-630,,PMR,PMR was carried out for the ,19/11/2015
,04-PSL-632,,PMR,"PMR was carried out for the 
NOTE: the indication lamp is defective ",19/11/2015
,04-PSL-634,,PMR,PMR was carried out for the ,19/11/2015
,04-PSL-645,,PMR,PMR was carried out for the ,19/11/2015
,04-PDSH-619,,PMR,PMR was carried out for the ,19/11/2015
,04-LSL-605,,PMR,PMR was carried out for the ,19/11/2015
,04-LSL-607,,PMR,PMR was carried out for the ,19/11/2015
,04-LSL-609,,PMR,PMR was carried out for the ,19/11/2015
,04-LSL-611,,PMR,PMR was carried out for the ,19/11/2015
,04-LSL-603A,,PMR,PMR was carried out for the ,19/11/2015
,13-FT-013,,Wrong reading ,###############################################################################################################################################################################################################################################################,19/11/2015
,14-FT-001,,Hunting,Zero check was done found ok. blockage was cleared from the low side and check reading found ok,19/11/2015
,06-FT-002,,Erect Scaffolding,Erect scaffolding was done,19/11/2015
,04-AT-502,,Put in service,Put the Tx in service as operation request,19/11/2015
,51-PCV-033,,Check ,Check all valve tubes was done found ok and no problem,19/11/2015
,52-LA-04,,Check Alarm,"Check found (E2-see manger) alarm, Tighten on cable (CN-5) then check found (DA-alarm), reset alarm was done and check loading found ok",19/11/2015
,04-K-02B,,Survey,Visual survey was done for new solenoid and its mounting,19/11/2015
,04-K-02A,,Survey,Visual survey was done for new solenoid and its mounting,19/11/2015
,05-XV-019,,Stuck,"Force the valve open & close several times to clear valve stuck but it's useless, Dismantle the actuator from bonnet and clear valve stuck then recollect the valve and function check was done found ok.              ",20/11/2015
,13-TT-075,,Wrong reading ,"TT-77:
_ measure the o/p mA found dropped in the loop 
_ swap with TT-75 found the problem transferred
_replace with another one then check reading found normal ",20/11/2015
,13-TT-077,,Wrong reading ,"TT-77:
_ measure the o/p mA found dropped in the loop 
_ swap with TT-75 found the problem transferred
_replace with another one then check reading found normal ",20/11/2015
,13-HV-017,,Check,Force the valve open & close several times found ok,20/11/2015
,04-LSL-811,,PMR,PMR was carried out.,22/11/2015
,04-PSL-845,,PMR,PMR was carried out.,22/11/2015
,04-PSL-815,,PMR,PMR was carried out.,22/11/2015
,04-TE-853C,,PMR,PMR was carried out.,22/11/2015
,04-LSL-805,,PMR,PMR was carried out.,22/11/2015
,04-TSH-814A,,PMR,PMR was carried out.,22/11/2015
,04-TSH-814B,,PMR,PMR was carried out.,22/11/2015
,04-TSH-814C,,PMR,PMR was carried out.,22/11/2015
,04-TSH-814D,,PMR,PMR was carried out.,22/11/2015
,04-TSH-814E,,PMR,PMR was carried out.,22/11/2015
,04-TSH-814F,,PMR,PMR was carried out.,22/11/2015
,04-LSL-803A,,PMR,PMR was carried out.,22/11/2015
,04-PDSH-819,,PMR,PMR was carried out.,22/11/2015
,04-TE-855,,PMR,PMR was carried out.,22/11/2015
,04-TE-852E,,PMR,PMR was carried out.,22/11/2015
,04-TE-854A,,PMR,PMR was carried out.,22/11/2015
,04-TE-852F,,PMR,PMR was carried out.,22/11/2015
,04-TE-852G,,PMR,PMR was carried out.,22/11/2015
,04-TE-852H,,PMR,PMR was carried out.,22/11/2015
,04-TE-852I,,PMR,PMR was carried out.,22/11/2015
,04-TE-852J,,PMR,PMR was carried out.,22/11/2015
,04-TE-852K,,PMR,PMR was carried out.,22/11/2015
,04-TE-852L,,PMR,PMR was carried out.,22/11/2015
,04-TE-850A,,PMR,PMR was carried out.,22/11/2015
,04-TE-850B,,PMR,PMR was carried out.,22/11/2015
,04-TE-850D,,PMR,PMR was carried out.,22/11/2015
,04-TE-850E,,PMR,PMR was carried out.,22/11/2015
,04-TE-850F,,PMR,PMR was carried out.,22/11/2015
,04-TE-852A,,PMR,Stopped waiting RTQ to finish there work.,22/11/2015
,04-TE-854B,,PMR,Stopped waiting RTQ to finish there work.,22/11/2015
,07-FT-001,,Hunting,"Flushing, zero & span check found ok.",22/11/2015
,14-FT-025,,Leakage,"Check found leakage from impulse tube , waiting scaffolding to replace the defective part of the impulse tubes.",22/11/2015
,06-P-04B,,Wrong stroke,"Check found the power socket(220VAC) was loosen from the welding,transfer the card to EMC w/s,reweld the soket , reinstall the card , check pump stroke found ok.",22/11/2015
,14-FT-025,,Leakage,"Replace the defective part of impulse tube by another new with new ferrul & back ferrul and nuts , zero & span check were done then check reading found ok.",22/11/2015
,04-TE-852B,,PMR,Stopped waiting RTQ to finish there work.,22/11/2015
,04-TE-852C,,PMR,Stopped waiting RTQ to finish there work.,22/11/2015
,04-TE-852D,,PMR,Stopped waiting RTQ to finish there work.,22/11/2015
,04-TE-854B,,Broken nipple,"Remove a broken nipple from T.W ,dismantle the element and transfer to EMC w/s , repair the element and check using metal block found ok , reinstall the element again with new nipple and shrouds then check reading with DCS and on local panel found ok.",22/11/2015
,04-TE-120B,,Broken nipple,"Remove a broken nipple from T.W ,dismantle the element and transfer to EMC w/s , repair the element and check using metal block found ok , reinstall the element again with new nipple and shrouds then check reading with DCS and on local panel found ok.",22/11/2015
,51-FSL-739,,Install,"Install new switch instead of the defective old one , complete calibration was done with set point at no flow as operation request then check found alarm cleard.",22/11/2015
,04-PSL-834,,PMR,PMR was carried out.,22/11/2015
,04-PSL-808,,PMR,PMR was carried out.,22/11/2015
,04-TE-853B,,PMR,PMR was carried out.,22/11/2015
,04-PSL-830,,PMR,PMR was carried out.,22/11/2015
,04-PSL-832,,PMR,PMR was carried out.,22/11/2015
,04-TE-853A,,PMR,PMR was carried out.,22/11/2015
A2A,02-FT-014,,PMR,"Stopped as the main isolation valve of high side valve is broken ( carbon steel connections ), there is no manifold.",23/11/2015
,13-FT-082,,Wrong reading,Check found that the cell is defective ( from 27/10/2015.),23/11/2015
,13-FT-085,,Wrong reading,"Zero calibration , span check were done then check reading found it ok.",23/11/2015
A2A,02-FT-005A,,PMR,"PMR was carried out.
Note : the high side isolation valve for manifold is passing.",23/11/2015
A2A,02-FT-005B,,PMR,"PMR was carried out.
Note : the high side isolation valve for manifold is passing.",23/11/2015
,04-FT-002,,PMR,"PMR was carried out.
Note : the high side isolation valve for manifold is passing.",23/11/2015
,04-PT-050,,PMR,"PMR was carrird out.
",23/11/2015
,07-ME-03B,,Alarm,"Adjust switch set point , function check were done ",23/11/2015
,13-FT-130,,Wrong reading,Check found that the cell is defective ,23/11/2015
,13-FT-131,,Wrong reading,"Check found the cell soket is filled with salt and in bad condition , dismantle the Tx and transfer to EMC w/s , clean the soket with CRC and check found the cell didn't respond , reinstall back again , waiting spare.",23/11/2015
,06-P-04B,,Wrong stroke,"Adjust pump stroke as operation request(min pump stroke as 25% of the i/p signal , check pump stroke with DCS found ok, put the pump controller in Auto mode , check it's function found ok.",23/11/2015
,06-FT-002,,Check reading,By tracing the TX reading found that the problem in valve action(06-FV-002).,23/11/2015
,06-FV-002,,Bad stroke,"Dismantle the valve and transfer it to EMC w/s,install new positioner with it's accessories , fabricate new tubes for it, calibrate it, reinstall again with old line gaskets then check valve stroke found ok.",23/11/2015
,UNIT 53,,Survey,Visual unit survey was done.,23/11/2015
,51-FT-021,,Isolate,"Isolate the Tx from tape points & manifold , and put back in service again as operation request",23/11/2015
,51-LT-011,,PMR,PMR was carried out.,23/11/2015
A2A,03-FT-001,,PMR,"PMR was carried out. 
NEED 2 cover O-ring.",24/11/2015
A2A,03-VSH-003F,,PMR,PMR was carried out.,24/11/2015
,04-FT-570,,Wrong reading,"Zero / span  check were done f  then check reading found it not matched with FT-553 at DCS but matched at site.
Check mode found it SQRT , convert it to linear then check reading found it ok at  DCS.",24/11/2015
,04-FT-553,,Wrong reading,Zero / span  check were done found ok.,24/11/2015
,14-LT-021,,Wrong reading,Zero / span  calibration were done then check reading found it  ok. Recommendation: Replace the Tx due to calibration shift several times and unstable reading.,24/11/2015
,13-XV-029,,Stuck,###############################################################################################################################################################################################################################################################,24/11/2015
,13-TE-170,,Check due to incinerator trip,###############################################################################################################################################################################################################################################################,24/11/2015
,04-LT-009,,Wrong reading,"Zero , span calibration were done then check reading found ok and matched with LG.",24/11/2015
,58-FT-006,,check ,"check reading found it 0 Nm3/hr as there was no flow , open the PCV blanketing system then check reading found ok 1300 Nm3/hr  , accepted by operation ",24/11/2015
,51-FT-029,,check ,check found no problem at Tx ,24/11/2015
,51-PCV-008,,check ,"check found the valve stuck at open , clear stuck , install new repair kit , for the main valve , dismantle the pilot and clear its internal parts , reassemble again , waiting for tomorrow to check valve action .",24/11/2015
,"54-PK-02B
MZ-001",,Alarm ,"check found no alarms but the daff still tripped as there was over load at S.S , transfer the job to electrical Dept ",24/11/2015
,05-TXT-009,,PMR,PMR was carried out. ,25/11/2015
,13-TE-170,,Install new one,"Install new element instead of old element (84 cm) , check reading found it 682 C.",25/11/2015
,13-TE-169,,Dismantle,"Dismantle the element and check its length found taller than TE-170 ( and near to the flame ) , reinstall again and check reading found it 706 C ",25/11/2015
,13-LG-233,,Leakage ,###############################################################################################################################################################################################################################################################,25/11/2015
,13-LG-211,,Leakage ,"Test the LG at EMC W/S found no leakage, install the LG then check found the lower cook valve stuck at open, Dismantle it and clean internals, put the level glass at service found it ok.",25/11/2015
,07-LSL-801,,Alarm ,"Check found no power on the switch as the circuit breaker on the distribution panel was off, turn it on then check the alarm found it cleared.",25/11/2015
,07-LSL-802,,Leakage ,Check found no leakage from the switch,25/11/2015
,13-FT-089,,Wrong reading,"Check found defective electronic module ,replace it by an old one , zero /span calibration were done, check reading found it 200 m3/hr.",25/11/2015
,05-LSHH-004,,PMR,"Dismantle the switch and clear float stuck by aligning the float stem , function check found ok, check found actual alarm.",25/11/2015
,53-LSH-008,,No Alarm ,"Fine adjust was done for the micro switch, function check found ok.",25/11/2015
,54-PK-02,,Check ,Check found the problem at the motor transfer the job to electrical Dept.,25/11/2015
,56-LIT-001,,Wrong reading,"Reset, check reading found ok and no errors present.",25/11/2015
,56-LIT-002,,Wrong reading,"Clean antenna , check reading found ok and no error present.",25/11/2015
,51-PCV-008,,Install ,"Reinstall the PCV.
NOTE : isolation hand valve before the PCV is stuck on close position.",25/11/2015
,51-PCV-011,,Dismantle ,Dismantle and transfer to EMC W/S.,25/11/2015
,15-VSH-054C,,PMR,PMR was carried out. ,26/11/2015
,51-PCV-011,,Install,Install the valve and put it in service,26/11/2015
,51-PCV-014,,Dismantle,"Dismantle the valve and transfer it to EMC W/S. Clear the valve stuck and function check found passing,waiting to install repair kit.",26/11/2015
,04-LT-006,,PMR,PMR was carried out. ,26/11/2015
,04-LT-007,,PMR,Stopped as the isolation valves are passing and the drain valve of the vessel is stuck at open position ( need to inform Static Dept.),26/11/2015
,13-FV-116,,PMR,PMR was carried out. ,26/11/2015
,06-PT-006,,PMR,PMR was carried out. ,26/11/2015
,06-PT-007,,PMR,PMR was carried out. ,26/11/2015
,13-TV-037,,Passing,"valve was not fully close ,complete valve stroke adjustment and check valve action were done ",26/11/2015
,13-LG-233,,Repair & install,"install new gaskets , replace the defected drain 3/4'' valve with a new one and new connection (static dept.)
leakage test up to 50 bar found no leak 
reinstall the LG and assist operation to return it back in service ",26/11/2015
,07-PDT-010,,I/O bad,Reset then check reading found ok. Zero/Span check was done ,26/11/2015
,14-FT-033,,Hunting,Reset then check reading found actual hunting. Zero/Span check found ok,26/11/2015
,04-PDT-913,,Wrong reading,"Check found LP alarm, clear condensate inside manifold and tubes, zero/ span calibration were done then check reading found ok",26/11/2015
,13-FT-101,,Wrong reading,Reset power and zero check were done found ok,27/11/2015
,14-FT-033,,Hunting,"Reset then zero check found ok but the Tx still hunting, replace the elec. Module and check found still hunting (return the trx. Electronic module ) ",27/11/2015
,15-LT-003,,Hunting,Reset and dismantle antenna to  clean it and reinstall again then check reading found the same,27/11/2015
,51-PCV-027,,Dismantle,Dismantle the valve and transfer it to EMC W/S. ,28/11/2015
,51-FT-010,,Wrong reading,"Flushing both tap points by operator, Refill impulse tubes & seal pot with water/glycrine then zero calibration were done and check reading found ok",28/11/2015
,15-PCV-002,,Check,"dismantle the valve to check its internal parts found a bolt between the plug and seat , remove it , reinstall the valve and check it in service ",28/11/2015
,56-XV-501B,,Stuck,Dismantle the valve actuator to clear the valve body stuck and reinstall the actuator again then function check found ok,29/11/2015
,54-Z-02,,Check,"Check the torque switch and found ok,found the problem at the motor as it stop on overload .",29/11/2015
,54-LT-015,,Check,"Both transmitters were checked and found partial blockage in the immersed tube of 54-LT-15,then it was cleared. check reading of both transmitters and found ok.",29/11/2015
,51-PCV-027,,Check ,"51-PCV-027:the valve was checked and found passing, dismantle the valve and clean internals but the valve is still passing. Function check was done for the pilot and valve action and found ok
Both valves were checked at EPROM workshop with technical",29/11/2015
,13-FT-059,,PMR,"PMR was carried out. 
Note : the isolation valve hand for the high side of the manifold is missing.",29/11/2015
,14-PDT-057,,PMR,PMR was carried out. ,29/11/2015
,07-TE-083,,Check,Check the element on metal block was done found ok. Loop check was done found ok,29/11/2015
,07-LSHH-001,,Check,Stopped as it is software alarm,29/11/2015
,07-PDI-201,,Check,Complete function check found ok . Replace the defective tubes with new ,29/11/2015
,07-FT-003,,Check,Complete function check found ok ,29/11/2015
,07-FT-038,,PMR ,PMR was carried out. ,29/11/2015
,07-FV-003,,Check,Complete function check found ok ,29/11/2015
,07-LDV-002,,Check,Complete function check found ok . Replace the defective fitting with new for thw air supply ,29/11/2015
,07-LDT-002,,Check,###############################################################################################################################################################################################################################################################,29/11/2015
,14-PDT-057,,Wrong reading,"Flushing, clear blockage and zero check were done found ok",29/11/2015
,51-PCV-014,,Check ,"51-PCV-014:Repair kit was installed for the valve, then checked and found ok(not passing),function check was was done for the pilot and the valve action and were found ok.
Both valves were checked at EPROM workshop with technical",29/11/2015
,14-PDT-014,,PMR,PMR was carried out. ,29/11/2015
,54-LT-014,,Check,"Both transmitters were checked and found partial blockage in the immersed tube of 54-LT-15,then it was cleared. check reading of both transmitters and found ok.",29/11/2015
,51-PCV-014,,Install,Transfer the pcv to the site but couldn't install the pcv due to bad weather(PCV above the tank).,30/11/2015
,51-PCV-027,,Install,Install the PCV and put in service.,30/11/2015
,51-PCV-030,,Dismantle,"Dismantle the PCV and transfer to EMC w/s , Check found contaminations inside which make the valve stuck at open.  passing test was done found ok , waiting to check it's set point tomorrow.",30/11/2015
,54-BA-007,,Check,"Check found no alarm , jumper on it for test then check found the daff stopped again, return it back then transfer the job to electrical dept.",30/11/2015
,07-TV-074,,PMR,PMR was carried out.,30/11/2015
,07-PV-009,,PMR,PMR was carried out.,30/11/2015
,06-PDT-001,,PMR,PMR was carried out.,30/11/2015
,06-PDT-003,,PMR,PMR was carried out.,30/11/2015
,04-PT-025,,PMR,PMR was carried out.,30/11/2015
,04-PT-026,,PMR,PMR was carried out.,30/11/2015
,04-FT-028,,PMR,PMR was carried out.,30/11/2015
,04-VSH-002B,,Alarm,Adjust set point then function check found ok.,30/11/2015
,16-LDT-006,,Wrong reading & hunting,"Check found actual hunting on L.G, check reading found ok AT this point but the torque reading for Zero & span is wrong(-ve) ,try to trim the sensor but failed.
Recommendation: replace the electronic module.",30/11/2015
,15-PCV-002,,Passing,"Dismantle the valve and transfer to EMC w/s , passing test was done found passing, reinstall again as EPROM request with an old line gasket, put in service.",30/11/2015
A2A,02-PSL-625,,PMR,PMR was carried out.,1/12/2015
A2A,02-PSL-621,,PMR,PMR was carried out.,1/12/2015
A2A,02-PSL-607,,PMR,"PMR was carried out.
Note: for PSL-616 , check switch channel found defective swap to the spare channel, adjust set point then function check found ok.",1/12/2015
A2A,02-PSL-616,,PMR,"PMR was carried out.
Note: for PSL-616 , check switch channel found defective swap to the spare channel, adjust set point then function check found ok.",1/12/2015
A2A,02-PDSH-628,,PMR,"PMR was carried out.
Note: for PDSH-615 couldn't clear cover stuck so check the switch alarm on LCP.",1/12/2015
A2A,02-PDSH-615,,PMR,"PMR was carried out.
Note: for PDSH-615 couldn't clear cover stuck so check the switch alarm on LCP.",1/12/2015
A2A,02-TSH-614,,PMR,PMR was carried out.,1/12/2015
A2A,02-TSH-608,,PMR,PMR was carried out.,1/12/2015
A2A,02-TSH-615,,PMR,PMR was carried out.,1/12/2015
A2A,02-TE-650A,,PMR,"PMR was carried out.
Note: couldn't check 650D as it is not accessible .",1/12/2015
A2A,02-TE-650B,,PMR,"PMR was carried out.
Note: couldn't check 650D as it is not accessible .",1/12/2015
A2A,02-TE-650C,,PMR,"PMR was carried out.
Note: couldn't check 650D as it is not accessible .",1/12/2015
A2A,02-TE-650D,,PMR,"PMR was carried out.
Note: couldn't check 650D as it is not accessible .",1/12/2015
A2A,02-TE-603A,,PMR,PMR was carried out.,1/12/2015
A2A,02-TE-603B,,PMR,PMR was carried out.,1/12/2015
A2A,02-TE-651A,,PMR,"PMR was carried out.
Note: TE-651B needs tag no.",1/12/2015
A2A,02-TE-651B,,PMR,"PMR was carried out.
Note: TE-651B needs tag no.",1/12/2015
A2A,02-LSL-604,,PMR,PMR was carried out.,1/12/2015
A2A,02-LSL-611,,PMR,PMR was carried out.,1/12/2015
A2A,02-LSL-610A,,PMR,PMR was carried out.,1/12/2015
A2A,02-LSL-610B,,PMR,PMR was carried out.,1/12/2015
,04-FT-009,,Wrong reading,"Zero & span check and mA check were done found ok.
Note:  Main isolation valve for low side is broken and Low side isolation valve of manifold is passing.",1/12/2015
,04-P-54B,,Check stroke,"Check pump stroke found ok , transfer the job to RQT dept.",1/12/2015
,16-LDT-006,,Wrong reading,###############################################################################################################################################################################################################################################################,1/12/2015
A2A,02-K-01/P02A,,Check pump start/stop,###############################################################################################################################################################################################################################################################,1/12/2015
,07-LDT-002,,Install electronic module,Install an old electronic module instead of defective one and full calibration were done after reconfiguring it then function check at several points found ok.,1/12/2015
,51-TK-015,,Check,"Function check was done for valve body found ok, dismantle the pilot and clean it's internal parts , dismantle the regulator and clean it's internal parts and adjust setting, waiting to be tested with EPROM inspection dept. at Eprom W/S.",1/12/2015
,51-TK-010,,Install,"Install the PCV , return it back in service.",1/12/2015
,51-TK-040,,Dismantle,"Dismantle the valve and transfer it to EMC w/s, check valve found passing to be continue tomorrow.",1/12/2015
,51-LT-012 (TK-03),,Wrong reading,Stopped by operation.,1/12/2015
,51-LIT-001,,Stuck,"Check errors found ""WC.o.107000"" which means low product reflection, clean antenna and calibrate TX with operator hand dip then function check found ok and no errors found.",1/12/2015
,04-P-54B,,Check stroke,Check pump stroke with RTQ dept found or and the problem is mechanical issue.,2/12/2015
,04-K-02C,,Leakage ,"Check found pin hole in low side tube of first stage strainer gauge , install new 12 mm tube instead of defective one.",2/12/2015
,13-LSHH-009,,alarm,"Clear float stuck , erect scaffolding. To be continued tomorrow to check switch internal parts and install new thermal insulation.",2/12/2015
,14-VSH-004D,,PMR,PMR was carried out.,2/12/2015
,14-VSH-004A,,PMR,PMR was carried out.,2/12/2015
,06-LT-004,,PMR,Stopped as it is top mounting.,2/12/2015
,15-PCV-017,,Dismantle and check passing ,"Dismantle and transfer to EMC W/S, passing test was done found ok,
adjust set point and function check found ok, reinstall again and put in-service found ok.",2/12/2015
,15-PCV-002,,Dismantle and check passing ,###############################################################################################################################################################################################################################################################,2/12/2015
,"14-PCV-051
14-TK-01",,Dismantle and check passing ,###############################################################################################################################################################################################################################################################,2/12/2015
,51-PCV-030,,Check,calibrate PCV and passing test was done at EPROM W/S ,2/12/2015
,51-PCV-024,,Install,calibrate PCV in EMC W/S and need to be tested  at EPROM W/S ,2/12/2015
,15-PCV-002,,Check set point,"Check found the valve open 30%, Measure the feedback press found 15 mmH2O and the PVV-002 is open, function check by Increase the feedback press to 50mmH2O found the valve full close.",3/12/2015
,14-PCV-052,,Install PCV,"Install new o-ring in pilot shaft, Check setting found ok, Reinstall the valve and put in service found ok and the valve is full close after filling the tank with N2.",3/12/2015
,13-LSHH-009,,Alarm,"Dismantle to check internal parts found contaminations around the rod, take a sample to the lab . clean its internal parts then reinstall again, Modify steam trace lines for the switch,waiting for finishing the thermal insulation.",3/12/2015
,04-P-07B,,Replace selector,"Check found start/stop knob lock pin was broken, Fabricate new pin and install it.",3/12/2015
,06-K-01B,,Vib. Alarm,"Check found alarm exist on LCP and the switch was healthy, Reset LCP and the alarm cleared, Function check was done for the switch found ok.",3/12/2015
,15-FT-037,,Wrong reading,"Check found blockage in the manifold and cell chambers, Clean it then check zero/span found ok.",3/12/2015
,15-FT-038,,Wrong reading,###############################################################################################################################################################################################################################################################,3/12/2015
,51-PCV-024A,,Install,Install PCV was  done.,3/12/2015
,51-PCV-030A,,Install,Install PCV was  done.,3/12/2015
,52-LA-04,,Failure loading,"Check found high pressure alarm, Clear alarm then function check found ok.",4/12/2015
,56-LIT-001,,Wrong raeding,"Dismantle the antenna and chaek found lot of contaminations, Clear antenna then reinstall again, Check reading found ok. ( +002.2100 m).",4/12/2015
,56-LIT-002,,I/O bad,###############################################################################################################################################################################################################################################################,4/12/2015
,15-PCV-002,,Adjust SP,Adjust the valve SP to 0.6 mbar ( as data sheet and technical dept. advice ) and return back in service,6/12/2015
,15-PCV-017,,Adjust SP,Adjust the valve SP to 0.6 mbar ( as data sheet and technical dept. advice ) and return back in service,6/12/2015
,04-LT-01,,Check,Complete function check was done found matching with the LG,6/12/2015
,13-LSHH-09,,Thermal insulation,Thermal insulation was done,6/12/2015
,15-FT-037,,Thermal insulation,Thermal insulation was done,6/12/2015
,15-FT-038,,Thermal insulation,Thermal insulation was done,6/12/2015
,07-PT-555,,Check,Zero/Span check were done found ok. Check the SP found ok and the standby pump running,6/12/2015
,07-PT-655,,Check,Zero/Span check were done found ok. Check the SP found ok and the standby pump running,6/12/2015
,05-FT-025,,Wrong reading,Reset power and zero check were done,6/12/2015
,51-FT-010,,Check,Refill impulse tubes and seal pot with water/glycrine and zero calibration were done then check found ok,6/12/2015
,51-FT-011,,Check,Refill impulse tubes and seal pot with water/glycrine and zero calibration were done then check found ok,6/12/2015
,51-FT-013,,Check,Refill impulse tubes and seal pot with water/glycrine and zero calibration were done then check found ok,6/12/2015
,51-FV-046,,Air leakage,"The regulator vent was opened, close it and function check found ok",6/12/2015
,16-LT-01,,PMR,PMR was carried out.,7/12/2015
,16-LDT-04,,PMR,"PMR was carried out.
Note: The drain valve is defective ",7/12/2015
,15-LT-03,,Hunting,Check Tx configuration found ok and no error. Stable reading and o/p mA were found.,7/12/2015
,05-FT-019,,PMR,PMR was carried out.,7/12/2015
,07-PT-060,,Wrong reading,Zero/Span calibration were done then check reading found matching with the PG.,7/12/2015
,06-PDT-03,,Check,Zero/Span check were done found ok (the transmitter was isolated in field).,7/12/2015
A2A,02-LT-09,,PMR,PMR was carried out.,7/12/2015
A2A,02-LT-010,,PMR,PMR was carried out.,7/12/2015
,51-LT-013,,PMR,Stopped.,7/12/2015
,56-LIT-01,,Wrong reading,Check antenna found ok calibrate the level as hand dip and check reading found ok.,7/12/2015
,51-FIT-042,,Install new,Install a new display and complete confiuration were done then check reading found ok.,7/12/2015
,54-ZS-680,,Check,Complete function check for the pressure and limit switches found ok.,7/12/2015
,54-PSL-680,,Check,Complete function check for the pressure and limit switches found ok.,7/12/2015
,12-FV-031,,PMR,PMR was carried out.,8/12/2015
,12-FV-010,,PMR,PMR was carried out.,8/12/2015
,12-FV-012,,PMR,"PMR was carried out.
Note: for 12-FV-012 needs 1 P.G(1/4"") & 2 P.G (1/8"").",8/12/2015
,12-FV-050,,PMR,PMR was carried out.,8/12/2015
,15-LV-002,,PMR,"PMR was carried out.
Note: For 15-LV-002 needs Positioner cover.",8/12/2015
,15-LV-022,,PMR,"PMR was carried out.
Note: For 15-LV-022 needs 1 P.G(1/4"") & 2 P.G (1/8"") .",8/12/2015
,06-PDT-003,,No problem,Zero & span check and mA check were done found ok and no problem found.,8/12/2015
A2A,02-H-01,,No feedback,"Clean nozzle and adjust air/fuel ratio for 02-BSL-01B,E,D, adjust pilot fuel gas valve(open proximity).",8/12/2015
A2A,03-H-01,,No feedback,"Clean nozzle and adjust air/fuel ratio for 03-BSL-01A,B,C.",8/12/2015
