LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,04-H-01,,No feedback,"Clean nozzle and adjust air/fuel ratio for04-BSL-01F& 04-BSL-02C,E,F,H,M,D & 04-BSL-03C,E & 04-BSL-04B,D.",8/12/2015
,04-H-02,,No feedback,"Clean nozzle and adjust air/fuel ratio for04-BSL-01F& 04-BSL-02C,E,F,H,M,D & 04-BSL-03C,E & 04-BSL-04B,D.",8/12/2015
,04-H-03,,No feedback,"Clean nozzle and adjust air/fuel ratio for04-BSL-01F& 04-BSL-02C,E,F,H,M,D & 04-BSL-03C,E & 04-BSL-04B,D.",8/12/2015
,04-H-04,,No feedback,"Clean nozzle and adjust air/fuel ratio for04-BSL-01F& 04-BSL-02C,E,F,H,M,D & 04-BSL-03C,E & 04-BSL-04B,D.",8/12/2015
,15-FISL-150,,False alarm,"Check found proximity wires were cut from the terminal strip , connect them with signal wires then alarm was cleared.
Recommendation: replace terminal strip.",8/12/2015
A2A,03-PV-010,,Partial Blockage,"Dismantle the valve from the bonnet, clean it's internal parts then reassemble again using the old bonnet gasket.",8/12/2015
,11-LT-023,,,Repair 11-LT-023 and full calibration were done,8/12/2015
,51-TI-258,,Install new gauges,New gauges have been installed.,8/12/2015
,51-TI-272,,Install new gauges,New gauges have been installed.,8/12/2015
,51-PI-220,,Install new gauges,Stopped as the crane wasn't available.,8/12/2015
,51-PI-221,,Install new gauges,Stopped as the crane wasn't available.,8/12/2015
A2A,02-FT-002A,,Tech request,Mass balance was carried out.,9/12/2015
A2A,02-FT-002B,,Tech request,Mass balance was carried out.,9/12/2015
A2A,02-FT-002C,,Tech request,Mass balance was carried out.,9/12/2015
,04-LSL-803A,,False alarm,"Check found no alarm, function check was done found ok.",9/12/2015
,06-FT-001A,,Wrong reading,"Clear blockage from high & low impulse tubes, zero check was done found ok, put in service then check reading found matched with FT-001B.",9/12/2015
,07-LDT-001,,Install,"Check transmiter at EMC w/s found ok , install the TX and put in service and waiting the vessel to be in service to check the transmitter reading. Note: there is a sensor high temperature alarm (278.6 C°). ",9/12/2015
,13-PT-008,,Wrong reading,"Check found condensation in impulse tube, Drain was done.The maniflod isolation valve is passing and the main isolation valve is not accessable, return Tx back in service then check reading found accepted by operation.",9/12/2015
,14-LT-001,,Wrong reading,"Check found error (E641) is present , reset then the alarm cleared, check reading found matched with the hand dip.",9/12/2015
,15-FSL-150,,Swaped Tag,"Check was done found the switch found ok , swap the tags to be as P&ID.(with 15-FSL-151)",9/12/2015
,15-FSL-151,,Swaped Tag,"Check was done found the switch found ok , swap the tags to be as P&ID.(with 15-FSL-150)",9/12/2015
,45-LT-003,,Wrong reading,###############################################################################################################################################################################################################################################################,9/12/2015
,39-FT-004,,Sometimes I/O bad,"Check found the lock of power socket for power module was broken, replace power module with another used then zero & span check were done then check reading found ok.",9/12/2015
,51-LT-010,,PMR,PMR was carried out.,9/12/2015
,51-LT-012,,PMR,PMR was carried out.,9/12/2015
,56-PT-001,,Check,Zero & span check were done found ok.,9/12/2015
,51-FT-014,,Wrong reading,"Flushing both tap points by operator , refill impulse tubes with 50% water & 50% glycrine and zero check were done then check reading found ok.",9/12/2015
,54-PK-07,,Emergency stop alarm,"Check found emergency stop alarm was located at LCP , inform system engineer who found that the ESD switch was activated at CR01,clear switch activation then function check was done for the package found ok.",9/12/2015
,55-PI-200,,Defective,"Check found defective ,waiting spare.",9/12/2015
,55-PI-201,,Defective,"Check found defective ,waiting spare.",9/12/2015
,51-FT-013,,Under range,Reset electronic module was done then function check found ok.,9/12/2015
,51-FT-040,,Wrong reading,Tx was dismantled from 12/11/2009 and installed on 51-FT-025.,10/12/2015
,Unit 51,,PMR,Visual survey was carried out.,10/12/2015
,51-LT-099,,PMR,PMR Was carried out.,10/12/2015
,51-PT-031,,Calibration,"Check found defective cell, Replace it by an old one, Zero/span calibration was done.",10/12/2015
,51-PT-032,,Calibration,"Check found defective cell, Replace it by an old one, Zero/span calibration was done.",10/12/2015
,51-PT-043,,Calibration,"There is no enough time to start the job, To be continue.",10/12/2015
,51-PT-031,,Wrong reading,"Reset, Zero/span check found ok and no problem found, Tx reading is actual.",10/12/2015
,51-PT-043,,Calibration,"Zero/Span calibration were done(Small shift), Check reading found ok and no problem found.",10/12/2015
,56-PT-001,,Wrong reading,"Check found the Tx was isolated from manifold and the main isolation valve, Put in service then zero/span check found ok.",10/12/2015
,51-FT-013,,Wrong reading,"Replace the defective electronic module by another old one, Refill impulse tube with warter and glycrine, Zero check found ok, Check reading found ok. ",10/12/2015
,51-FT-014,,Wrong reading,###############################################################################################################################################################################################################################################################,10/12/2015
,51-FT-050,,Tech req.,"Flushing, Zero/span check found ok, Check reading found ok.",10/12/2015
,51-FT-051,,Tech req.,"Reset, Flushing, Zero/span check found then check reading found ok.",10/12/2015
,51-LT-034,,Stuck,Lock and unlock test was done and calibration level reading as the hand dip.,10/12/2015
,15-FISL-150,,Wrong indication,"Loop check between CR4 and DCS for both switches found ok, Loop check between JB and CR4 found ok, Swapped the wires of the two switches from JB then check indications found ok. Note : 15-FISL-151 is actual alarm.",10/12/2015
,15-FISL-151,,Wrong indication,"Loop check between CR4 and DCS for both switches found ok, Loop check between JB and CR4 found ok, Swapped the wires of the two switches from JB then check indications found ok. Note : 15-FISL-151 is actual alarm.",10/12/2015
,16-LDT-005,,PMR,The item not found.,10/12/2015
,07-PSL-552,,Alarm,###############################################################################################################################################################################################################################################################,12/12/2015
,15-LT-003,,Hunting,Reset power and check reading found ok. NOTE : The PVV is continusly open and the PCV open/close as the pressure.,12/12/2015
,13-FT-092,,Low reading,"Copmplet function check found ok and no problem, Static dept clear blockage from tap points, Now the reading is 360 m3/h , Put under observation.",12/12/2015
,13-FT-093,,Low reading,"Copmplet function check found ok and no problem, Static dept clear blockage from tap points, Now the reading is 360 m3/h , Put under observation.",12/12/2015
,07-PSL-552,,Alarm,"Check found alarm present then cleared then appear again, measure the pressure o/p of the pump found varies from (1 to 2 Bar), Transfer the job to RTQ dept to check the pump.",12/12/2015
,Unit 02,,Survey,Visual unit survey was done and the report was sent by e-mail.,13/12/2015
,Unit 05,,Survey,Visual unit survey was done and the report was sent by e-mail.,13/12/2015
,Unit 16,,Survey,Visual unit survey was done and the report was sent by e-mail.,13/12/2015
,15-PCV-002,,Check set point,Check valve setpoint found ok.,13/12/2015
,15-LT-003,,Wrong reading,Dismantle and clean antenna then Reset power several times then check reading found matching with 15-LT-023 and no errors were present.,13/12/2015
,04-TE-852,,Alarm,Tighten on the loosen wires and reset alarm was done.,13/12/2015
,51-LT-013,,PMR,PMR was carried out.,13/12/2015
,51-LT-071,,PMR,Stopped by operation.,13/12/2015
,51-PI-222,,Replace,Install new gauge. The reading is : 4 mBar,13/12/2015
,51-PI-254,,Replace,Install new gauge. The reading is : 5 mBar,13/12/2015
,51-PI-220,,Replace,Install new gauge. The reading is : 1.5 mBar,13/12/2015
,51-PI-221,,Replace,Install new gauge. The reading is : 0.5 mBar,13/12/2015
,14-VSH-004A,,Alarm,Adjust the switch set point then check alarm found clear,14/12/2015
,07-PSL-552,,Oil Leakage,"Tighten on the body screws then check found no leakage. Check the switch set point found not accept any adjust, waiting spare for new Switch",14/12/2015
,16-FT-004,,Hunting,Flushing both tap points and zero/span check were done then check reading found ok,14/12/2015
A2A,03-FT-005A,,PMR,"PMR was carried out.
Need 2 cover O ring ",14/12/2015
A2A,03-FT-005B,,PMR,"PMR was carried out.
Manifold is passing ",14/12/2015
A2A,03-FT-005C,,PMR,"PMR was carried out.
Reset electronic then check reding found ok ",14/12/2015
A2A,03-FT-005D,,PMR,PMR was carried out.,14/12/2015
A2A,03-FT-005E,,PMR,"PMR was carried out.
Defected display - need to replace it ",14/12/2015
A2A,03-FT-005F,,PMR,"PMR was carried out.
Manifold is passing ,need 2 cover O rings ",14/12/2015
A2A,03-FT-005G,,PMR,PMR was carried out.,14/12/2015
A2A,03-FT-005H,,PMR,PMR was carried out.,14/12/2015
A2A,02-FT-007,,Wrong reading,Reset power and zero/span check were done then check reading found ok,14/12/2015
,15-LT-003,,Install electronic module,"_install new electronic module 
_install the HF modoule of 45-LT-03
_Factory TVG then custorm mapping was done at 22.5% 
_ check reading found matched with operator hand dip 
_transmitter is under observation ",14/12/2015
,45-LT-003,,Install electronic module,"_install new electronic module 15-LT-03
_install the HF modoule of 15-LT-03
_Factory TVG then custorm TVG was done at 30% 
_ check reading found matched with operator hand dip 
_transmitter is under observation ",14/12/2015
A2A,03-FT-005D,,Wrong reading,"Reset power, flushing and zero check were done then check reading found ok",14/12/2015
,13-FT-058,,Wrong reading,"Clear blockage, flushing and zero check were done then check reading found ok",14/12/2015
,51-PT-044,,,Zero/span check were done found no problem,14/12/2015
,51-FT-048,,,Replace the defective pair no 13 with the spare pair no 15 the check Tx found ok,14/12/2015
,51-FIT-028,,,Check configuration found as data sheet and no problem,14/12/2015
,12-LDV-021,,PMR,PMR was carried out.,15/12/2015
,12-LDV-032,,PMR,PMR was carried out.,15/12/2015
,12-FV-062,,PMR,PMR was carried out.,15/12/2015
,12-PV-061B,,PMR,PMR was carried out.,15/12/2015
,Unit 12,,Survey,Visual unit survey was done and the report was sent by e-mail.,15/12/2015
,07-PSL-552,,Replace,Assemble switch from two old switches and check leakage found ok. Adjust setting and put in service then check alarm found healthy.,15/12/2015
,07-K-01A,,Install PG,"Install new pressure gauges on PSL-552,553",15/12/2015
,07-K-01B,,Install PG,"Install new pressure gauges on PSL-552,553",15/12/2015
,07-K-01C,,Install PG,"Install new pressure gauges on PSL-552,553",15/12/2015
,13-PT-008,,Wrong reading,Stoppled due to no problem.,15/12/2015
,13-FT-058,,Wrong reading,Stoppled due to no problem.,15/12/2015
,12-FT-010,,Hunting,Zero/Span calibration and mA check were done. Flushing from manifold and check reading found ok.,15/12/2015
,15-LT-004,,Install,###############################################################################################################################################################################################################################################################,15/12/2015
,13-FT-058,,Wrong reading,Flushing and zero check were done then check reading found ok.,15/12/2015
,56-PT-001,,Wrong reading,"Dismantle impulse tube and clean it with steam, Zero/Span check found ok",15/12/2015
,Unit 52,,Survey,Visual unit survey was done and the report was sent by e-mail.,15/12/2015
,Unit 56,,Survey,Visual unit survey was done and the report was sent by e-mail.,15/12/2015
,51-LT-002,,PMR,PMR was carried out.,15/12/2015
,56-XV-501B,,Stuck,"Clear valve stuck and check solinoid were done found it sometimes stuck, clean it then check found ok. Return back in service.Recomm: replace the solenoid by newone. ",15/12/2015
,15-LT-004,,Hunting,"Check reading found hunting, reset transmitter Power 
Note : the transmitter need new HF module ",16/12/2015
,13-FT-058,,Wrong reading,"Check raeding found 46%, zero & span check found ok, check impulse tubes and manifold found no leakage, install DPI gauge parellel with the tx and put in service found ok",16/12/2015
,13-FT-092,,Wrong reading,"Clear blockage from low and high side tap point by operation stuff, check found the impulse tube filled with water condensate, clear condensate using service air, zero & span check were done found ok , check reading found ok.",16/12/2015
,13-FT-093,,Wrong reading,"Clear blockage from low and high side tap point by operation stuff, check found the impulse tube filled with water condensate, clear condensate using service air, zero & span check were done found ok , check reading found ok.",16/12/2015
A2A,03-FT-008,,PMR,"PMR was carried out.
Note: Needs shroud.",16/12/2015
,Unit 03,,Survey,Visual unit survey was done ans report was sent by mail.,16/12/2015
A2A,03-PT-008,,PMR,"PMR was carried out.
Note: Needs cover O-ring.",16/12/2015
A2A,03-PT-010,,PMR,"PMR was carried out.
",16/12/2015
A2A,03-PT-011,,PMR,PMR was carried out.,16/12/2015
,13-PT-008,,Wrong reading,"Dismantle tx cell and clean it from sulpher contaminations, zero & span calibration were done, check reading found ok and accepted by operation.",16/12/2015
A2A,03-FT-101,,Wrong reading,Reset and zero calibration were done then check reading found ok.,16/12/2015
,05-Hoist-01,,Check motion,Waiting for scaffolding.,16/12/2015
,05-Hoist-02,,Check motion,Waiting for scaffolding.,16/12/2015
,56-PV-001A,,PMR,PMR was carried out.,16/12/2015
,Unit 58,,Survey,Visual unit survey was done.,16/12/2015
,51-TE-041,,Wrong reading,"Check found error (EM3011) which means there is no communication with Enraf, replace the Vito card but the problem still exist so return the old one, install new HCU card and check reading found ok.",16/12/2015
,13-LT-032,,Wrong reading,"check found water inside Tx housing , clean it , zero / span calibration were done , increase Tx damping 
NOTE : Tx need 2 Cover O-ring .",17/12/2015
A2A,02-H-001,,no feed back,clean nozzles and adjust air / fuel ratio ,17/12/2015
A2A,03-H-001,,no feed back,clean nozzles and adjust air / fuel ratio ,17/12/2015
,05-Hoist-01,,air leakage ,"check found defective supply connection ,fix it 
check found cut in signal hose , fix it then function check found ok 
RECOMMENDATION : install helix shroud on the signal cables to avoid weather conditions ",17/12/2015
,05-Hoist-02,,air leakage ,"check found defective supply connection ,fix it 
check found cut in signal hose , fix it then function check found ok 
RECOMMENDATION : install helix shroud on the signal cables to avoid weather conditions ",17/12/2015
,45-P-003,,check stroke ,check pump stroke found it ok.,17/12/2015
,13-FT-092,,Wrong reading,"check found blockage at the upper tap point , clear blockage by operation stuff , put it in service then check reading found it ok.",17/12/2015
,13-FT-093,,Wrong reading,"check found blockage at the upper tap point , clear blockage by operation stuff , put it in service then check reading found it ok.",17/12/2015
,06-P-04B,,check stroke ,check pump stroke found it ok. Transfer the problem to RTQ dept ,17/12/2015
,13-FT-058,,Wrong reading,"check found condensate inside the manifold and cell chambers , Dismantle them and clean from condensate , reassemble it ,zero / mA check were done found ok , leakage test was done for the impulse tubes found ok ",17/12/2015
,13-FT-052,,Wrong reading,Reset and zero calibration were done then check reading found ok.,17/12/2015
,13-FT-053,,Wrong reading,Reset and zero calibration were done then check reading found ok.,17/12/2015
,13-FT-058,,Wrong reading,"clear condensate from both impulse tubes , check reading found it 0%",17/12/2015
,13-FT-092,,Wrong reading,"clear blockage from tap points by static dept , zero check found it ok ",17/12/2015
,13-FT-093,,Wrong reading,"clear blockage from tap points by static dept , zero check found it ok ",17/12/2015
,05-XV-085,,Wrong f.b ,###############################################################################################################################################################################################################################################################,17/12/2015
,04-XV-545,,Wrong f.b ,"check found that the box of the proximity is filled with water , clean the box , adjust open / close proximity switches , check stroke found ok , check indication with DCS found ok ",17/12/2015
,13-FT-058,,Wrong reading,###############################################################################################################################################################################################################################################################,17/12/2015
,13-FT-058,,Wrong reading,###############################################################################################################################################################################################################################################################,17/12/2015
,14-LT-021,,Wrong reading,"flush both tap points by operation stuff , refill impulse tubes with rich amine, zero / span check found ok , check reading found ok",17/12/2015
,15-LT-004,,Hunting,"Reset then check reading found ok and stable , after short time the problem repeated again , waiting for HF module ",17/12/2015
,13-FT-092,,Wrong reading,"clear blockage from tap points by static dept , check reading  found it ok ",19/12/2015
,13-FT-093,,Wrong reading,"clear blockage from tap points by static dept , check reading  found it ok ",19/12/2015
,12-LDSH-226,,alarm,"function check found ok , check found that the alarm was cleared",19/12/2015
,05-PV-016,,leakage,"check found steam leakage from packing gland , try to tighten on it but its end , waiting operation to isolate the valve to replace the packing",19/12/2015
,13-FT-058,,Wrong reading," flushing was done several times from manifold,  Put steam hose in the tap points to avoid blockage  , zero check found ok then check reading found 0% 
",19/12/2015
,54-LT-017,,wrong reading ,"Reset , zero check found ok then check reading found it ok ",19/12/2015
,56-XV-501B,,Stuck,"check found that the valve suck at close  position and the up stream isolation valve was closed , open it to use sulphur heat to clear stuck then check found ok ",19/12/2015
,13-FT-058                    ,,Install,"Install seat gasket then reassemble the valve with red seal gasket maker, Leakage test was done at 3.5 Bar found ok, Install the valve and check Tx reading at the valve closed found it 0 %.",21/12/2015
,13-FV-058                 ,,Install,"Install seat gasket then reassemble the valve with red seal gasket maker, Leakage test was done at 3.5 Bar found ok, Install the valve and check Tx reading at the valve closed found it 0 %.",21/12/2015
,14-LT-022,,Wrong reading,"Zero/Span check found ok, Check amine level in seal pot found ok, Reading of Tx is matched with LG.",21/12/2015
,14-LSLL-006,,False alarm,"Check found the switch was actually healthy, Isolate it and try to drain its chamber but the closed drain was blocked, Check microswitch action found ok; Inform the operation about the drain.",21/12/2015
,05-PV-016,,Packing leakage,###############################################################################################################################################################################################################################################################,21/12/2015
,14-LT-021,,Wrong reading,"Check reading found 16%, Reset then check reading found 16%, Refill impulse tubes with rich amine and zero/span check found ok, Check reading found 0%.",21/12/2015
,13-XV-038,,Not fully closed,"Check found that the valve didn't fail to close position, Force the valve several times to clear stuck, Check stroke found ok but from ( 70% close to fully close ) the traveling was very slowly, Ask operation to put steam hose on the valve body. ",21/12/2015
,13-FT-092,,Wrong reading,###############################################################################################################################################################################################################################################################,21/12/2015
,13-FT-093,,Wrong reading,###############################################################################################################################################################################################################################################################,21/12/2015
,51-TE-011,,Install new element and cards,"Install new XPU-2 (V2.6), HCU, Vito (LT 762) with new temp element. Check found  XPU-2 not responding, Reinstall old XPU-2 (V 1.4) then check level reading found ok, The temp still give error as XPU-2 (V 1.4) was not comatible with Vito.",21/12/2015
,51-LT-011,,Install new element and cards,"Install new XPU-2 (V2.6), HCU, Vito (LT 762) with new temp element. Check found  XPU-2 not responding, Reinstall old XPU-2 (V 1.4) then check level reading found ok, The temp still give error as XPU-2 (V 1.4) was not comatible with Vito.",21/12/2015
,14-PT-019,,PMR,PMR was carried out.,22/12/2015
,07-PT-031,,PMR,PMR was carried out.,22/12/2015
,UNIT 07,,Survey,Visual unit survey was done and report was sent by mail.,22/12/2015
,13-FT-092,,Remove tubes,Remove the impulse tubes were done,22/12/2015
,13-FT-093,,Remove tubes,Remove the impulse tubes were done,22/12/2015
,13-FT-021,,Wrong reading,Flushing condensate from tube and manifold and zero/span check was done found ok,22/12/2015
,13-XV-038,,Passing,###############################################################################################################################################################################################################################################################,22/12/2015
,13-HV-014,,Wrong F.B,Clean the water inside the feedback box and connect the cable signal direct to the cable of the switch and function check found ok. Recommend: Replace the electronic card of the Feedback box.,22/12/2015
,04-LSL-803A,,Alarm,Complete function check was done found ok. Check set point found ok,22/12/2015
,51-LT-011,,Install new XPU,Install a new XPU card (Version-2.6) instead of XPU card (Version-1.4) and complete configuration were done then check reading found ok,23/12/2015
,13-XV-038,,Install,"Reinstall the valve back in service and complete function check was done found ok
Note: Needs new air regulator.",23/12/2015
,13-FT-092,,Install tubes,Install the impulse tubes and put in service,23/12/2015
A2A,03-LT-004,,I/O bad,###############################################################################################################################################################################################################################################################,23/12/2015
,13-FT-093,,Install tubes,Install the impulse tubes and put in service,23/12/2015
,14-PV-019,,PMR,"PMR was carried out.
Max open is 85 % , I/P terminal is broken ",24/12/2015
,07-LSHH-010,,PMR,PMR was carried out.,24/12/2015
,04-LSL-803A,,Alarm ,"check found that the switch is healthy , install PG instead of the switch , found pump O/P(1.8 to 2 bar ) , the mechanical dept worked on the pump (mech. Problem) until pressure became (2.6 to 2.8 bar) , reconnect the switch and  the alarm cleared ",24/12/2015
,13-FT-092,,wrong reading ,"Remove the impulse tubes until the operation purge the main line , check impulse tubes found no blockage , zero check was done found ok , reconnect the impulse tubes , check reading found it ok ( 440 m3/hr) and accepted by operation, ",24/12/2015
,13-FT-093,,wrong reading ,"Remove the impulse tubes until the operation purge the main line , check impulse tubes found no blockage , zero check was done found ok , reconnect the impulse tubes , check reading found it ok ( 440 m3/hr) and accepted by operation, ",24/12/2015
A2A,02-LV-003,,check ,"complete stroking was done found ok , no problem found",24/12/2015
A2A,02-LT-003,,Hunting ,"zero check found ok , check reading found it ok 
complete function check for  02-LIC -003 found ok ",24/12/2015
,07-LDT-002,,Dismantle / Install,###############################################################################################################################################################################################################################################################,24/12/2015
A2A,02-H-001,,No f.b,Clean nozzles and adjust air / fuel ratio ,25/12/2015
A2A,03-H-001,,No f.b,Clean nozzles and adjust air / fuel ratio ,25/12/2015
,04-P-54B,,tighten on wires,tighten on signal wires as Eprom system engineer request ( NO PROBLEM FOUND ),25/12/2015
,07-PT-023,,check reading,"zero / span check found ok , check reading found ok and matched with PG on the line",25/12/2015
,07-PV-023,,check,###############################################################################################################################################################################################################################################################,25/12/2015
,04-PDT-913,,wrong reading ,"Reset , clear condensate from impulse tubes ",25/12/2015
,14-FV-023,,leakage ,"check found leakage from packing gland , tighten on gland then check found no leakage , check valve stroke found it ok with DCS ",26/12/2015
,51-LT-079,,PMR,PMR was carried out,26/12/2015
,51-LT-080,,PMR,PMR was carried out,26/12/2015
,UNIT 39,,PMR,Visual unit survey was done and report was sent by email.,27/12/2015
,UNIT 06,,PMR,Visual unit survey was done and report was sent by email.,27/12/2015
,06-VSH-594,,PMR,PMR was carried out.,27/12/2015
,14-PT-040,,Wrong reading ,"Reset, zero check found ok .",27/12/2015
,16-LG-203A,,Clean ,Clean level glasses with steam.,27/12/2015
,16-LG-203B,,Clean ,Clean level glasses with steam.,27/12/2015
,16-LG-203C,,Clean ,Clean level glasses with steam.,27/12/2015
,13-XV-001,,Stuck at close ,###############################################################################################################################################################################################################################################################,27/12/2015
,UNIT 53,,PMR,visual unit survey was done,27/12/2015
,UNIT 54,,PMR,visual unit survey was done,27/12/2015
,UNIT 55,,PMR,visual unit survey was done,27/12/2015
,52-LA-04,,PMR,"tighten on all wires of CN5 TB , clear high pressure alarm, check loading found ok.",27/12/2015
,51-TK-37,,PMR,"check temp element found No 2 is defective , jumper it wit No 1 then check reading found it ok .",27/12/2015
,51-LIT-078,,PMR,PMR was carried out,27/12/2015
,07-FV-015,,Passing,###############################################################################################################################################################################################################################################################,28/12/2015
,14-ME-004,,Alarm did not reset,"Check the switch found alarm, Try to reset but couldn't, Clean the switch internal parts and check setting found ok, Reset then check alarm found healthy and the fan operating.",28/12/2015
,05-FT-015,,Check calibration,"Flushing, Zero/span check found ok and no problem found, Install new tag no.",28/12/2015
,14-LT-022,,Wrong reading,"Reset, Flushing both tap points by operation found no blockage and no level, Refill impulse tubes with amine, Zero/span check found ok, Install an old display instead of the missing one, Now the reading is (0%) and LSLL-006 is actual alarm.",28/12/2015
,51-PCV-029,,Check PCV,Dismantle the PCV from TK-41 and transfer to EMC W/S to check.,28/12/2015
,12-LV-010,,PMR,"PMR was carried out.
12-LV-052 stopped as the valve was isolated and no I/P found.",29/12/2015
,12-LV-031,,PMR,"PMR was carried out.
12-LV-052 stopped as the valve was isolated and no I/P found.",29/12/2015
,12-LV-063,,PMR,"PMR was carried out.
12-LV-052 stopped as the valve was isolated and no I/P found.",29/12/2015
,12-LV-052,,PMR,"PMR was carried out.
12-LV-052 stopped as the valve was isolated and no I/P found.",29/12/2015
,07-PT-029,,Wrong reading,"Check found water inside the Tx, Dry it, Zero/Span/mA check was done, Replace the defective display with an old one. 
Note : Need 2 cover o-rings.",29/12/2015
,05-VSH-054A,,PMR,PMR was carried out.,29/12/2015
,05-VSH-054B,,PMR,PMR was carried out.,29/12/2015
,Unit 05,,PMR,Visual unit survey was done.,29/12/2015
,05-PT-084,,Wrong reading,"Reset power, Zero/Span check was done found ok.",29/12/2015
,07-FT-015,,Wrong reading,"Reset power, Zero/Span check was done found ok.",29/12/2015
,07-FV-015,,Leakage,"Tighten on the packing flange and leakage test was done found ok, Check valve stroke found ok.",29/12/2015
,14-LT-003,,Wrong reading,"Zero/Span calibration was done.
The reading not matching with LG, The LG seems to be blocked waiting to erect scaffolding to purge the main header.",29/12/2015
,14-LSLL-005,,No alarm,"Function check was done for the micro switch found ok. 
Note 1: The drain was blocked.
Note 2: Erect scaffolding was started and not finished yet, To be continue tomorrow.",29/12/2015
,14-LSLL-006,,Check wrong alarm,"Function check was done for the micro switch found ok, the alarm was actual.
Note 1: Erect scaffolding was started and not finished yet, To be continue tomorrow.",29/12/2015
,14-LT-022,,Wrong reading,###############################################################################################################################################################################################################################################################,29/12/2015
,51-PCV-029,,Check passing,###############################################################################################################################################################################################################################################################,29/12/2015
,51-FIT-040,,Replace,Check FIT-025 found defective then permit was stopped.,29/12/2015
,05-FT-008A,,PMR,PMR was carried out.,30/12/2015
,05-FT-009A,,PMR,PMR was carried out.,30/12/2015
,14-FV-016,,PMR,PMR was carried out.,30/12/2015
,07-PT-060,,Check,"Zero&span check were done found ok .install 2 cover o-rings.
Note: the impulse tube was found disconnected from the tab point, reconnect it and check found no problem.",30/12/2015
,14-LT-021,,Wrong reading ,"Zero&span check were done found ok .check manifold found no leakage , check impulse tubes found no leakage ,put the TX in service found reading 100 % matched with LG.",30/12/2015
,14-V-051,,Clean ,###############################################################################################################################################################################################################################################################,30/12/2015
,14-V-01,,Clean ,###############################################################################################################################################################################################################################################################,30/12/2015
A2A,02-FT-012,,Wrong reading ,"Stopped, waiting scaffolding",30/12/2015
,56-XV-501B,,Valve stuck,"Check the valve stroke found ok and no blockage
Note:valve bodymaybe passing according to operation",30/12/2015
,07-VSH-009A,,PMR,PMR was carried out.,3/1/2016
,07-FV-004,,Passing,"Full calibration was done for the positioner, check valve stroke found it ok.",3/1/2016
,13-FT-058,,I/O bad ,Check Tx reading found ok and found no condensate exist in the impulse tubes.,3/1/2016
,14-LT-021,,Over range,###############################################################################################################################################################################################################################################################,3/1/2016
,15-FT-032,,Hunting,"Flushing , zero, span and mA  check were done found ok.",3/1/2016
,15-LT-035,,Hunting,"Flush both of low and high side tap point found blockage in the high side, zero, span and mA check found ok, check reading found matched with LG.",3/1/2016
,13-FT-058,,I/O bad ,"Flushing was done to clear condensate from impulse lines, zero check found ok then check reading found it ok .",3/1/2016
,07-VSH-009A,,PMR,PMR was carried out.,3/1/2016
,07-FV-004,,Passing,"Full calibration was done for the positioner, check valve stroke found it ok.",3/1/2016
,13-FT-058,,I/O bad ,Check Tx reading found ok and found no condensate exist in the impulse tubes.,3/1/2016
,14-LT-021,,Over range,###############################################################################################################################################################################################################################################################,3/1/2016
,15-FT-032,,Hunting,"Flushing , zero, span and mA  check were done found ok.",3/1/2016
,15-LT-035,,Hunting,"Flush both of low and high side tap point found blockage in the high side, zero, span and mA check found ok, check reading found matched with LG.",3/1/2016
,13-FT-058,,I/O bad ,"Flushing was done to clear condensate from impulse lines, zero check found ok then check reading found it ok .",3/1/2016
,UNIT 52,,Survey,"Visual unit survey was done , report was sent by mail ",3/1/2016
,UNIT 56,,Survey,"Visual unit survey was done , report was sent by mail ",3/1/2016
,51-LT-004,,PMR,PMR was done ,3/1/2016
,51-LT-086,,PMR,Stopped due to bad weather,3/1/2016
,51-PT-031,,Install ,Install new yokogawa Tx ,3/1/2016
,51-PT-032,,Install ,Install new yokogawa Tx ,3/1/2016
,51-LIT-086,,PMR,PMR was done ,4/1/2016
,"54-XSH-009
PK-01B",,Check action ,Check found no alarms and RTQ dept will replace the gear box ,4/1/2016
,"54-XSH-002
PK02B",,Check action ,"check found alarm as there was mechanical stuck , static dept will clear it ",4/1/2016
,56-FV-001,,PMR,"check found defective I/P , waiting for spare ",4/1/2016
,56-PV-002A,,PMR,PMR was done ,4/1/2016
,51-LIT-086,,PMR,PMR was done ,4/1/2016
,"54-XSH-009
PK-01B",,Check action ,Check found no alarms and RTQ dept will replace the gear box ,4/1/2016
,"54-XSH-002
PK02B",,Check action ,"check found alarm as there was mechanical stuck , static dept will clear it ",4/1/2016
,56-FV-001,,PMR,"check found defective I/P , waiting for spare ",4/1/2016
,56-PV-002A,,PMR,PMR was done ,4/1/2016
,12-FT-021,,PMR,"PMR was carried out.
The bypass valve was broken , replace it by an old one 
need cover O-ring ",4/1/2016
,12-FT-022,,PMR,"PMR was carried out 
the high isolation valve is passing 
need cover O-ring ",4/1/2016
,12-FT-025,,PMR,PMR was carried out ,4/1/2016
,12-FT-050,,PMR,Stopped by operation,4/1/2016
,UNIT 02,,Survey ,"visual unit survey was done , report sent by mail ",4/1/2016
,UNIT 14,,Survey ,"visual unit survey was done , report sent by mail ",4/1/2016
,UNIT 15,,Survey ,visual unit survey was done .,4/1/2016
,UNIT 45,,Survey ,visual unit survey was done .,4/1/2016
,12-PV-010,,PMR,Stopped by operation,4/1/2016
,12-PV-032,,PMR,Stopped by operation,4/1/2016
,12-PV-025,,PMR,Stopped by operation,4/1/2016
,13-LSH-038,,Alarm ,###############################################################################################################################################################################################################################################################,4/1/2016
,15-PI-214,,Install,new gauge was installed ,4/1/2016
,45-PI-223,,Install,new gauge was installed ,4/1/2016
,13-FV-021,,Passing ,###############################################################################################################################################################################################################################################################,4/1/2016
A2A,02-PT-019,,PMR,PMR was carried out.                                                                           Note : Manifold passing and bad cable gland.,5/1/2016
A2A,02-PT-022,,PMR,PMR was carried out,5/1/2016
A2A,02-PT-021,,PMR,"PMR was carried out.
Note : Manifold passing and missing cover oring.",5/1/2016
A2A,02-PT-023A,,PMR,"PMR was carried out. 
Note : Broken hand of the isolation valve.",5/1/2016
A2A,02-PT-023B,,PMR,PMR was carried out,5/1/2016
A2A,02-PT-023C,,PMR,"PMR was carried out. 
Note : The main isolation valve is passing.",5/1/2016
,13-PI-223,,Wrong reading,Complete function check found ok.,5/1/2016
,13-PI-224,,Wrong reading,Complete function check found ok.,5/1/2016
,13-PI-213,,Wrong reading,Stopped as the isolation valve is stuck and the manifold is passing.,5/1/2016
,13-PI-214,,Wrong reading,Complete function check found ok.,5/1/2016
,07-PT-031,,Reading drop,Zero calibration and span check was done found ok and matching with pressure gauge.,5/1/2016
,13-FT-092,,Wrong reading,Clear blockage from the low side then check reading found ok and matched.,5/1/2016
,13-LSH-038,,Alarm,Replace the mechanism with an old one and function check found ok.,5/1/2016
,51-LT-087,,PMR,PMR was carreid out.,5/1/2016
,51-LT-065,,PMR,PMR was carreid out.,5/1/2016
,54-PI-200,,Replace PI,Stopped waiting new studes.,5/1/2016
,54-PI-201,,Replace PI,Stopped waiting new studes.,5/1/2016
,54-PI-202,,Replace PI,Stopped waiting new studes.,5/1/2016
,54-PI-241,,Replace PI,Stopped waiting new studes.,5/1/2016
,54-PI-242,,Replace PI,Stopped waiting new studes.,5/1/2016
,55-PI-248,,Replace PI,Stopped waiting new studes.,5/1/2016
,58-PT-001,,Replace PT,Replace the Txs with new YOKOGAWA ones.,5/1/2016
,58-PT-003,,Replace PT,Replace the Txs with new YOKOGAWA ones.,6/1/2016
,13-LSHH-077,,PMR,PMR was carried out.,6/1/2016
,13-LSLL-069,,PMR,PMR was carried out.,6/1/2016
,13-LSLL-070,,PMR,PMR was carried out.,6/1/2016
,13-LSLL-072,,PMR,PMR was carried out.,6/1/2016
,13-LSLL-069,,Cover stuck,Clear the cover stuck.,6/1/2016
,12-FT-010,,Wrong reading,"Reset power, Zero calibration and span check were done then check reading found ok.
Note: the electronic module socket is broken.",6/1/2016
,04-XV-529,,Wrong Feedback,Dismantle the indication plate that contain the broken groove and reassemble using the other face of the indication plate after fabricating new Teflon plate then check valve stroke and Feedback found ok.,6/1/2016
,15-PT-030,,Wrong reading,Clear blockage from the cell and manifold then zero & span check were done waiting to clear blockage from the tap point.,6/1/2016
,07-FV-004,,Leakage,Tighten the packing flange and check found no leakage.,6/1/2016
,07-TE-678,,Alarm,"check found one of the element wires is cut, Replace the defective element with new one.",6/1/2016
,13-FT-093,,Low reading,Clear condensate from the low side and zero check were done found ok.,6/1/2016
,07-FT-016,,Replace,"Replace the Tx with new Yokogawa after reconfiguring it.""reverse mode """,6/1/2016
,13-LT-007,,Replace,"Replace the Tx with new Yokogawa after reconfiguring it.""reverse mode """,6/1/2016
,13-FT-130,,Replace,"Replace the Tx with new Yokogawa and full configuration was done then check reading found ok.
Note: install Tag number",6/1/2016
,13-FT-131,,Replace,"Replace the Tx with new Yokogawa and full configuration was done then check reading found (-162 m3/h).
Note: install Tag number",6/1/2016
,51-LIT-001,,PMR,Stopped as the tank is in feed process.,6/1/2016
,51-LT-085,,PMR,PMR was carried out.,6/1/2016
,51-PT-037,,Install new,Replace the Tx with new Yokogawa.,6/1/2016
,15-FT-042,,Replace,###############################################################################################################################################################################################################################################################,7/1/2016
,15-FT-043,,Replace,###############################################################################################################################################################################################################################################################,7/1/2016
,04-PCV-717,,Leakage,"Check found oil leakage from actuator , tighten on actuator bolts to stop leakage then check found ok.",7/1/2016
,13-FT-058,,Hunting,Clear blockage from manifold and tubes was done and clear blockage from the main isolation valve was done by operation then check reading found ok.,7/1/2016
,52-LA-04,,Alarm,"Check found HP alarm due to PT reading not stable , reset Tx and clear HP alarm from Accuload then check loading found ok.",7/1/2016
,51-LT-034,,Stuck,###############################################################################################################################################################################################################################################################,8/1/2016
,13-FT-058,,Hunting,"Clear blockage from cell chamber , low impulse tube and clear condensate from manifold, clear blockage from both tap points by operation, put Tx again in service after install thermal insulation for manifold & tap points then check reading found ok.",8/1/2016
,14-ME-054D,,Alarm,Adjust switch set point then function check found ok.,9/1/2016
,04-PDT-509,,Wrong reading,"Flushing from tap points by operation, zero calibration were done after several times, Tx didn't accept span calibration ,after short time it shifted in zero.
Waiting for spare one.",9/1/2016
,14-PT-040,,Wrong reading,Flushing from manifold and zero & span calibration were done then check reading found ok.,9/1/2016
,07-FT-003,,Install,"Install new Yokogawa Tx after configure it, put Tx in ""reverse mode ""then check reading found ok.",9/1/2016
,07-FT-011,,Install,"Install new Yokogawa Tx after configure it, put Tx in ""normal mode"" then check reading found ok.",9/1/2016
,14-ME-054D,,Alarm,Adjust switch set point then function check found ok.,9/1/2016
,04-PDT-509,,Wrong reading,"Flushing from tap points by operation, zero calibration were done after several times, Tx didn't accept span calibration ,after short time it shifted in zero.
Waiting for spare one.",9/1/2016
,14-PT-040,,Wrong reading,Flushing from manifold and zero & span calibration were done then check reading found ok.,9/1/2016
,07-FT-003,,Install,"Install new Yokogawa Tx after configure it, put Tx in ""reverse mode ""then check reading found ok.",9/1/2016
,07-FT-011,,Install,"Install new Yokogawa Tx after configure it, put Tx in ""normal mode"" then check reading found ok.",9/1/2016
,12-FT-050,,PMR,PMR was carried out.,10/1/2016
,12-PV-025,,PMR,PMR was carried out.,10/1/2016
,12-PV-032,,PMR,PMR was carried out.,10/1/2016
,12-PV-010,,PMR,Stopped by operation,10/1/2016
,Unit 16,,Surevy,Visual unit survey was done.,10/1/2016
,06-FT-002,,Wrong reading,"Flushing and zero & span check were done found ok.
Recomm: Replace the maniflod as isolation valves are passing.",10/1/2016
A2A,02-FT-004B,,Replace,"Install new yokogawa tx's after configure them then check reading found ok.
Note: put 02-FT-004B in ""reverse mode"".",10/1/2016
A2A,02-FT-004C,,Replace,"Install new yokogawa tx's after configure them then check reading found ok.
Note: put 02-FT-004B in ""reverse mode"".",10/1/2016
,04-PDT-519,,Install,"Install new yokogawa tx after configure it ,high isolation valve of manifold stuck,try to replace the manifold but we couldn't as operation refused to isolate main valve as the blower was running ,waiting for blower S/D.
Note: put TX  in ""reverse mode"".",10/1/2016
,13-FT-036,,Install,"Install new yokogawa tx's after configure them and install new gland,shroud & tag no.
Note: Put13-FT-036 in ""Revese mode"".",10/1/2016
,13-FT-082,,Install,"Install new yokogawa tx's after configure them and install new gland,shroud & tag no.
Note: Put13-FT-036 in ""Revese mode"".",10/1/2016
,15-FT-038,,Install,"Install new yokogawa tx after configure it and install new gland,shroud & tag no.
Note: There is a blockage in high side tap point.",10/1/2016
,07-FT-016,,CHECK,"check reading found under range. Reset was done found reading became normal , function check was done after that found no problem.",10/1/2016
,54-PI-248,,Install,Gauge has been installed.,10/1/2016
,51-LT-020,,PMR,PMR was carried out.,10/1/2016
,Unit 51,,PMR,PMR was carried out.,10/1/2016
,Unit 58,,PMR,Visual unit survey was carried out.,10/1/2016
,56-XV-501B,,Stuck,Function check found ok and no problem found.,10/1/2016
,14-VSH-53A,,PMR,PMR was carried out.,11/1/2016
,07-FT-016,,Wrong reading,zero/span check were done found ok ,11/1/2016
,06-FT-002,,Install new manifold ,"install new manifold instead of the old one, modify the tube for the new manifold, zero check found ok then function check found ok ",11/1/2016
,05-FT-008B,,replace with new Yokogawa ,Install new yokogawa Tx after configuring it.,11/1/2016
,05-FT-008C,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
NOTE : the isolation valves of manifold are passing.
put Tx in reverse mode.",11/1/2016
A2A,03-FT-005E,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
install new Tag no , cable gland and shroud ",11/1/2016
A2A,03-FT-005F,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
install new Tag no , cable gland and shroud 
put Tx in reverse mode ",11/1/2016
A2A,03-FT-005G,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it.
install new Tag no , cable gland and shroud 
NOTE : the isolation valves of manifold are passing ",11/1/2016
A2A,03-FT-005H,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it.
install new Tag no , cable gland and shroud 
put Tx in reverse mode ",11/1/2016
,05-FV-013,,pin hole in the body ,"Dismantle the valve body and transfer to Eprom W/S , reassemble and install on the line after Eprom W/S weld the body , check leakage found no leakage 
NOTE : valve body and internal parts of bonnet are in bad condition ",11/1/2016
,05-TV-023,,leakage ,tighten on the packing gland then check leakage found no leakage ,11/1/2016
,13-FT-092,,Wrong reading,"check found tap points are blocked , Dismantle the impulse tubes from tap points , waiting static dept to clear blockage ",11/1/2016
,51-LIT-001,,Install,PMR was carried out.,11/1/2016
,54-LT-001,,replace with new Yokogawa ,Install new yokogawa Tx after configure it,11/1/2016
,54-LT-002,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it 
",11/1/2016
,51-LIT-001,,Install,PMR was carried out.,11/1/2016
,54-LT-001,,replace with new Yokogawa ,Install new yokogawa Tx after configure it,11/1/2016
,54-LT-002,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it 
",11/1/2016
,15-FT-037,,Wrong reading,"clear blockage from tubes , manifold 
remove the thermal insulation then reinstall after finishing the work 
NOTE : there is continues condensate inside the line which cause blockage ",12/1/2016
,15-FT-038,,Wrong reading,"clear blockage from tubes , manifold , high side tap point .
remove the thermal insulation then reinstall after finishing the work 
NOTE : there is continues condensate inside the line which cause blockage ",12/1/2016
,04-XV-562A,,Swap,"Dismantle the valves body then reinstall after swap between them 
NOTE : butterfly of XV262B which installed in XV562A has a corrosion 
the body of XV562A is stuck at 50% , force it several times to clear stuck but still in bad condition .",12/1/2016
,04-XV-562B,,Swap,"Dismantle the valves body then reinstall after swap between them 
NOTE : butterfly of XV262B which installed in XV562A has a corrosion 
