LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
the body of XV562A is stuck at 50% , force it several times to clear stuck but still in bad condition .",12/1/2016
,15-PT-031,,Wrong reading,"flushing from manifold , clear blockage from TX chamber , zero/span and mA check were done found ok ",12/1/2016
,07-FT-004C,,Wrong reading,"Install new yokogawa Tx after configuring it. 
NOTE : check reading found matched with FT-04B but differ from FT-04A",12/1/2016
,04-XV-557,,Check stroke ,"check valve stroke found ok , check open / close indication with DCS found it ok.",12/1/2016
,07-PT-060,,Wrong reading,"zero calibration was done , span check found it ok , check reading found it ok.",12/1/2016
,04-PDT-519,,install new manifold ,"install new manifold with new O-ring , check Tx reading found it ok 
NOTE L put the Tx in "" H/L swap normal mode "" ",12/1/2016
,13-FT-092,,put in service,"Put Tx in service then check reading found it hunting 
Put it under observation ",12/1/2016
,04-PDV-522,,air leakage,###############################################################################################################################################################################################################################################################,12/1/2016
,04-AT-502,,put in service,Put the analyzer in the service as operation request,12/1/2016
,51-FT-043,,Wrong reading,"flushing to clear blockage from low side , zero check found ok ",12/1/2016
,51-PDT-038,,Wrong reading,"Reset , flushing , zero / span check were done found ok then check reading found ok",12/1/2016
,51-LT-034,,Wrong reading,"balance test was done found BU-BV=9 gm , replace the stem , bearing with new one 
NOTE : BT done at different heights found BU-BV about 9 gm",12/1/2016
,55-LT-066,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it 
",12/1/2016
,54-LT-016,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it 
",12/1/2016
,54-LT-043,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it 
",12/1/2016
,04-FT-015B,,Install new Tx,Install new YOKOGAWA Txs after configuring it. ,13/01/2016
,04-FT-015C,,Install new Tx,Install new YOKOGAWA Txs after configuring it. ,13/01/2016
,13-FT-050,,Install new Tx,"Install new YOKOGAWA Txs after configuring it. Install new gland, shroud and tag number.
Note : For 13-FT-050 Note : Data sheet scale is 147 m3/h but Tx scale is 400 m3/h, have one missing manifold hand.",13/01/2016
,13-FT-052,,Install new Tx,"Install new YOKOGAWA Txs after configuring it. Install new gland, shroud and tag number.
Note : For 13-FT-050 Note : Data sheet scale is 147 m3/h but Tx scale is 400 m3/h, have one missing manifold hand.",13/01/2016
,13-FT-092,,Install new Tx,"Check found condensate inside the impulse tubes, Purge the impulse tubes with air, Install new YOKOGAWA Tx after reconfiguring it, Check reading found matched with FT-093. 
Note : Waiting to install thermal insulation.",13/01/2016
,13-FT-090,,Install new Tx,"Install new YOKOGAWA Tx after configuring it. 
Note : Data sheet scale is 147 m3/h but Tx scale is 400 m3/h",13/01/2016
,07-LT-019,,Install new Tx,Install new YOKOGAWA Txs after configuring it. ,13/01/2016
,14-VSH-054B,,False alarm,Adjust switch set point was done.,13/01/2016
,53-LT-003,,Install new Tx,"Install new YOKOGAWA Tx after configuring it. 
Recommendation : Replace the high side impulse tube by new one as the old is in bad conditions.",13/01/2016
,54-PI-200,,Install new PI,Install new pressure gauges.,13/01/2016
,54-PI-241,,Install new PI,Install new pressure gauges.,13/01/2016
,54-PI-202,,Install new PI,Install new pressure gauges.,13/01/2016
,55-PI-201,,Install new PI,Install new pressure gauge.,13/01/2016
,53-LT-003,,Install new Tx,"Install new YOKOGAWA Tx after configuring it. 
Recommendation : Replace the high side impulse tube by new one as the old is in bad conditions.",13/01/2016
,07-TE-760,,PMR,PMR was carried out.,14/01/2016
,07-TE-761,,PMR,PMR was carried out.,14/01/2016
,07-TE-762,,PMR,PMR was carried out.,14/01/2016
,07-TE-763,,PMR,PMR was carried out.,14/01/2016
,07-TE-764,,PMR,PMR was carried out.,14/01/2016
,07-TE-765,,PMR,PMR was carried out.,14/01/2016
,07-TE-766A,,PMR,PMR was carried out.,14/01/2016
,07-TE-766B,,PMR,PMR was carried out.,14/01/2016
,07-TE-767A,,PMR,PMR was carried out.,14/01/2016
,07-TE-767B,,PMR,PMR was carried out.,14/01/2016
,07-TE-768,,PMR,PMR was carried out.,14/01/2016
,07-TE-770A,,PMR,PMR was carried out.,14/01/2016
,07-TE-770B,,PMR,PMR was carried out.,14/01/2016
,07-TE-771A,,PMR,PMR was carried out.,14/01/2016
,07-TE-771B,,PMR,PMR was carried out.,14/01/2016
,07-TE-777,,PMR,PMR was carried out.,14/01/2016
,07-PSL-751,,PMR,PMR was carried out.,14/01/2016
,07-PSL-752,,PMR,PMR was carried out.,14/01/2016
,07-PT-744,,PMR,PMR was carried out.,14/01/2016
,07-PT-745,,PMR,PMR was carried out.,14/01/2016
,07-PT-746,,PMR,PMR was carried out.,14/01/2016
,07-PT-748,,PMR,PMR was carried out.,14/01/2016
,07-PT-749,,PMR,PMR was carried out.,14/01/2016
,07-PT-753,,PMR,PMR was carried out.,14/01/2016
,07-PT-757,,PMR,PMR was carried out.,14/01/2016
,07-PT-758,,PMR,PMR was carried out.,14/01/2016
,07-PT-759,,PMR,PMR was carried out.,14/01/2016
,13-PT-003,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
install new cable gland and shroud ",14/01/2016
,13-PT-009,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
install new Tag no , cable gland and shroud ",14/01/2016
,13-PT-055,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
install new Tag no , cable gland and shroud ",14/01/2016
,15-PT-030,,put in service,put the Tx back in service and zero check was done found ok and thermal insulation was done,14/01/2016
,15-PT-031,,Clean,Clear blockage and zero check were done found ok and matching with PT-30 and thermal insulation was done,14/01/2016
,13-FT-093,,Wrong reading,"check found tap points are blocked , Dismantle the impulse tubes from tap points , waiting operation to clear blockage ",14/01/2016
,15-PT-030,,Wrong reading,"Check found zero reading, Flushing tap points by operation found blocked, waiting operation to clear blockage",14/01/2016
,13-FT-092,,Reinstall tubes,"Install tubes and check reading found not match, chang the cut mode and check reading found ok",14/01/2016
,51-FT-004,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it
install new cable gland and shroud ",14/01/2016
,51-FT-005,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it
install new cable gland and shroud ",14/01/2016
,51-LT-012,,Check,Stopped because the level isn't stable and can't calibrate,14/01/2016
,14-PT-040,,Hunting,"Clear condansate, zero&span check were done and check reading found ok and stable",15/01/2016
,45-FT-010,,Wrong reading,Reset electronic module was done then check reading found ok,16/01/2016
,13-FT-092,,Zero reading,"check found tap points are blocked , Dismantle the impulse tubes from tap points , waiting operation to clear blockage ",16/01/2016
,13-FT-093,,Reinstall tubes,check found tap points are still blocked waiting operation to clear blockage ,16/01/2016
A2A,02-VSH-002A,,PMR,PMR was carried out.,16/01/2016
A2A,02-VSH-002B,,PMR,PMR was carried out.,16/01/2016
A2A,02-VSH-002C,,PMR,PMR was carried out.,16/01/2016
A2A,02-VSH-002D,,PMR,PMR was carried out.,16/01/2016
,04-VSH-002A,,PMR,Stopped,17/01/2016
,04-VSH-002E,,PMR,Stopped,17/01/2016
,04-VSH-012B,,PMR,Stopped,17/01/2016
,04-FT-007,,Mass balance,"zero, span check were done then Mass balance was done.",17/01/2016
,04-FT-008,,Mass balance,"zero calibration and span check were done then Mass balance was done.
Note: *Install new gland & shroud.
         *Isolation valves of manifold are passing.
         *The socket of electronic module is broken.",17/01/2016
,04-FT-012,,Mass balance,"zero calibration. Spean check were done then Mass balance was done.
Note: *Install new gland & shroud.
         *Isolation valves of manifold are passing.
",17/01/2016
,07-FT-019,,Mass balance,"Mass balance was done.
Note: *Install new gland & shroud.
 
",17/01/2016
,04-TE-020,,Check,Complete function check were done found ok.,17/01/2016
,04-TE-050,,Check,Complete function check were done found ok.,17/01/2016
,04-TE-104,,Check,Complete function check were done found ok.,17/01/2016
,04-TE-046,,Check,Waiting for scaffolding.,17/01/2016
,07-FV-015,,Passing,"Check found the valve is passing, zero calibration was done for the positioner then check valve passing found ok.",17/01/2016
,07-FT-015,,check,Stopped by operation due to that the flow rate is matched with valve stroke.,17/01/2016
,13-FT-092,,Connect impulse tubes,"Check found that the operation stuff connected the impulse tubes to the tap points , thermal insulation was done for manifold & tap points.",17/01/2016
,13-PT-015,,Install new Tx,"Install new ""Yokogawa"" Tx after configure them.",17/01/2016
,13-PT-031,,Install new Tx,"Install new ""Yokogawa"" Tx after configure them.",17/01/2016
,07-FV-015,,Passing,"Check found the valve stuck at 25% close, try to clear stuck using air force but useless, install lifting tool to dismantle the valve from bonnet to check internal parts and stem but we couldn't due to bad weather to be continue tomorrow.",17/01/2016
,55-LT-066,,Wrong reading,"Check reading found 63% , zero check and purge the immersed tube were done then check reading found 66% and no problem found.",17/01/2016
,53-LT-003,,Replace tubes,"Replace the impulse tubes by new ones , refill impulse tubes with glycerin then check reading found ok.",17/01/2016
,53-LSHH-006,,PMR,Check the micro switch only as the switches have a closed drain.,17/01/2016
,53-LSHH-016,,PMR,Check the micro switch only as the switches have a closed drain.,17/01/2016
,52-LA-004,,Arm not loading,"Check found ""DA alarm"" ,check the wiring for program enable found loose at the ""COM"" terminal , tighten on it then check found ok.",17/01/2016
,13-FT-052,,Wrong reading,"Check Tx impulse tubes found ok , check tap points found ok and zero check was done found ok, put them again in service found reading after work as before.",18/01/2016
,04-TE-046,,Technical request,"Complete function check was done found ok , install new gland & shroud and tag number.",18/01/2016
,07-FV-015,,Stuck,###############################################################################################################################################################################################################################################################,18/01/2016
,07-K-01C,,Low Pressure Alarm,"Check found low purge pressure alarm , tighten on all loosen lockers , seal all vent of front panel door with silicon sealant and close the door then check found alarm cleared.",18/01/2016
,07-PT-060,,Hunting,"Zero& span check were done found ok, check Tx reading found matched with pressure gauge at the same line.",18/01/2016
,13-FT-092,,Wrong reading,###############################################################################################################################################################################################################################################################,18/01/2016
,51-FT-010,,Replace,"Replace tx's with new ones""Yokogawa"" then check reading found ok.",18/01/2016
,51-FT-013,,Replace,"Replace tx's with new ones""Yokogawa"" then check reading found ok.",18/01/2016
,52-FV-004A,,Passing,###############################################################################################################################################################################################################################################################,18/01/2016
,07-PDT-032,,Wrong reading,"internal flushing was done to clear condensate , zero check was done found ok .",19/01/2016
,07-PT-029,,Install,install new yokogawa Tx after configure it,19/01/2016
,07-FT-026,,PMR,PMR was carried out ,19/01/2016
,07-FT-016,,Loop Check ,Complete function check was done.,19/01/2016
,07-K-01C,,Install new pressure gauges,Stopped waiting for manifolds.,19/01/2016
A2A,"02-PT-019,022",,Install,"install new yokogawa Tx after configure it, install new gland and shroud.",19/01/2016
,13-PT-043,,Install,"install new yokogawa Tx after configure it, install new gland and shroud.",19/01/2016
,05-FT-003B,,Install,"install new yokogawa Tx after configure it, install new gland and shroud.",19/01/2016
,16-FT-009,,Install,"install new yokogawa Tx after configure it (put it reverse mode ), install new gland and shroud.",19/01/2016
,13-FT-092,,Wrong reading,###############################################################################################################################################################################################################################################################,19/01/2016
,13-LG-211,,leakage ,"Check found leakage from upper glasses , isolate it to be dismantled tomorrow ",19/01/2016
A2A,03-LT-002,,Wrong reading,"Reset ,zero check found ok then check reading found 100% and matched with LG.",19/01/2016
,04-H-01,,No feed back ,"Dismantle the nozzle and clean it for the following 04BSL001A,C,E,F,G,I,J then  reinstall and adjust air / fuel ratio 
ALL THE STEAM TRACING LINES WERE ISOLATED ASK OPERATION TP PUT THEM IN SERVICE.",19/01/2016
,04-H-02,,No feed back ,"Dismantle the nozzle and clean it for the following 04BSL002A,B,C,E,M  then  reinstall and adjust air / fuel ratio 
ALL THE STEAM TRACING LINES WERE ISOLATED ASK OPERATION TP PUT THEM IN SERVICE.",19/01/2016
,15-LT-035,,Wrong reading,"Flushing was done for both low and high side tap point by operation found no blockage , refill impulse tubes with glycerine, zero check found ok, check reading found 0% and the level glass is empty ",19/01/2016
,52-LA-001,,Check,"function check was done found ok , there was no passing ",19/01/2016
,UNIT 54,,Survey ,survey was carried out ,19/01/2016
,UNIT 55,,Survey ,survey was carried out ,19/01/2016
,56-YSH-501A,,Install ,"Install 4 new misalignment switches , waiting for new bolts for supporting the switches , waiting to adjust alignment , install new gland and shroud 
To be continue tomorrow ",19/01/2016
,"
56-YSH-509A
",,Install ,"Install 4 new misalignment switches , waiting for new bolts for supporting the switches , waiting to adjust alignment , install new gland and shroud 
To be continue tomorrow ",20/01/2016
,"
56-YSHH-501A
",,Install ,"Install 4 new misalignment switches , waiting for new bolts for supporting the switches , waiting to adjust alignment , install new gland and shroud 
To be continue tomorrow ",20/01/2016
,"
56-YSHH-509A",,Install ,"Install 4 new misalignment switches , waiting for new bolts for supporting the switches , waiting to adjust alignment , install new gland and shroud 
To be continue tomorrow ",20/01/2016
,07-PDT-032,,Hunting,"Internal flushing was done to clear condensate, zero calibration was done, span and mA check were done found ok.",20/01/2016
,14-PT-040,,I/O Bad,"Reset, flushing, zero/span calibration were done, check reading found ok.",20/01/2016
A2A,03-PT-008,,Install,"Install new yokogawa Tx after configure it, install new gland and shroud.",20/01/2016
A2A,03-PT-011,,Install,"Install new yokogawa Tx after configure it, install new gland and shroud.",20/01/2016
A2A,03-PT-001,,Install,stopped.,20/01/2016
,04-FT-008,,Install,"Install new yokogawa Tx after configure it, install new gland and shroud.
Note put 04FT001B in reverse mode.",20/01/2016
,04-FT-009,,Install,"Install new yokogawa Tx after configure it, install new gland and shroud.
Note put 04FT001B in reverse mode.",20/01/2016
,04-FT-001B,,Install,"Install new yokogawa Tx after configure it, install new gland and shroud.
Note put 04FT001B in reverse mode.",20/01/2016
,13-FT-092,,Wrong reading,"Clear blockage from both tap points , measure DP between the taps found zero mmH2O, inform operation that the line is blocked , operation stuff purged the line , check reading found 398 m3/hr.
Install thermal insulation.",20/01/2016
,14-FT-033,,Wrong reading,"Reset, flushing, zero/span calibration were done, check reading found it 170 m3/hr.",20/01/2016
,13-LG-211,,leakage ,###############################################################################################################################################################################################################################################################,20/01/2016
,13-FT-093,,Disconnect,"Disconnect the impulse lines as operation request to purge the line with steam, check tap points found no blockage, reconnect  them after finishing purge, check Tx reading found 590 m3/hr.",20/01/2016
,54-LT-038,,wrong reading,"Reset Tx, function check was done found ok.
Recommendation: to replace the Tx.",20/01/2016
,"56-YSH-501A
",,Install ,"Install 4 new misalignment switches , install new gland and shroud , fix them on their support, waiting for static dept to adjust the alignment of the belt to adjust the switches.",20/01/2016
,"
56-YSH-509A
",,Install ,"Install 4 new misalignment switches , install new gland and shroud , fix them on their support, waiting for static dept to adjust the alignment of the belt to adjust the switches.",20/01/2016
,"
56-YSHH-501A
",,Install ,"Install 4 new misalignment switches , install new gland and shroud , fix them on their support, waiting for static dept to adjust the alignment of the belt to adjust the switches.",20/01/2016
,"
56-YSHH-509A",,Install ,"Install 4 new misalignment switches , install new gland and shroud , fix them on their support, waiting for static dept to adjust the alignment of the belt to adjust the switches.",20/01/2016
,04-VSH-002A,,PMR,PMR was carried out.,21/01/2016
,04-VSH-002B,,PMR,PMR was carried out.,21/01/2016
,04-VSH-002E,,PMR,PMR was carried out.,21/01/2016
,12-PV-040,,PMR,"PMR was carried out.
Max open at 80% from Its travel.",21/01/2016
,12-PV-061A,,PMR,PMR was carried out.,21/01/2016
,12-PV-035B,,PMR,PMR was carried out.,21/01/2016
,13-FT-059,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
install new cable gland and shroud ",21/01/2016
,13-FT-068,,replace with new Yokogawa ,"Install new yokogawa Tx after configuring it. 
install new Tag no , cable gland and shroud ",21/01/2016
,13-FV-029,,Dismantle,Hanged the valve by Blanco as operation request.,21/01/2016
,07-ME-03C,,Adjust switch,Adjust the switch set point then function check was done found ok.,21/01/2016
,13-FT-092,,Wrong reading,###############################################################################################################################################################################################################################################################,21/01/2016
,13-LG-211,,Reinstall in service,###############################################################################################################################################################################################################################################################,21/01/2016
,13-FT-093,,Wrong reading,"Check tap points found no blockage and zero check was done found ok.
Reinstall thermal insulation.",21/01/2016
,51-LT-041,,PMR,PMR was carried out.,21/01/2016
,51-LT-047,,PMR,PMR was carried out.,21/01/2016
,51-FT-011,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it
install new cable gland and shroud ",21/01/2016
,51-FT-012,,replace with new Yokogawa ,"Install new yokogawa Tx after configure it
install new cable gland and shroud ",21/01/2016
,52-LA-04,,Valve leakage and alarm,"check up stream solenoid found no problem, check down stream solenoid found stuck sometimes.
Check the main valve found the plug O-Ring is defected.
Ask EPROM eng. For spare but no spare found.
-check found OA alarm ,rest the alarm then check found ok.",21/01/2016
,51-FIT-030,,Hunting,Check configuration was done found ok put in service found stable and no problem found.,21/01/2016
,56-PT-01,,Under range,"Remove the defective display and check reading found ok.
Note:
power socket of electronic module was broken ,need 2 cover O-ring.",21/01/2016
,56-XV-501B,,Stuck,Clear valve stuck and function check found ok.,21/01/2016
,15-LT-035,,Wrong reading,"Flushing both tap points, refill tubes with glycerine and zero check found ok, clear blockage from the LG using hose steam then check reading found matched wit LG.",22/01/2016
,15-FV-032,,Passing,"Force the valve to be close and check found the valve is passing, follow up tomorrow.",22/01/2016
,13-LSHH-09,,sw. stuck,Waiting for erecting scaffolding,22/01/2016
,13-LSHH-009,,No problem,"Check found the switch is healthy, function check for the switch was done found ok and no problem found.",24/01/2016
,15-FV-032,,Passing,###############################################################################################################################################################################################################################################################,24/01/2016
,07-FT-001,,Tech. request,"Zero calibration and span check were done then mass balance test was carried out.
Note: During the work found that 07TE001 without cover ""missing cover"" and it's not accessible ,it needs scaffolding.",24/01/2016
,07-FT-004A,,Tech. request,Zero and span check were done then mass balance test was carried out.,24/01/2016
,07-FT-004B,,Tech. request,Zero and span check were done then mass balance test was carried out.,24/01/2016
,07-FT-004C,,Tech. request,Zero and span check were done then mass balance test was carried out.,24/01/2016
,07-FT-005,,Tech. request,Zero calibration and span check were done then mass balance was carried out.,24/01/2016
,07-FT-006,,Tech. request,Zero calibration and span check were done then mass balance was carried out.,24/01/2016
,07-FT-019,,Tech. request,"Zero & span calibration were done several times until the tx accepted, replace it by new ""Yokogawa"" after configure it then mass balance was done.",24/01/2016
,15-LT-035,,Wrong reading,Clear blockage from high side and refill impulse tubes and seal pot with glycerine then check reading found matching with L.G.,24/01/2016
,51-PT-043,,Replace,"Install new ""Yokogawa"" Tx's after configure them then check reading found ok.",24/01/2016
,51-PT-044,,Replace,"Install new ""Yokogawa"" Tx's after configure them then check reading found ok.",25/01/2016
,52-LA-002,,,###############################################################################################################################################################################################################################################################,25/01/2016
,13-PT-008,,Wrong reading,"Zero &span and mA check were done found ok , flushing from manifold found no blockage,it's reading matched with P.G.",26/01/2016
,13-FT-029,,Wrong reading,###############################################################################################################################################################################################################################################################,26/01/2016
,07-VSH-003B,,PMR,PMR was carried out.,26/01/2016
,05-VSH-171B,,PMR,PMR was carried out.,26/01/2016
A2A,02-FT-005B,,Install,"Install new tx ""Yokogawa"" after configure it then check reading found ok.",26/01/2016
A2A,02-FT-002C,,Install,"Install new tx ""Yokogawa"" after configure it then check reading found ok.",26/01/2016
,54-LT-016,,Wrong reading,Function check found ok and over range reading is actual raeding.,26/01/2016
,56-XV-501A,,Install new body,"Install new body but the alignment of the steam jacket on the body differ from the line, so needs new fabrication for the steam jacket, dismantle the old solenoid and transfer to EMC office with a new solenoid.",26/01/2016
,52-LA-04,,Install,Install 2 new down stream solenoid valves instead of old ones then check loading found ok.,26/01/2016
,52-LA-04,,Install,Install 2 new down stream solenoid valves instead of old ones then check loading found ok.,27/01/2016
,13-HV-017,,force ,force the valve to close ,27/01/2016
,13-PT-025,,Wrong reading,"Zero &span check found ok, install new cable gland and shroud 
NOTE: while flushing there was oil flushed with air . ",27/01/2016
,13-PT-060,,Wrong reading,"Zero &span check found ok, 
NOTE : need cover O-ring ",27/01/2016
,13-FT-092,,Dismantle ,Dismantle the impulse lines from the flow element as operation request ,27/01/2016
,14-FT-033,,Wrong reading,"Flushing , Zero &span and mA check found ok.",27/01/2016
,14-LT-021,,Wrong reading,"Flushing , refill the seal pot and impulse tubes with service , zero/span calibration were done , clear water from Tx enclosure 
NOTE : need 2 cover O-ring ",27/01/2016
,13-TE-076,,Remove ,remove pyrometer and install T/C .,27/01/2016
,13-TE-077,,Remove ,remove pyrometer and install T/C .,27/01/2016
,07-PT-031,,Replace ,"Replace with new yokogawa one , install new shroud , tag no.",27/01/2016
,13-FT-029,,Wrong reading,"Remove the thermal insulation , check found broken impulse tube , pin holes in the steam trace , replace low / high side impulse tubes , to be continue at next day shift",27/01/2016
,13-XV-010,,Passing,###############################################################################################################################################################################################################################################################,27/01/2016
,UNIT 53,,Survey ,visual unit survey was done ,27/01/2016
,UNIT 56,,Survey ,visual unit survey was done ,27/01/2016
,52-LA-007,,Dismantle ,Dismantle plug O-ring of the main valve and transfer it Eprom engineer.,27/01/2016
,53-LSL-009,,PMR,micro switch is not accessible as the cover is stuck with the drain of LSH008.,27/01/2016
,53-LSL-014,,PMR,"check micro switch function found ok , check found actual alarm ",27/01/2016
,UNIT 53,,Survey ,visual unit survey was done ,27/01/2016
,UNIT 56,,Survey ,visual unit survey was done ,27/01/2016
,52-LA-007,,Dismantle ,Dismantle plug O-ring of the main valve and transfer it Eprom engineer.,27/01/2016
,53-LSL-009,,PMR,micro switch is not accessible as the cover is stuck with the drain of LSH008.,27/01/2016
,53-LSL-014,,PMR,"check micro switch function found ok , check found actual alarm ",27/01/2016
,  13-PV-025,,Function check,###############################################################################################################################################################################################################################################################,28/01/2016
,13-FT-029,,Install tube,"Finalize installing steam tracing and tubes, Zero/Span check found ok, Install thermal insulation and put Tx back in service. 
Note : While zero calibration, the reading shifted several times and Tx gives FAULT several times before reading.",28/01/2016
,13-PT-025,,Install new Tx,"Install new YOKOGAWA Tx after reconfigure it. 
Note : During manifold flushing there was oil in the service.",28/01/2016
,13-LT-007,,Hunting,"Check found condensate in the dry leg, Drain and flushing were done, Zero/mA check found ok, Drain LG and flushing were done found it was empty, Check reading found matched with LG.",28/01/2016
,13-XV-010,,Install,"Repair the defective threads in the body, Transfer valve to site, Reinstall by static team, Reinstall all valve accessories, Check close indication with DCS found ok, Waiting start up sequence to check open indication with DCS.",28/01/2016
,07-FT-009A,,Wrong reading,"Check found water inside Tx enclosure, Dry it then check found defective display, replace it by an old one, Zero check found ok, Install new cover o-ring.",28/01/2016
,07-LDT-011,,Wrong reading,"Drain and flushing both tap points, Check calibration found the reading unstable at zero/span, We couldn't calibrate the Tx, The sensor needed to be checked, To be continue as there's no enough time.",28/01/2016
,13-HV-017,,Remove force,"Remove force close as operation request, The valve was stuck, Force it to clear stuck.",28/01/2016
,13-TE-076,,Install,Install pyrometer instead of the T/C as operation request.,28/01/2016
,13-TE-077,,Install,Install pyrometer instead of the T/C as operation request.,28/01/2016
,13-HZ-51,,Start up,"Assist operation to start up the train. 
Note : It's recommended to replace the timer relay.",28/01/2016
,53-LSL-005,,PMR,PMR was carried out.,28/01/2016
,51-TE-040,,Temp wrong reading,Check found no problem.,28/01/2016
,51-TE-048,,Temp wrong reading,Check found no problem.,28/01/2016
,Unit 52,,PMR,Visual unit survey was carried out.,28/01/2016
,56-XV-501B,,Install new body,"Replace the old body by new one by static team, Reinstall valve actuator.
Note:Need 4 longer studs for the body",28/01/2016
,13-TV-087,,Max 50%,Adjust I/P converter and complete stroke was done.,29/01/2016
,13-FT-092,,Retune back in service,Return the Txs back in service and check reading found ok.,29/01/2016
,13-TT-077,,Wrong reading,Alignment was done then check reading found ok.,29/01/2016
,14-ME-54D,,Check,Complete function check was done for the vibration switch found ok and no problem.,30/01/2016
,13-TT-075,,Wrong reading,TT-75 No problem found.  TT-77 Adjust the lens focus and check reading found ok.,30/01/2016
,13-TT-077,,Wrong reading,TT-75 No problem found.  TT-77 Adjust the lens focus and check reading found ok.,30/01/2016
,04-FT-013,,Wrong reading,###############################################################################################################################################################################################################################################################,30/01/2016
,14-ME-54D,,Check,Complete function check was done for the vibration switch found ok and no problem.,30/01/2016
,13-TT-075,,Wrong reading,TT-75 No problem found.  TT-77 Adjust the lens focus and check reading found ok.,30/01/2016
,13-TT-077,,Wrong reading,TT-75 No problem found.  TT-77 Adjust the lens focus and check reading found ok.,30/01/2016
,04-FT-013,,Wrong reading,###############################################################################################################################################################################################################################################################,30/01/2016
,14-ME-54D,,Check,Complete function check was done for the vibration switch found ok and no problem.,30/01/2016
,13-TT-075,,Wrong reading,TT-75 No problem found.  TT-77 Adjust the lens focus and check reading found ok.,30/01/2016
,13-TT-077,,Wrong reading,TT-75 No problem found.  TT-77 Adjust the lens focus and check reading found ok.,30/01/2016
,04-FT-013,,Wrong reading,###############################################################################################################################################################################################################################################################,30/01/2016
,13-LSLL-002,,PMR,PMR was carried out.,30/01/2016
,13-LSHH-081,,PMR,"PMR was carried out.
Note: The lower tap point is blocked and inform EPROM Eng.
Needs cover o-ring.",30/01/2016
,Unit 13,,Survey,Survey was done and report was sent by mail.,31/01/2016
,06-PDT-003,,No problem,Zero & span check were done ,31/01/2016
A2A,02-FT-012,,Wrong reading,"Zero calibration & span check were done then check reading found ok.
Note: Needs display.",31/01/2016
A2A,03-PT-011,,Over range,Reset power and check reading found ok.,31/01/2016
,13-LSHH-009,,Alarm,Drain the switch chamber and function check was done for the switch found ok but the tap points are blocked due to no pressure out from drain.,31/01/2016
,13-LT-007,,I/O Bad,"check reading found fault alarm , waiting a new DP cell.",31/01/2016
,52-LA-04,,Alarm,"Check found high pressure alarm due to high reading of PT, vent the TX then reset alarm found clear.",31/01/2016
,13-LSLL-010,,PMR,"PMR was carried out.
Check micro switch only as there is no drain for the chamber.",1/2/2016
,04-PT-019,,PMR,Stopped by S.T.L.,1/2/2017
,07-FT-030,,PMR,PMR was carried out.,1/2/2018
,07-FT-016,,Under range,"Check found water inside impulse tube, flush it and zero/span check were done found ok then check reading found ok.",1/2/2019
A2A,02-K-01A,,Check solenoid,"Function check was done for XV-550,551 found ok.",1/2/2020
,13-LT-031,,Wrong reading,Zero/span calibration were done then check reading found matching.,1/2/2021
,13-LT-032,,Wrong reading,Zero/span calibration were done then check reading found matching.,1/2/2022
,13-PV-025,,Wrong F.B. and stroke,"Replace the defective air regulator with an used one, check I/P output found it sometimes stuck transfer it to EMC W/S to repair the flapper, adjust zero/span, reinstall back in service and function check was done found ok.",1/2/2023
,52-LA-04,,Leakage & install printer,Check found no leakage and install used printer instead of the defective one,1/2/2024
,13-LSLL-012,,PMR,PMR was carried.,2/2/2016
,13-LSLL-037,,PMR,PMR was carried.,2/2/2016
,07-LT-009,,PMR,PMR was carried.,2/2/2016
,Unit 04,,Survey,Survey was carried out and cable arrangement was done.,2/2/2016
,16-LT-002,,Wrong reading,"Check found the float is stuck, clear stuck , clean the chamber and zero & span check were done then check reading found ok.",2/2/2016
,04-FT-003B,,Replace,"Install new Tx ""Yokogawa"" after configuring it at EMC W/S then check reading found ok.
Note: Install new gland & shroud ",2/2/2016
,04-FT-003C,,Replace,"Install  new Tx's ""Yokogawa"" after configuring it at EMC W/S then check reading found ok.
Note: Install new gland & shroud and put FT-003C in reverse mode.",2/2/2016
,53-PK-002,,Remove,Remove the cable of the ignitor from the flare unit and transfer it to EMC W/S.,2/2/2016
,52-LA-004,,Passing test,"Dismantle the valve and transfer to Eprom W/S , passing test was done at (7 bar air) and (5 bar water) found it ok, reinstall again then check found ok.                         Note: the main isolation valve was passing.",2/2/2016
,51-P-035A,,Replace,The circuit breaker was replaced by another one with rating 04A(recommended 06A).,2/2/2016
,51-P-035B,,Replace,The circuit breaker was replaced by another one with rating 04A(recommended 06A).,2/2/2016
A2A,03-H-01,,No F.B,"Clean nozzles and adjust air/fuel ratio for BSL-01D,F.",3/2/2016
,04-H-01,,No F.B,"Clean nozzles and adjust air/fuel ratio for BSl-001J,H,E,G,F,A and dismantle the nozzles to clear blockage for BSL-001A,C,D ",3/2/2016
,04-H-02,,No F.B,"Clean nozzles and adjust air/fuel ratio for BSL-002M,E,J,L  .",3/2/2016
,04-H-03,,No F.B,"Clean nozzles and adjust air/fuel ratio for BSL-003D,F .",3/2/2016
,04-H-04,,No F.B,"Clean nozzles and adjust air/fuel ratio for BSL-004C,D,B,F .",3/2/2016
,13-FV-025,,PMR,"PMR was carried out.
Note: For 13-FV-025 the hand valve of the air supply is broken.",3/2/2016
,13-FV-026,,PMR,PMR was carried out.,3/2/2016
,13-Fv-028,,PMR,Stopped by operation.,3/2/2016
,13-F-028,,High reading,"Check found no drive vibration Element reading is high, swap between the drive & non drive found the problem transferred, return them back and dismantle the element and transfer it to EPROM engineer.",3/2/2016
,14-LT-002,,Install,"Install new Tx ""Yokogawa"" after configure it then check found ok.
Note: install  new gland & shroud and put it in reverse mode.",3/2/2016
,14-LT-021,,Install,"Install new Tx ""Yokogawa"" after configure it then check found ok.
Note: install  new gland & shroud and put it in reverse mode.",3/2/2016
,16-LDG-203A,,Clean,LG was cleaned using steam.,3/2/2016
,16-LDG-203B,,Clean,LG was cleaned using steam.,3/2/2016
,16-LDG-203C,,Clean,LG was cleaned using steam.,3/2/2016
,04-LV-512,,Passing,"Check found bad stroke, calibrate I/P , recalibrate the positioner and tighten on loosen lock nut for adjust screw of positioner then check passing using 04-LT-512 reading found not passing and accepted by operation.",3/2/2016
,16-LG-201,,Replace Glasses,Dismantle it and transfer to EMC w/s to be continue.,3/2/2016
,51-FE-021,,Steam leakage,###############################################################################################################################################################################################################################################################,3/2/2016
,54-LSLL-022,,Install,"Install new float with it's wire ,adjust set point as hook up 3.2m , install the switch , check found that the switch is healthy but there is alarm at DCS , transfer the job to sys. Engineer.",3/2/2016
,56-HA-501B,,Alarm,Reset the hand switch HS-502B then check found ok.,3/2/2016
,13-VSH-015,,Replace the vibration element,Replace the vibration element by a new one then function check was done found ok,4/2/2016
A2A,02-PI-271,,Install,Install new gauge.,4/2/2016
,06-PI-203,,Install,Install new gauge and manifold.,4/2/2016
,16-PI-201,,Install,"Stopped, Waiting for new gauge.",4/2/2016
,12-PI-210B,,Install,Install new gauges.,4/2/2016
,12-PI-210C,,Install,Install new gauges.,4/2/2016
,16-LG-201,,Repair and reinstall,"Replace the old glass by new one then reinstall back in service with 2 line gaskets, Check level found matched with LT.",4/2/2016
,13-FT-017,,I/O Bad,"Replace the defective cell by another old one, Zero/span/mA check were done.",4/2/2016
,13-LT-007,,Wrong reading,"Check found condensate in the impulse tubes, Flush it, Zero/span/mA check were done, Reading is matched with LG, Repair thermal insulation.",4/2/2016
,05-PI-262A,,Install,Install new gauge.,4/2/2016
,05-PI-262B ,,Install,Install new gauge.,4/2/2016
,05-PI-221A,,Install,"
install new gauge and manifold.
",4/2/2016
,05-PI-221B,,Install,"
install new gauge and manifold.
",4/2/2016
,05-PI-223B,,Install,Stopped waiting for the new gauge.,4/2/2016
,05-XV-047,,Wrong feedback,Adjust limit switch then check valve stroke several times found ok.,4/2/2016
,05-XV-046,,Wrong feedback,"Check found blocked vent plug of pneumatic relay, Remove it, Adjust limit switches then check valve stroke found ok, Install new vent plug.",4/2/2016
,51-FT-021,,Wrong reading,"Zero and span calibration were done, Refill impulse lines with water then check reading found ok",4/2/2016
,56-XV-501B,,No open feedback,###############################################################################################################################################################################################################################################################,4/2/2016
,04-TE-852L,,False alarm,"Check element reading by multifunction found 53°C, Loop check was done found ok. 
Note: set point at 85°C, Check loop wires found ok, Now the alarm is healthy, Put it under observation.",5/2/2016
,05-PT-021,,Leakage,"Check found corroded impulse tube and manifold male connector, Replace the impulse tube and the male connector, Then leakage test was done found no leakage.",5/2/2017
,13-PT-025,,Hunting,"Flushing was done to clear condensate, The condensate is like oil, Zero check was done found ok.",5/2/2018
,13-FT-058,,Hunting,"Flushing was done to clear condensate, Zero/Span check found ok, Check reading found ok.",5/2/2019
,56-XV-501A,,Swap,"XV-501B : Remove the actuator and transfer to EMC W/S.   XV-501A : Remove the actuator and install it on XV-501B, Function check was done found ok.",5/2/2020
,56-XV-501A,,Swap,"XV-501B : Remove the actuator and transfer to EMC W/S.   XV-501A : Remove the actuator and install it on XV-501B, Function check was done found ok.",5/2/2021
,15-PT-030,,Wrong reading,"Clear blockage, Install thermal insulation, Check reading found ok.",6/2/2016
,15-PT-031,,Wrong reading,"Clear blockage, Install thermal insulation, Check reading found ok.",6/2/2017
,13-VSH-016,,Replace,Replace the vibration probe by an old one then check reading found ok.,6/2/2018
,15-LT-035,,Hunting,"Refill impulse tubes with glycerin then zero check found ok, Flushing both tap points by operation, Check reading found matching with LG.",6/2/2019
,13-FT-058,,Hunting,"Flush both sides from manifold to clear condensate, Zero check found ok, Put in service then check reading found ok.",6/2/2020
,04-LV-512,,Calibration,"Zero/span calibration was done, Adjust the balance spring.",7/2/2016
,12-FT-062,,PMR,PMR was carried out.,7/2/2016
,12-LT-001,,PMR,PMR was carried out.,7/2/2016
,15-PT-030,,Check,"Clear blockage from the tap points and manifold, Thermal insulation was done.",7/2/2016
,15-PT-031,,Check,"Clear blockage from the tap points and manifold, Thermal insulation was done.",7/2/2016
,13-VSH-016,,Replace,"Replace the vibration probe with a new one, Function check was done found the alarm still exist, Tighten on the sensor base was done.",7/2/2016
,07-K-01C,,Check rod drop,Clean oil between the rod drop element and shaft then check found no alarm.,7/2/2016
A2A,02-FV-002,,Check calibration,Calibrate the positioner but the max opening is 95% and accepted.,7/2/2016
,15-LT-035,,Wrong reading,"Clear blockage using steam, Flushing both tap points by operation, Refill impulse lines with glycrine, Zero check found ok, Put in service and check reading found matched with LG.",7/2/2016
,13-FT-058,,Wrong reading,"Flushing both sides from manifold, Clear blockage from low side, Zero check found ok, Put in service and check reading found ok.",7/2/2016
,51-FE-021,,Check leakage,"Check found minor steam leakage, Transfer to static and done.",7/2/2016
,52-LA-02,,Check,Check loading found no problem.,7/2/2016
,13-PI-232,,Install new,"Waiting for 3/4"" coupling",8/2/2016
,13-PI-250,,Install new,Waiting for correct gauge,8/2/2016
,13-PI-251,,Install new,Waiting for correct gauge,8/2/2016
,13-PI-306,,Install new,"Waiting for 3/4"" coupling",8/2/2016
,15-PI-202,,Install new,Install a new pressure gauge,8/2/2016
,15-PI-224,,Install new,Install a new pressure gauge,8/2/2016
,15-PI-305,,Install new,Install a new pressure gauge,8/2/2016
,15-PI-307,,Install new,Install a new pressure gauge and manifold,8/2/2016
,14-PT-040,,Wrong reading,Zero/span check was done found ok and no blockage found,8/2/2016
,04-PT-025,,Install new,"Install new Tx ""Yokogawa"" after configuring it at EMC W/S
Note: Install new gland & shroud",8/2/2016
,04-LV-512,,Passing,clear stem stuck then passing test was done at 10 bar found not passing. Install again with 2 new gaskets and function check was done found no problem.,8/2/2016
,UNIT 52,,Install printer,Install an old printer as request,8/2/2016
,54-PI-761,,Install new,Install a new pressure gauge,8/2/2016
,54-PI-880A,,Install new,Install a new pressure gauge,8/2/2016
,54-PI-880B,,Install new,Install a new pressure gauge,8/2/2016
,54-PI-880C,,Install new,Install a new pressure gauge,8/2/2016
,13-LSHH-008,,PMR,PMR was carried out,9/2/2016
,13-LSHH-068,,PMR,PMR was carried out,9/2/2016
,13-LSHH-076,,PMR,PMR was carried out,9/2/2016
,04-PT-026,,Install new,"Install new Tx ""Yokogawa"" after configuring it at EMC W/S
Note: Install new gland & shroud",9/2/2016
,13-PI-262,,Install new,Install a new pressure gauge and manifold,9/2/2016
,13-PI-306,,Install new,"Install a new pressure gauge, manifold and 3/4"" Coupling",9/2/2016
,13-PI-309,,Install new,"Install a new pressure gauge, manifold and 3/4"" Coupling",9/2/2016
,13-PI-291,,Install new,Waiting for correct gauge,9/2/2016
,13-PI-285,,Install new,Waiting for correct gauge,9/2/2016
,13-PI-232,,Install new,"Waiting for 3/4"" coupling",9/2/2016
,56-XV-501A,,Install actuator,Install the actuator back after carry out maintenance at EMC W/S,9/2/2016
,58-FT-001,,Wrong reading,Zero/span check was done found ok and replace the defective nut with a new one then check reading found ok,9/2/2016
,56-LCP-500,,TAL-502A alarm,MOS activated as the temp. element was removed from its well,9/2/2016
,56-LCP-500,,FSLL-515A alarm,Cleared after the operator open the cooling water.,9/2/2016
,56-LCP-500,,SAL-502A alarm,MOS activated as the dedicated plate was removed from the switch by static dept.,9/2/2016
,56-LCP-500,,Misalignment alarm,"waiting for static dept. to adjust the alignment of the belt to adjust the following misalignment switches(56-YSH-501A,503A,504A,509A)& (56-YSHH-501A,503A,504A,509A)",9/2/2016
,13-TV-036,,PMR,PMR was carried out.,10/2/2016
,15-PI-279,,Install,"Waiting for elbow 1"" male * 3/4"" female.",10/2/2016
,15-PI-267,,Install,Install 2 new pressure gauge with 2 new manifolds.,10/2/2016
,15-PI-274,,Install,Install 2 new pressure gauge with 2 new manifolds.,10/2/2016
,15-PI-227,,Install,Install new pressure gauge.,10/2/2016
,Unit 51,,Survey,Visual unit survey was done.,10/2/2016
,51-PI-202,,Install,Install new Pressure gauge instead of old one.,10/2/2016
,51-PI-244,,Install,Install new Pressure gauge instead of old one.,10/2/2016
,51-PI-245,,Install,Install new Pressure gauge instead of old one.,10/2/2016
,51-PI-274,,Install,Install new Pressure gauge instead of old one.,10/2/2016
,51-FV-030,,Check,"Check found defective tube, install new one then complete stroke was done found ok.",10/2/2016
,51-FT-030,,Check,Visual check found no problem.,10/2/2016
,07-TT-851A,,PMR,PMR was carried out.,11/2/2016
,07-TT-851B,,PMR,PMR was carried out.,11/2/2016
,07-TT-852A,,PMR,PMR was carried out.,11/2/2016
,07-TT-852B,,PMR,PMR was carried out.,11/2/2016
,04-R-01,,Survey,visual check was done for the insts ,11/2/2016
,04-R-02,,Survey,visual check was done for the insts ,11/2/2016
,04-R-03,,Survey,visual check was done for the insts ,11/2/2016
,04-R-04,,Survey,visual check was done for the insts ,11/2/2016
,13-FT-073,,Mass balance ,"zero/ span check were done found ok , mass balance was done 
NOTE: low, high isolation valves of  manifold are  passing.",11/2/2016
,13-FT-074,,Mass balance ,"zero/ span calibration were done several times till Tx accepted, mass balance was done 
NOTE: low, high isolation valves of  manifold are  passing.",11/2/2016
,13-PT-008,,wrong reading,"flushing was done to clear condensate, zero/ span check were done found ok.",11/2/2016
,07-PI-238,,install ,install new one  instead of old defective one.,11/2/2016
,16-LDG-203A,,Dismantle ,Dismantle it and transfer it to EMC W/S.,11/2/2016
,51-FT-010,,Wrong reading,"Refill impulse tubes with 50% water , 50% glycrien , zero calibration was done , check reading found ok.",11/2/2016
A2A,03-FT-005D,,wrong reading,"Reset, zero check found ok , then check reading found as 03FT005H
Recommendation: Replace the electronic module by a new one.",12/2/2016
A2A,03-FT-005H,,wrong reading,zero check found ok .,12/2/2016
,15-FT-037,,wrong reading,"clear blockage from the high side of manifold, flushing was done to clear condensate from both sides, zero check found ok then check reading found it ok. ",12/2/2016
,15-FT-038,,wrong reading,"clear blockage from both side of manifold, flushing was done to clear condensate, zero check found ok then check reading found it ok.",12/2/2016
,14-PT-040,,wrong reading,"flushing was done to clear condensate,  zero /span check found ok then check reading found it ok ",12/2/2016
,16-LDG-203A,,Clean/install,"Clean 5 glasses towards the lamp direction ,install new 5 glasses with new gaskets  and mica sheets. Leakage test was done found ok, waiting for 16 bolts for the flange. ",12/2/2016
,56-SSL-502B,,PK trip,"check found that the switch is not fixed correctly , fix it then function check found ok ",12/2/2016
,07-PDT-023,,wrong reading,"Reset , zero/span check found ok , 
Recommendation: replace the electronic module by a new one.",13/02/2016
,51-PDT-038,,Wrong reading,"Reset , zero/span check found ok , 
Recommendation : replace the electronic module ",13/02/2016
,14-PI-204,,Install,Need diphragm gauge.,14/02/2016
,14-PI-251,,Install,Need scaffolding.,14/02/2016
,14-PI-256,,Install,Need confined space permit.,14/02/2016
A2A,02-LV-003,,Clean inside,"Dismantle the bonnet, Check found no blockage inside, Check upstream/down stream valves found no blockage in them, Check valve stroke found ok, Returne valve back and no problem found.",14/02/2016
,04-R-01,,Survey,Vessel survey was carried out.,14/02/2016
