LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,04-R-02,,Survey,Vessel survey was carried out.,14/02/2016
,04-R-03,,Survey,Vessel survey was carried out.,14/02/2016
,04-R-04,,Survey,Vessel survey was carried out.,14/02/2016
,06-FT-001A,,Wrong reading,"Reset and zero check were done, Check reading found ok and matching with FT-001B. Note : Manifold is passing.  Recomm : Replace Tx by another new one.",14/02/2016
,12-PI-216,,Replace,Waiting for spare.,14/02/2016
,12-PI-217,,Replace,Install new gauge with manifold.,14/02/2016
,12-TI-217,,Replace,"Waiting for reducer 3/4"" * 1/2"" .",14/02/2016
,12-TI-216,,Replace,Install new TI.,14/02/2016
,13-PV-095B,,Check stroke,"Dis-engage the damper link, Check limit switches action found ok, check stroke found ok, Reconnect the link again.",14/02/2016
,13-FT-073,,Check orfice,Visual survey but we can't collect data as the orifice place was corroded.,14/02/2016
,13-FT-074,,Check orfice,Visual survey but we can't collect data as the orifice place was corroded.,14/02/2016
,45-LSLL-001,,PMR,PMR was carried out.,14/02/2016
,45-LSLL-015,,PMR,PMR was carried out.,14/02/2016
,06-P-04B,,stuck,###############################################################################################################################################################################################################################################################,14/02/2016
,14-PT-040,,Drop in reading,"check found condensate in the impulse line , clear it then check reading found no problem.",14/02/2016
,53-LT-002,,PMR,PMR was carried out.,14/02/2016
,51-LT-041,,Wrong reading,Complete calibration was carried out.,14/02/2016
,39-LSHH-002,,PMR,PMR was carried out.,15/02/2016
,Unit (39),,PMR,PMR was carried out.,15/02/2016
,07-LT-008,,PMR,"PMR was carried out.
",15/02/2016
,07-LT-018,,PMR,"PMR was carried out.
Note : Display of FT-008 is defective.",15/02/2016
,13-PT-058,,Hunting,"Reset, Zero check found ok, Flushing the tap points and no blockage found.
 Note 1 : Increase the damping fron ( NO DAMP) to (8).
 Note 2 : The electronic card power socket lock is broken.",15/02/2016
,13-VSH-015,,No problem,"Tighten on the vibration element and wires in JB as requested, The fan was stopped and voltage reading was 10 VDC.",15/02/2016
,13-VSH-016,,No problem,"Tighten on the vibration element and wires in JB as requested, The fan was stopped and voltage reading was 10 VDC.",15/02/2016
,14-PDT-057,,Hunting,###############################################################################################################################################################################################################################################################,15/02/2016
,51-FT-023,,Wrong reading,Refill the impulse tubes with glycerin and zero calibration was done then check reading found ok.,15/02/2016
,53-LT-015,,Wrong reading,"Check found defective Tx, Replace it by new one, Put in H/L swap mode, Refill impulse lines by glycerin then function check found ok, Reading now is 24%.",15/02/2016
,13-FV-030,,PMR,PMR was carried out.,16/02/2016
,UNIT 03,,Survey,Visual unit survey was carried out.,16/02/2016
,UNIT 04,,Survey,Visual unit survey was carried out.,16/02/2016
,UNIT 06,,Survey,Visual unit survey was carried out.,16/02/2016
,UNIT 012,,Survey,Visual unit survey was carried out.,16/02/2016
,14-PT-040,,Install new tubes,Install new impulse lines with new fittings then check reading found ok.,16/02/2016
,07-PT-013,,Wrong reading,"Zero, Span and mA check were done found ok and the reading before as after.",16/02/2016
,07-PT-014,,Wrong reading,"Zero, Span and mA check were done found ok and the reading before as after.",16/02/2016
,13-PT-058,,Replace,"Install an old ""Rosemount"" Tx instead of the old ""Foxboro"" Tx after configuring it then check reading found ok",16/02/2016
,53-LT-010,,PMR,PMR was carried out.,16/02/2016
,UNIT 054,,Survey,Visual unit survey was carried out.,16/02/2016
,UNIT 055,,Survey,Visual unit survey was carried out.,16/02/2016
,51-FT-023,,Wrong reading,Reset power and zero check were done found ok and no problem,16/02/2016
,53-PT-003,,Wrong reading,Re-weld the loose pin in the power socket was done and function check found ok. Inform the shift Eng. and he accepted,16/02/2016
A2A,02-VSH-002C,,Alarm,Adjust set point of the switch then check alarm found cleared.,17/02/2016
,16-P-03B,,install ,install new pressure gauge ,18/02/2016
,"12-PI-216
12-TI-217",,install ,install new gauges on  pump12P055,18/02/2016
,UNIT 58,,survey,unit survey was done ,18/02/2016
,UNIT 53,,survey,unit survey was done ,18/02/2016
,54-PI-242,,install,install new pressure gauge ,18/02/2016
,16-LDG-203A,,install ,transfer it to site then install it with new gaskets .,19/02/2016
,51-LT-070,,install,"install the enraf and  the temperature element with new gaskets , check error found no errors , balance test was done found ok , level calibration was done as operator hand dip 
NOTE : level calibration may be required when the level being stable ",19/02/2016
,04-FT-535,,wrong reading ,"flushing was done from manifold to clear blockage , zero check found ok then check reading found ok.",20/02/2016
,54-LT-017,,wrong reading ,"check found defective cell , waiting for spares .",20/02/2016
,51-LT-031,,wrong reading ,Cancelled by STL,20/02/2016
,51-LT-032,,wrong reading ,"clear water from power enclosure , tighten on the loosen power wires , level calibration was done as operator hand dip
NOTE : the cover need  O-ring",20/02/2016
,07-LSL-809,,False alarm ,"Check found no alarms, the connecting terminal block is not welded on the card but through wires, check found no loose wires. 
RECOMMENDATION : replace it with new one ",21/02/2016
,07-PT-060,,Wrong reading,"Dismantle it and transfer it to EMC W/S, install an old power module, electronic module and casing instead of old original ones, complete calibration and mA adjust were done, calibrate the PG, reinstall the Tx and PG then check reading found ok.",21/02/2016
,13-FV-097,,PMR,PMR was carried out.,21/02/2016
,04-LT-008,,PMR,###############################################################################################################################################################################################################################################################,21/02/2016
,54-LT-017,,Replace ,Replace the defective TX with new yokogawa one after configuring it .,21/02/2016
,16-PI-201,,Install,Install anew PI with new manifold.,22/02/2016
,05-PI-223B,,Install,Install anew PI with new manifold.,22/02/2016
,13-FV-062,,PMR,PMR was carried out. Note : FV-062 need new gauge for the air supply.,22/02/2016
,13-FV-064,,PMR,PMR was carried out. ,22/02/2016
,13-PT-054,,Wrong reading,"Check found blockage in tap points, Zero/Span check were done found ok.
Note : N2 purge was isolated. Waiting operation to clear blockage.",22/02/2016
,13-PT-055,,Wrong reading,"Check found blockage in tap points, Zero/Span check were done found ok.
Note : N2 purge was isolated. Waiting operation to clear blockage.",22/02/2016
,45-FT-001,,Wrong reading,Clear blockage from impulse tube/manifold then zero check found ok.,22/02/2016
,15-LT-035,,Wrong reading,"Flushing, Refill tubes/seal pot with glyecrine then zero check found ok and matching with LG.",22/02/2016
,45-LT-014,,Hunting,Reset then check reading found no hunt.,22/02/2016
,04-FT-535,,Wrong reading,###############################################################################################################################################################################################################################################################,22/02/2016
,51-LT-018,,PMR,PMR was carried out.,22/02/2016
,51-LT-066,,PMR,PMR was carried out. Note : Clean dispacer and full calibration were done.,22/02/2016
,51-LT-052,,PMR,PMR was carried out. Note : We couldn't calibrate Tx as the tank was in rundown.,22/02/2016
,13-LCP-004,,Weld LCP,Repair the LCP by weld the broken support.,23/02/2016
,04-FT-535,,Install,"Clean manifold/cell were done, Complete calibration and reinstall back in service.",23/02/2016
,14-LSLL-035,,Check,"Check the microswitch only found ok. Note : The closed drain is blocked, Waiting operation to clear blockage.",23/02/2016
,14-LSLL-036,,Check,"Check the microswitch only found ok. Note : The closed drain is blocked, Waiting operation to clear blockage.",23/02/2016
,04-E-01,,Survey,Visual survey was done.,23/02/2016
,14-PI-251,,Install,Install a new PI.,23/02/2016
,13-PT-054,,Check,Repot sent by e-mail.,23/02/2016
,13-PT-055,,Check,Repot sent by e-mail.,23/02/2016
,13-VSH-015,,Remove,Dismantle the vibration probs and transfer the drive end to EMC office.,23/02/2016
,13-VSH-016,,Remove,Dismantle the vibration probs and transfer the drive end to EMC office.,23/02/2016
,15-FT-044,,Wrong reading,"Reset, Flushing & zero check was done found ok.
Recommendation: Replace by a new one.",23/02/2016
,45-PT-001,,Wrong reading,"Clear blockage from the manifold/impulse tube, Zero check was done found ok.",23/02/2016
,51-FT-010,,Install Tag no.,Install new Tag no.,23/02/2016
,51-FT-011,,Install Tag no.,Install new Tag no.,23/02/2016
,51-FT-012,,Install Tag no.,Install new Tag no.,23/02/2016
,51-FT-013,,Install Tag no.,Install new Tag no.,23/02/2016
,51-FT-014,,Install Tag no.,Install new Tag no.,23/02/2016
,51-LT-073,,PMR,PMR was carried out.,23/02/2016
,Unit (52),,Survey,Visual unit survey was done.,23/02/2016
,Unit (56),,Survey,Visual unit survey was done.,23/02/2016
,13-FT-085,,Wrong reading,Clear blockage from high side and Zero/Span calibration were done then check reading found ok.,24/02/2016
,15-FT-007,,Wrong reading,"Clear blockage from high & low sides, and manifold/chamber then Zero calibration and span check were done then check reading found ok.
Note: After zero calibration, zero shift happened so recalibrate again.",24/02/2016
,13-FI-200,,Check,"Check found not exist, waiting spare.",24/02/2016
,14-LSLL-035,,Wrong reading,"Isolate the following inst:  LSLL-35,36 , LG-210A/B LG-232A/B",24/02/2016
,14-LSLL-036,,Wrong reading,"Isolate the following inst:  LSLL-35,36 , LG-210A/B LG-232A/B",24/02/2016
,54-FT-027,,Check,Reset power and check Tx found ok,24/02/2016
,56-SSL-502A,,Fix sensor,"Fix the switch on its plate
Note: the MOS still activated",24/02/2016
,56-TISL-502A,,Install,"Put the temp probe in thermo well then check reading found 72C°
Note: the MOS still activated",24/02/2016
,UNIT 52,,Survey,Stopped,24/02/2016
,UNIT 53,,Survey,Stopped,24/02/2016
,UNIT 58,,Survey,Stopped,24/02/2016
,05-LT-014,,No problem,Zero & span check were done found ok and matched with L.G.,25/02/2016
,15-FT-007,,Install new,"Install new Tx""Yokogawa"" after configure it at EMC w/s and put it in reverse mode then check reading found ok.",25/02/2016
,13-PT-055,,Put in service,Put tx again in service after isolate nitrogen line then check reading found matched with PT-054.,25/02/2016
,45-LSHH-012,,PMR,"PMR was carried out.
Note : check microswitch only as the drain is blocked.",25/02/2016
,45-LSLL-013,,PMR,"PMR was carried out.
Note : check microswitch only as the drain is blocked.",25/02/2016
,14-LSLL-036,,Put in service,"Check drain found clear, check the switch function found ok, put it and LG-232B in service but LG-232A still isolated as it's connecting flange for nipple is corroded, waiting to dismantle it to be replaced . ",25/02/2016
,13-VSH-015,,Install,Reinstall the vibration probes back in service and reset alarm was done.,25/02/2016
,13-VSH-016,,Install,Reinstall the vibration probes back in service and reset alarm was done.,25/02/2016
,51-LT-012,,PMR,PMR was carried out.,25/02/2016
,51-FV-026,,No problem,Check valve stroke with DCS found ok and no problem found.,25/02/2016
,54-PT-023,,Install new,"Install new Tx""Yokogawa"" after configure it at EMC w/s.",25/02/2016
A2A,03-H-01,,No F.B,Clean nozzles and adjust air/fuel ratio.,26/02/2016
,16-XV-001C,,Wrong F.B,"Adjust open/close proximity switches then check F.B found ok.
Note: it's recommended to replace the open proximity switch as it has a low senstivity.",26/02/2016
,05-XV-083,,Wrong F.B,"Check found the feedback link was disconnected as it's screw was fallen,reconnect the F.B link again and install screw then check the valve stroke with DCS open/close found ok.",26/02/2016
,13-FT-089,,No problem,"Flushing both impulse tubes from manifold. zero&span check were done found ok and no problem found.
Recomm: replace impulse tubes with new ones as they are in bad condition",26/02/2016
,13-FT-090,,No problem,"Flushing both impulse tubes from manifold. zero&span check were done found ok and no problem found.
Recomm: replace impulse tubes with new ones as they are in bad condition",26/02/2016
,56-LIT-001,,Wrong reading,"Check error found(EE.0.1:2007 & EB:0121) , reset commond , reset DAB card and clean antenna were done then check reading found ok and errors were cleared .",26/02/2016
,56-LIT-001,,Check antenna unit,###############################################################################################################################################################################################################################################################,26/02/2016
,04-P-54A,,bad stroke,"Check pump stroke found it didn't respond , check found that the ""Right"" clutch is defective, replace it by new one then check stroke several times found ok.",27/02/2016
,04-FT-006,,Wrong reading,###############################################################################################################################################################################################################################################################,27/02/2016
,16-FT-004,,Hunting,###############################################################################################################################################################################################################################################################,27/02/2016
,05-PT-015,,Hunting,"Flushing ,zero&span xheck were done found ok , increase damping from 8s to 16s after inform EPROM eng, actual hunting.",27/02/2016
,07-PSL-651,,Alarm,"Check found isolation valves for manifold were isolated for PSL-651,651 &PSLL-653, open them then check alarm found cleared.

Note: for K-01A also 3 pressure switches were isolated and open by S.T.L.",27/02/2016
,07-PSL-652,,Alarm,"Check found isolation valves for manifold were isolated for PSL-651,651 &PSLL-653, open them then check alarm found cleared.

Note: for K-01A also 3 pressure switches were isolated and open by S.T.L.",27/02/2016
,53-FI-200,,Wrong reading,"Dismantle it nad check found clean and no blockage present,operatoe purged the line,reinstall it again with it's old gaskets then check reading found ok.",27/02/2016
,04-VSH-002B,,PMR,PMR was carried out.,28/02/2016
,04-VSH-002C,,PMR,PMR was carried out.,28/02/2016
,04-VSH-002D,,PMR,PMR was carried out.,28/02/2016
,04-VSH-002F,,PMR,PMR was carried out.,28/02/2016
,14-LG-232A,,leakage ,"Dismantle the LG and transfer to EMC W/S , install 3 end blind , check found corrosion at the upper nipple 
to be continue tomorrow.
Note: NEED 12 bolts for flanges",28/02/2016
,05-FT-022,,PMR,"PMR was carried out.
",28/02/2016
,05-FT-023,,PMR,"PMR was carried out.
",28/02/2016
,05-FT-024,,PMR,"PMR was carried out.
",28/02/2016
,12-P-057B,,Install,Install new PG was done.,28/02/2016
,04-TE-752C,,PMR,Stopped by operation.,28/02/2016
,04-TE-753C,,PMR,Stopped by operation.,28/02/2016
,04-TE-752G,,PMR,Stopped by operation.,28/02/2016
,04-TE-752B,,PMR,Stopped by operation.,28/02/2016
,04-TE-750D,,PMR,Stopped by operation.,28/02/2016
,04-TE-753C,,PMR,Stopped by operation.,28/02/2016
,04-TE-752K,,PMR,Stopped by operation.,28/02/2016
,04-TE-753A,,PMR,Stopped by operation.,28/02/2016
,04-TE-750A,,PMR,Stopped by operation.,28/02/2016
,04-TE-752I,,PMR,Stopped by operation.,28/02/2016
,04-TE-752A,,PMR,Stopped by operation.,28/02/2016
,04-TE-750C,,PMR,Stopped by operation.,28/02/2016
,04-TE-752C,,PMR,Stopped by operation.,28/02/2016
,04-TE-750B,,PMR,Stopped by operation.,28/02/2016
,04-TE-752D,,PMR,Stopped by operation.,28/02/2016
,UNIT 04,,Survey,Visual unit survey was carried out.,28/02/2016
,14-LSLL-035,,Clear drain blockage ,"Dismantle the folat of the switch then operation clear blockage from the drain , flush both of tap points , reinstall again with new line gasket , function check found it ok.",28/02/2016
,51-LT-010,,PMR,PMR was carried out.,28/02/2016
,51-LT-011,,PMR,PMR was carried out.,28/02/2016
,51-FT-013,,Wrong reading,"refill impulse tubes with glycerin , zero check found it ok.",28/02/2016
,51-FT-014,,Wrong reading,"refill impulse tubes with glycerin , zero check found it ok.",28/02/2016
,51-FT-010 ,,Wrong reading,"Stopped as it was matched with (51FT013,014)",28/02/2016
,51-FT-011,,Wrong reading,"Stopped as it was matched with (51FT013,014)",29/02/2016
,05-PT-021,,PMR,"Drain, flushing were done, zero, span mA check found ok.",29/02/2016
,07-ZAH-772,,PMR,"Check found no problem exist, dismantle and clean the connection socket of ZE785 as requested ",29/02/2016
,04-PSL-715,,PMR,PMR was carried out.,29/02/2016
,04-PSL-745,,PMR,PMR was carried out.,29/02/2016
,04-PSL-730,,PMR,PMR was carried out.,29/02/2016
,04-PSL-708,,PMR,PMR was carried out.,29/02/2016
,04-PSL-734,,PMR,PMR was carried out.,29/02/2016
,04-PDSH-719,,PMR,PMR was carried out.,29/02/2016
,04-PSL-721,,PMR,STOPPED as switches on cooling console. ,29/02/2016
,04-PSL-724,,PMR,STOPPED as switches on cooling console. ,29/02/2016
,14-LG-210B,,leakage ,"Clean inside using steam, check drain and both tap points for any blockage found ok then put in service.",29/02/2016
,14-FT-033,,PMR,"Zero/span calibration were done, mA check found ok, replace defective display by used one, flushing was done from manifold, operation cleared blockage from low side tap point.",29/02/2016
,04-FT-535,,PMR,"Flushing, zero check found ok.",29/02/2016
,04-TE-750A,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-750B,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-750C,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-750D,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-750E,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-750F,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-753A,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-753B,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-753C,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-755,,PMR,"PMR was carried out.
For 04-TE-753A, the set point in datasheet is 140 C? while actually comes at 151 C?. ",29/02/2016
,04-TE-754A,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-754B,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-754C,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752A,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,"
04-TE-752B",,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752C,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752D,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752F,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752G,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752H,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752I,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752J,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752K,,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,"
04-TE-752L",,PMR,"PMR was carried out.
For 04-TE-754A/B , the set point in datasheet is 140 C? while actually comes at 151 C?. 
",29/02/2016
,04-TE-752E,,PMR,"Check found defective wire inside the element cap, replace the element by a new one, loop check found ok, install 3/4 "" plug for the element cap.",29/02/2016
,04-TSH-714A,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-TSH-714B,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-TSH-714C,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-TSH-714D,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-TSH-714E,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-TSH-714F,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-TSH-710,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-LSL-705,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-LSL-711,,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,"
04-LSL-703A",,PMR,"PMR was carried out.
NOTE : 04-LSL-710 not found 
04-LSL-707, 709 STOPPED as switches on cooling console ",29/02/2016
,04-LSL-707,,PMR,STOPPED as switches on cooling console. ,29/02/2016
,04-LSL-709,,PMR,STOPPED as switches on cooling console. ,29/02/2016
,04-TE-113,,no problem ,"Measure element reading found it ok 98C, loop check found ok , check wires for loose found no loose in wiring and no problem exist.
At the end of shift false alarm repeated again and system engineer checked the wires found loose in the junction box.",29/02/2016
,56-YSH-501A,,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,56-YSH-503A,,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,56-YSH-504A,,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,56-YSH-509A,,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,56-YSHH-501A,,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,56-YSHH-503A,,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,56-YSHH-504A,,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,"
56-YSHH-509A",,adjust  misalignment,###############################################################################################################################################################################################################################################################,29/02/2016
,56-PK-01A,,Adjust  Plate,Adjust the plate of the switch then install it again.,29/02/2016
,51-FT-011,,Wrong reading,"Refill impulse tubes with glycerin , zero check found it ok.",29/02/2016
,51-FT-012,,Wrong reading,"Refill impulse tubes with glycerin , zero check found it ok.",29/02/2016
,Unit (14),,Survey,Visual unit survey was done.,1/3/2016
,Unit (15),,Survey,Visual unit survey was done.,1/3/2016
,Unit (45),,Survey,Visual unit survey was done.,1/3/2016
,15-PT-030/031,,Wrong reading,Clear blockage from impulse tube and manifold then zero check was done.,1/3/2016
,13-PI-232,,Install,Install new PG.,1/3/2016
,13-PI-224/231/340,,Install,PI-224 : Install new PG. PI-231 : Need scaffolding. PI-340 : Install a new PG. Note: The main isolation valve is leaking from packing.,1/3/2016
,05-PI-247/258A,,Install,PI-247 : Found it was binded. PI-258A : Replace with new PG.,1/3/2016
A2A,02-FT-008,,Install,"Install an old Tx instead of the existing Tx.
Note: There was a condensate in the coming process recycle gas.",1/3/2016
,05-PV-015,,Valve didn't respond under 5%,###############################################################################################################################################################################################################################################################,1/3/2016
,04-FT-535,,Wrong reading,"Clear blockage, Flushing the impulse tube. Zero&mA check were done found ok.",1/3/2016
,13-PT-055,,Wrong reading,"Check found blockage in tap point, Dismantle the impulse tube, Inform operation to clear blockage, Zero check found ok. NOTE : N2 purge was isolated.",1/3/2016
,15-LSL-153A,,False alarm,"Check found false alarm (Level over 75%), Reset power and tighten on all wires on the switch and JB, System Eng tighten on wires at ""CR-04,"" Loop check was done found ok, To be continue tomorrow to empty the seal pot and check the switch action.",1/3/2016
,54-FT-022,,Install,Replace the TX with an used FOXBORO one.,1/3/2016
,56-TISL-502A,,Install,Check found the set point was changed by operation from 130 C to 115 C. Return it back as data sheet (130 C). Then check the temp. of sulphur found 125 C so the alarm still existed.,1/3/2016
A2A,03-PT-010,,Install,Install a new Tx after configure it.,2/3/2016
A2A,02-PT-021,,Install,Install a new Tx after configure it.,2/3/2016
,13-PT-014/020,,Install,Install a new Tx after configure it.,2/3/2016
,13-TE-115,,Install,The new element length is 3m while the TW length is 1m.,2/3/2016
,04-FT-535,,Wrong reading,"Clear blockage from high side ZERO check was done found ok, Return the steam trace back in service then check reading found ok, Thermal insulation was done.",2/3/2016
,13-PI-231,,Install,Install a new PG.,2/3/2016
,14-LG-232A,,Install,"Replace all glasses and their gaskets, Replace the defective packing of the cook valve, Leak test was done found ok, Reinstall LG with new line gaskets.
NOTE : The lamps enclosure are defective.",2/3/2016
,05-PI-247,,Install,Install a new PG with new manifold and flang.,2/3/2016
,15-LSL-153A,,False alarm,"Dismantle the switch from the seal pot, Clean its sensor and function check was done found ok, Reinstall back in service and waiting RTQ dept to refill the seal pot.",2/3/2016
,13-FT-017,,Wrong reading,"Flushing, Zero/Span/mA check were done found ok and no problem.",2/3/2016
,13-TE-116,,Check,The element length is 1m.,2/3/2016
,13-FT-092/093,,Wrong reading,"Zero check found ok, Check found partial blockage in tap points, Dismantle the impulse tubes and waiting operation to clear blockage. NOTE: The thermal insulation is in bad condition.",2/3/2016
,54-LT-002,,Check,Tighten loose wire then check reading found ok and matching with LT-001.,2/3/2016
,04-TE-549,,No problem,"Check TE reading on both channels found ok(563?C), loop check found ok, put fail mode to low.",3/3/2016
,13-PT-032,,Install new,"Install new tx ""Yokogawa"" after configure it and install new gland & shroud then check reading found ok",3/3/2016
,13-PT-034,,Install new,Stopped as it was replaced by Yokogawa on (31/08/2015).,3/3/2016
,"04-PT-028,030",,Install new,"Install new tx ""Yokogawa"" after configure them  then check reading found ok.
Note: Range in datasheet(4 bar) while in field(4.5 bar).",3/3/2016
,06-PDT-003,,No problem,"Zero & span and mA check were done found ok and no problem found.
Note : the isolation valves of manifold are passing.",3/3/2016
,"14-PI-219,220",,Install new,"For PI-219 new P.G was installed, while PI-220 needs connection 1'NPT male*3/4"" female & manifold.",3/3/2016
,04-PI-218A,,Install new,Install new gauge & manifold.,3/3/2016
,12-PI-221A,,Install new,New P.G was installed.,3/3/2016
,"06-PI-201,213",,Install new,"For PI-213 new P.G was installed, while PI-201 new P.G & manifold were installed.",3/3/2016
,13-PT-055,,Put in service,"Reconnect the impulse tube after clear blockage using nitrogen purge and steam heating by operation then check reading found matched with PT-54.
Note : N2 purge is isolated 
          There is partially blockage in tap point and recommended to clear it.
",3/3/2016
,14-PI-211,,Check,Check found ok.,3/3/2016
,14-PI-212,,Check,New P.G was installed instead of missing one.,3/3/2016
,"14-PI-235,236",,Check,For: PI-235 adjust zero point then check found ok while PI-236 new P.G was installed instead of missing one.,3/3/2016
,07-ZAH-772,,Alarm,"Check found the alarm come from ZE-785,tighten loose socket of probe cable and check reading found ok.
Recommendation: replace the probe cable.",3/3/2016
,13-HV-017,,Stuck,Force the valve by instrument air to clear stuck then function check with DCS found ok.,5/3/2010
,13-FV-067,,Stuck,"Force the valve by instrument air to clear stuck several time then function check with DCS found ok(max open 90%).
Note: needs P.G for positioner and it's recommended to dismantle the valve bonnet and check it's internals.",5/3/2010
,14-PT-040,,Wrong reading,Flushing was done to clear condensate then check reading found ok.,5/3/2010
,"04-K-02
04-MP-03A",,Pump didn't start,###############################################################################################################################################################################################################################################################,5/3/2010
A2A,03-FT-005D,,Hunting,"Reset electronic module then check reading found ok and matched with FT-005H, Replace electronic module by another used one.",5/3/2010
,39-FT-004,,Wrong reading,###############################################################################################################################################################################################################################################################,5/3/2010
,51-PDT-038,,Wrong reading,Complete function check was done found actual reading and no problem found.,5/3/2010
,51-LT-013,,PMR,PMR was carried out.,6/3/2016
,51-FSL-737A,,Check Alarm,Function check found ok and no problem.,6/3/2016
,51-FSL-737B,,Check Alarm,"Check sensor action found ok but no response on the contact as it always open,waiting spare for electronic or switch.",6/3/2016
,"04-H-01,02,03,04",,No F.B,###############################################################################################################################################################################################################################################################,6/3/2016
,14-PT-040,,Hunting,Flushing condensate from impulse line then zero check found ok.,6/3/2016
,"04-PDT-032,034",,Install new,Install new Tx's after reconfiguring them then check reading found ok.,6/3/2016
,13-TV-086,,PMR,Pmr was carried out.,6/3/2016
,"04-XV-001,010",,PMR,Pmr was carried out.,6/3/2016
,"07-VSH-003A,C,D",,PMR,Pmr was carried out.,6/3/2016
,"07-VSH-007A,B",,PMR,Pmr was carried out.,6/3/2016
,13-FT-017,,No problem,Complete function check found ok.,6/3/2016
,07-ZE-786,,Alarm,Replace the old element by new one and RQT dept adjust the probe gap then check reading found ok and alarm cleared.,6/3/2016
,13-TV-135B,,,"Check valve stroke found not ok, complete adjusting for valve stroke then check found ok.",6/3/2016
,14-PI-220,,Install new,Install new P.G and manifold.,6/3/2016
,15-PI-279,,Install new,Install new P.G and manifold.,6/3/2016
,05-PI-218,,Install new,We couldn't install due to defective thread.,6/3/2016
,12-LSL-155B,,False alarm,Dismantle the switch to EMC w/s to check it and inform EPROM engineer to check loop to be continue next shift.,6/3/2016
,12-LSL-155B,,Install,###############################################################################################################################################################################################################################################################,6/3/2016
,14-PT-040,,Install new,"Install new Tx ""Yokogawa"" with new manifold and new gland & shroud after configure it then check reading found ok.",6/3/2016
,15-PI-278,,install ,install new PG with new manifold ,7/3/2016
,13-TE-077,,install ,install T/C instead of the pyrometer and check reading with DCS found ok ,7/3/2016
,07-LDT-001,,I/O bad,"Reset then check reading found 0 % and matched with 07LDT002 
NOTE : Tx is not readable with HART ",7/3/2016
,13-HV-017,,force,force the valve to close position ,7/3/2016
,07-K-01C,,Check,"tighten on the proximeter wires , adjust gap of 07ZE782 by RTQ dept ",7/3/2016
,"12-LT-002
12-LT-003
12-LT-010
",,PMR,"PMR  was carried out.
NOTE : 12LT010 Cancelled by operation ",7/3/2016
,13-FE-073,,Dismantle,Dismantle the Orifice and transfer to EMC W/S.,7/3/2016
,13-FE-074,,Dismantle,waiting scaffolding.,7/3/2016
,UNIT 51,,Survey,visual unit survey was carried out,7/3/2016
A2A,"03-VSH-003A
03-VSH-003B
03-VSH-003C",,PMR,PMR  was carried out.,8/3/2016
,"05-VSH-112A
05-VSH-117A",,PMR,PMR  was carried out.,8/3/2016
,12-FT-041,,PMR,PMR  was carried out.,8/3/2016
,13-TI-225,,check,Dismantle it and transfer to EMC W/S and check it found ok then reinstall again ,8/3/2016
,13-PI-223,,install,install new PG,8/3/2016
,13-FE-073,,install,"install the orifice back in service ,check Tx reading found ok (0 m3/hr)",8/3/2016
,13-FE-074,,Dismantle,"Dismantle the Orifice , reinstall again ,check Tx reading found ok (0 m3/hr)",8/3/2016
,13-TV-135B,,Reinstall,###############################################################################################################################################################################################################################################################,8/3/2016
,56-TISL-502A,,Check switch,"Dismantle the switch and transfer to EMC W/S, Complete function check was done with metal block, Reinstall back in service then check reading found 108 C.",9/3/2016
,51-PI-250/251/258/259,,Install new gauges,51-PI-250/251 : Were replaced by new ones. 51-PI-258/259 : Ranges are (0-0.6 Bar) while the existing gauges ranges are (0-10 Bar).,9/3/2016
,13-FV-017,,Check stroke,"Complete stroke test was done found ok, Check limit switches output found ok.",9/3/2016
,13-HV-017,,Remove force,Remove force close and put the valve in normal operation.,9/3/2016
,04-XV-562A/B,,Force valve,The valves were forced as operation request then return them back in normal operation.,9/3/2016
,04-FT-554B,,Force mA,Force mA o/p as operation request then return back in normal operation.,9/3/2016
,13-FT-017,,Install new Tx,"Replace Tx by a new one, Check found blockage in the manifold, Clear it then check reading found 0%.",9/3/2016
,13-PV-025,,Repair valve stroke,"Install new I/P with new regulator, Calbribrate valve positioner then check valve stroke found it started to move at 30% and fully open at 100%, Fabricate a new feedback cam with wider angle then adjust open/close positioner feedback.",9/3/2016
,13-XV-038,,Force valve,Force the valve to open then remove force as operation request.,9/3/2016
,13-TV-135A/B,,Check stroke,Check valves stroke found ok.,9/3/2016
,16-LDT-006,,Wrong reading,Check Tx reading found it matching with LG and the vessel was full of caustic and actual over range.,9/3/2016
,13-FT-065,,Wrong reading,"Full calibration was done, mA check then check reading found ok.",9/3/2016
,13-HZ-051,,Start up,"Assist operation to start up the train. 
NOTE : Timer relay is defective (TR-01).",9/3/2016
,13-FE-074,,Fix thermal insulation,Fixing thermal insulation was done.,9/3/2016
,05-PV-021,,Leakage,"Tighten on the packing gland and then check found no leakage
Note: the valve stem and nuts of gland are corroded and need to replace.",10/3/2016
,13-FT-073,,Wrong reading,"Clear blockage from tap points, Zero/Span calibration and mA check were done. Refill the seal pot and check reading found ok",10/3/2016
,13-LSH-038,,False Alarm,Replace the defective mechanism and the micro switch by a new ones then check action found ok. Replace the defective micro strip with a new one.,10/3/2016
,13-HV-017,,Alarm,"Check the solenoid power, the coil resistance and function check were done found no problem",10/3/2016
,51-PI-258/259,,Install new gauges,the gauges are replaced by new ones. ,10/3/2016
,13-TT-075,,Wrong reading,Adjust the viewing angle was done then check reading found ok,10/3/2016
,"13-TT-075,077",,Wrong reading,Change the emissivity to 99 and alignment was done,10/3/2016
A2A,03-VSH-03C,,Alarm,Decrease the switch sensitivity then function check was done found ok,11/3/2016
,04-P-54A,,Bad stroke,Replace the defective bearing with an old one and pump stroke was done found ok,12/3/2016
,13-TT-027,,Install T/C,T/C was installed instead of the pyrometer as operation request,12/3/2016
,16-LDT-006,,Start up,Zero/Span calibration was done. Follow up tomorrow to erect scaffolding to check the champer and the displacer,12/3/2016
,"13-HV-013, 014",,Force close,Force the valve to be close as operation request,12/3/2016
,51-TK-012,,Install tag no.,Install new tag no's for all instruments on TK-012,13/03/2016
,Unit 58,,Survey,Visual unit survey was done.,13/03/2016
,51-LT-032,,I/O bad,"Check found no power,check found all wiring terminal strip in bad condition, clean it as much as possible then check reading found matched with hand dip.
Recommendation: 
                 Replace the terminal strips by new one.",13/03/2016
,13-PV-014,,Check stroke,Check valve stroke found ok.,13/03/2016
,13-FV-005,,Check stroke,Check valve stroke found ok.,13/03/2016
,"14-VSH-003C,004D",,PMR,PMR was carried out.,13/03/2016
,"14-VSH-053C,054B",,PMR,PMR was carried out.,13/03/2016
,16-LDT-006,,Wrong reading,"Flushing was done for both tap points , zero & span calibration were done then check reading found matched with L.G.",13/03/2016
A2A,"02-PSLL-066,070",,PMR,PMR was carried out.,13/03/2016
A2A,02-LSLL-014,,PMR,PMR was carried out.,13/03/2016
,13-FV-107,,PMR,PMR was carried out.,13/03/2016
,45-LT-008,,Leakage,"Check found a leakage from high side impulse tube nut, tighten on it then check found no leakage.",13/03/2016
A2A,03-PT-045,,Wrong reading,"Reset , zero & span and mA check were done found ok then check reading found ok.",13/03/2016
,13-XV-030,,check Passing,Stopped as the main isolation valve is stuck at open.,13/03/2016
A2A,02-FT-027,,Wrong reading,Reset then check reading found ok.,13/03/2016
,13-FT-023,,Install,"Install an old ""Yokogawa"" Tx after configure it.",13/03/2016
,13-HV-001,,Passing,###############################################################################################################################################################################################################################################################,13/03/2016
A2A,02-UV-014,,Not stable,###############################################################################################################################################################################################################################################################,13/03/2016
,13-HZ-001,,Check ignitor /Start up,###############################################################################################################################################################################################################################################################,13/03/2016
,"13-HV-013,014",,Put in service,Remove force and put them in service again then check with DCS found ok.,13/03/2016
,"13-TE-026
13-TT-027",,Remove T/C,"Remove T/C and install pyrometer were done ,readjust pyrometer a alignment then check reading found ok.",13/03/2016
,04-VSH-012C,,PMR,PMR was carried out.,14/03/2016
,"07-PDT-001,005,006",,PMR,PMR was carried out.,14/03/2016
,13-HV-001,,Passing,###############################################################################################################################################################################################################################################################,14/03/2016
,05-FT-052,,Wrong reading,"Reset ,zero check were done then check reading found ok.
Note: Low & high main isolation valves are leakage from packing gland.",14/03/2016
,04-ME-002D,,Alarm,Adjust switch set point after vibration team inspection then function check found ok.,14/03/2016
,"53-PT-001,007",,Install,"Install new ""Yokogawa"" tx's after configure them.",14/03/2016
,51-LT-032,,Replace T.S,"Install another terminal strip from(LT-025) instead of defective one , check found defective wire for tank side indicator, repair it then check reading found ok at DCS and tank side indicator.",14/03/2016
,"07-PT-544
07-PT-549
07-PT-553
07-PT-557
07-PT-559
07-PT-548
07-PT-558
07-PT-546
07-PT-545",,PMR,PMR was carried out.,15/03/2016
A2A,"03-BSL-001A
03-BSL-001B",,PMR,PMR was carried out.,15/03/2016
,"07-TE-563
07-TE-571A
07-TE-571B
07-TE-569
07-TE-560
07-TE-561
07-TE-578
07-TE-562
07-TE-567A
07-TE-567B",,PMR,PMR was carried out.,15/03/2016
,"07-TE-577
07-TE-568
07-TE-564
07-TE-565
07-TE-570A
07-TE-570B
07-TE-566A
07-TE-566B",,PMR,PMR was carried out.,15/03/2016
,14-LT-002,,PMR,"check level found matched with LG , zero check found ok ",15/03/2016
,"07-PSL-551
07-PSL-552
07-PDT-550
07-LSL-581
07-LSL-582
07-LSH-579",,PMR,"PMR was carried out.
Note : 07-LSL-582 stopped as it is cooling water common alarm. ",15/03/2016
,14-LT-021,,Wrong reading,"Flush both of[ points from manifold, zero/span check found ok and no problem found.",15/03/2016
,07-T-001,,Isolate ,"Isolate the following insts as operation request: 
07-LT-008
07-LG-207
07-LT-009
07-LG-206
07-PT-013,014
07-PI-219",15/03/2016
,13-FT-074,,Wrong reading,"Check found that the socket of the power cable is loose , replace power cable by an old one , zero check found ok then check reading found it ok.",15/03/2016
,15-LT-035,,Wrong reading,"Flushing was done for both of low , high side tap points (by operation)and no blockage found , refill impulse tubes and seal pot by glycerin , zero check found ok then check reading found ok.",15/03/2016
,"51-PI-291
51-PI-293",,Install,replace PG by new ones,15/03/2016
,51-PI-211,,Install,replace PG by new ones,15/03/2016
,"51-PI-255
51-PI-256
51-PI-257",,Install,replace PG by new ones,15/03/2016
,53-LDSH-019,,PMR,PMR was carried out.,15/03/2016
,53-LDSH-020,,PMR,PMR was carried out.,15/03/2016
,51-LT-032,,fallen displacer ,"check found fallen displacer , try to catch it but could not , install another old one , cut the defective part of the wire , level calibration as operator hand dip ",15/03/2016
,54-FT-007,,fix support,replace cable gland and shroud ,16/03/2016
,UNIT 54,,PMR,visual unit survey was done ,16/03/2016
,UNIT 55,,PMR,visual unit survey was done ,16/03/2016
,53-PT-005,,replace ,"install new impulse tubes instead of old defective one , check reading found ok",16/03/2016
,51-LT-073,,PMR,PMR was carried out.,16/03/2016
,"07-PT-657
07-PT-659
07-PT-645
07-PT-648
07-PT-653
07-PT-649
07-PT-658
07-PT-644
07-PT-646",,PMR,PMR was carried out.,16/03/2016
,"07-TE-667A/B
07-TE-671A/B
07-TE-666A/B
07-TE-670A/B
07-TE-668
07-TE-662",,PMR,PMR was carried out.,16/03/2016
,"07-TE-664
07-TE-669
07-TE-660
07-TE-678
07-TE-663
07-TE-661
07-TE-665
07-TE-677",,PMR,PMR was carried out.,16/03/2016
,"07-LSL-681/682
07-LSH-679",,PMR,PMR was carried out.,16/03/2016
,"07-PSL-651/652
07-PDT-650
",,PMR,PMR was carried out.,16/03/2016
,07-PT-013,,check,STOPPED by operation ,16/03/2016
,07-FT-016,,Wrong reading,"zero / span and mA check were done found ok , clear blockage from both manifold sides , check reading found 0%",16/03/2016
,07-FT-008,,Wrong reading,"zero / span check were done found ok , could not check tap point as there was no pressure at line ",16/03/2016
,13-TE-025/027,,Wrong reading,Alignment was done to adjust TT027 reading as operation request ,16/03/2016
,13-TE-075/077,,Wrong reading,Alignment was done to adjust TT077 reading as operation request ,16/03/2016
,15-FT-001,,change range ,"Change Tx rang from 1250 mmH2O to 1953.1 mmH2O (80 to 100 m3/hr); Clean cell, zero / span calibration were done, clear blockage from both of tap points then check reading found 75%",16/03/2016
A2A,03-PT-045,,Wrong reading,"Reset , zero check found ok then check reading found ok
Recomm. To replace the Tx by new one.",16/03/2016
A2A,03-PT-045,,Replace,Replace the electronic module with an old one,17/03/2016
,07-FT-004B,,PMR,PMR was carried out.,17/03/2016
,07-FT-004C,,PMR,"PMR was carried out.
Note isolation valve of the carbon steel manifold is passing.",17/03/2016
,13-LV-019,,PMR,PMR was carried out.,17/03/2016
,13-LV-025,,PMR,PMR was carried out.,17/03/2016
,13-LV-042,,PMR,PMR was carried out.,17/03/2016
,07-T-01,,Service,"Return the following inst. back in service LT-008,009 / LG-206,207 / PT-013,014 / PI-219",17/03/2016
,"14-PI-248,249",,Check,PI-248 check found ok. PI-249 Replace it with a new one,17/03/2016
,15-FT-003,,change range ,"Change Tx range from 1250 mmH2O to 1953.1 mmH2O (80 to 100 m3/hr); Clean cell, zero / span calibration were done, clear blockage from both of tap points then check reading found ok",17/03/2016
,53-FT-005,,Wrong reading,Dismantle and clean the flow element and loop test was done found ok,17/03/2016
,07-PT-014,,Wrong reading,Function check found ok and no problem,17/03/2016
,15-FT-006,,Wrong reading,Clear blockage from both sides of manifold then function check found ok,17/03/2016
