LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,15-LT-002,,Hunting,"Reset, flushing and zero/span check were done found ok and matching with the LG",17/03/2016
A2A,02-PT-031,,Wrong reading,Reset power and zero check were done found ok,18/03/2016
,15-LT-002,,Wrong reading,Flushing tap points and zero check were done found ok,18/03/2016
,13-LSH-020,,Wrong action,Flushing tap points and function check were done found ok,18/03/2016
,13-LSH-047,,Wrong action,Flushing tap points and function check were done found actual alarm,18/03/2016
,13-LT-046,,Check,Flushing and zero/span check were done found ok,18/03/2016
,07-PT-023,,Wrong reading,Reset then check reading found ok,18/03/2016
,13-LSH-020,,no alarm,Stopped as scaffolding required,18/03/2016
,39-FT-004,,Wrong reading,Replace the defective cell with used one and zero/span calibration were done then check reading found ok,19/03/2016
,13-LSH-020,,Alarm,Clear mechanism stuck then function check found ok,19/03/2016
,13-HV-017,,Stuck,Force the valve to be open was done then put the valve in normal operation as request,19/03/2016
,13-XV-06,,Stuck,Force the valve open and close to clear valve stuck then return the valve back in normal operation,19/03/2016
,13-LSH-008,,Alarm,Flushing tap points was done then check switch found healthy,19/03/2016
,13-HZ-051,,Start up,Assist operation to start up ,19/03/2016
,14-LT-022,,Wrong reading,Reset power and zero check were done found ok,19/03/2016
,51-LT-053,,Check,Reset command was done then check error found cleared. Recalibrate the Tx as operation hand dip then check found ok,19/03/2016
,56-LT-05,,Wrong reading,Reset and zero/span check were done then check reading found ok,19/03/2016
,UNIT 52,,Survay,Visual unit servay was done.,42449
,UNIT 56,,Survay,Visual unit servay was done.,42449
,14-FT-015,,Blockage,"Partial blockage in manifold was cleared, zero/span and mA check were done found ok",42449
,14-LT-022,,Check reading,Flushing and zero/span check were done found ok and matching with the LG.,42449
,14-LT-034,,Check,Stopped by operation.,42449
,14-PT-040,,Check,Stopped by operation.,42449
,14-LT-021,,Wrong reading ,Zero & span check were done found ok.,21/03/2016
,14-FT-016,,Wrong reading ,"Flushing was done to clear partial blockage from manifold and zero &span check were done then check reading found ok.
Note: Low & high side isolation valves of manifold are passing.",21/03/2016
,14-FT-029,,Wrong reading ,"Flushing from manifold found no blockage , zero& span and mA check were done found ok , equalize the level in impulse tubes.",21/03/2016
,12-LDSH-225C,,Check alarm,Waiting for scaffolding.,21/03/2016
,12-LDSH-226,,False alarm,Flushing was done from both of low/high side to clear float stuck then function check found some times work and some times not.,21/03/2016
,12-LDSH-226,,False alarm,###############################################################################################################################################################################################################################################################,21/03/2016
,Unit 54,,Install air line,Install new instrument air line connection to be used for the weld pump.,21/03/2016
,51-PT-003,,Wrong reading,Reset and zero check were done then check raeding found ok.,22/03/2016
,54-FT-014,,Replace,Replace Tx by new one then check reading found ok.,22/03/2016
,"51-LT-064,065",,PMR,PMR was carried out.Note we couldnot calibrate 51-TK-021 as the operation refused.,22/03/2016
,13-LT-006,,Wrong reading,"Zero &span calibration were done ,clear blockage from low&high side then check reading found ok , install thermal insulation.",22/03/2016
,13-LT-007,,Wrong reading,"Zero &span check  and remove condensate from high &low sides were done then check reading found ok. , install thermal insulation.",22/03/2016
,13-LT-082,,Wrong reading,"Zero &span check, remove condensate from low side and clear blockage from high side , install thermal insulation.",22/03/2016
A2A,02-PDT-036,,Wrong reading,Reset then check reading found ok.,22/03/2016
,13-HV-013,,Air leakage,Check found no leakage.,22/03/2016
,"04-H-01,02,03,04",,No F.B,###############################################################################################################################################################################################################################################################,22/03/2016
,14-LT-001,,Wrong reading,"Reset , clean antenna ,check configuration found ok then check reading found ok.",22/03/2016
,45-P-02,,Check stroke,"Check found broken nut of air supply tube , replace it by new one then check pump stroke found ok.
Recommendation: reolace the tube of air supply as it has a small crack.",22/03/2016
,16-LG-201,,Check for blockage,Couldn't check L.G tap points for blockage as the vessel was empty.,22/03/2016
,12-LDSH-225C,,False alarm,"Check found that the switch didn't respond while increasing or decreasing the level, replace it by new one then function check for it several times found ok.",22/03/2016
,"15-FT-001,003",,Change range,Change tx range to be as data sheet(0-1250mmH2O).,22/03/2016
,14-LT-001,,Wrong reading,Mapping was done according to operator hand dip ,23/03/2016
A2A,02-PT-035,,Replace by new,"Install new yokogawa one, install new tag no & cable gland ",23/03/2016
,13-LT-007,,No problem,"zero / span check found ok , check reading found matched with LG ",23/03/2016
A2A,"02-PT-023A
02-PT-023B
02-PT-023C",,PMR ,PMR was carried out ,23/03/2016
,04-PT-023,,PMR ,PMR was carried out ,23/03/2016
,45-LT-008,,No problem,"Zero / span check found ok 
NOTE : The Tx support need to be fixed & LG was isolated 
            Tx needs cover O-rings",23/03/2016
,45-P-02,,Broken air tube ,"Replace the air supply tube by new one; Check pump stroke found ok. 
NOTE : Main air supply pipe support is broken, support of I/P cable tray is broken. The I/P cable needs terminals, could not replace it as the operation department had no time.",23/03/2016
A2A,02-FT-013,,Unstable reading,"Reset, zero check found ok; Internal flushing were done then check reading as before ,  
NOTE : Tx need cover O-ring ",23/03/2016
A2A,02-TE-002D,,Wrong reading,Waiting for scaffolding ,23/03/2016
,12-LT-003,,Wrong reading,"Check found defective electronic module, replace it by an old one, refill seal pot and impulse tubes with service then zero/span calibration were done; Check reading found ok and matched with LG 
NOTE : Tx need cover O-ring ",23/03/2016
,"51-LT-086
51-LT-087",,Wrong reading,PMR was carried out ,23/03/2016
,"51-P-01C,103A/B",,Replace,"check found no PDI on P-01C , fix cable tray and cables behind  P-03A/B",23/03/2016
,51-FT-060,,PMR,"check found defective pair of multicore cable , replace the defective pair with a spare pair , zero check found ok , install new tag no ",23/03/2016
,"05-VSH-112B / 173A,B / 172A,B / 103A,B",,PMR,PMR was carried out.,24/03/2016
,51-LIT-078/079,,PMR,PMR was carried out.,24/03/2016
,Unit (05),,Survey,Visual survey was carried out.,24/03/2016
,07-FT-016,,I/O Bad,"Drain, Flushing to clear contaminations from the impulse lines, Zero check found ok.",24/03/2016
A2A,"    03-FT-005E,F,G,H
03-PT-001,008,011",,Paint,All supports of instruments were painted.,24/03/2016
,"     04-PT-025A,026A,047A-B-C
04-FT-001B,003B,C,015B,C",,Paint,"All supports of instruments were painted. NOTE : 04-T-01, 04-PT-025 need cables arrangements.",24/03/2016
,13-LT-007,,Wrong reading,Stopped by area manager as the  Tx reading was stable (0%) from 13:00 WED until now.,24/03/2016
A2A,02-TE-002D,,Wrong reading,"Clear cover stuck, Check found short between the element wires and the cap, Repair it, Fix the element and check reading found the same with TE-002A/B/C.",24/03/2016
,14-LT-001,,Check Tx,"The Tx reading in DCS is (3%), Dismantle the Tx and check reading with hand dip found 22 cm / 3%, The Tx reading is matched with the hand dip and no problem found.",24/03/2016
A2A,02-PDT-036,,Wrong reading,"Reset then check reading found as before, Zero check found ok.",24/03/2016
,07-LV-008,,Check stroke,Check stroke found ok and no problem found.,25/03/2016
,05-PT-019,,Wrong reading,"Reset, Zero check found ok.",26/03/2016
,13-PT-090,,Wrong reading,"Reset, Zero check found ok.",26/03/2016
,15-FT-012,,Wrong reading,Flushing and zero check was done then check reading found ok.,26/03/2016
,13-BE-010,,Hunting,Reset power then check reading found ok,26/03/2016
,15-TT-013,,Wrong reading,"check found the transmitter reading differs from the dcs reading, check element found ok.
Loop check from transmitter to the barrier found ok.
Reset barrier then check DCS reading found ok.
It is recommended to replace the barrier by a new one.",26/03/2016
,"14-VSH-03A,B,04C,54C",,PMR ,"PMR was carried out.
For 14-VSH-004B : Stopped as the fan was electrical isolated",27/03/2016
,"05-FT-003B,008B,C,009B,C",,Paint ,Instrument support was painted,27/03/2016
,"07-FT-004B,C,010B,C,023B,C,035,0356,037,038",,Paint,Instrument support was painted,27/03/2016
,"05-FT-003A,B",,PMR ,PMR was carried out ,27/03/2016
,"05-FT-008A,B,C",,PMR ,PMR was carried out ,27/03/2016
,"05-FT-009A,B,C",,PMR ,PMR was carried out ,27/03/2016
,04-FT-012,,Hunting,"Drain, flushing, dismantle and clean the cell and zero/span check were done found ok",27/03/2016
,13-LSH-047,,False alarm,Flushing tap points and function check were done found ok,27/03/2016
,13-LT-046,,Wrong reading,Flushing tap points and zero/span calibration were done then check reading found ok and matching with the LG,27/03/2016
,15-VSH-04B,,Adjust set point,Readjust the set point after inspection team finish their work,27/03/2016
,15-FT-032,,Wrong reading,Flush tap points and zero check were done found ok and no problem.,27/03/2016
,15-LT-035,,Wrong reading,"Flush tap points, fill seal pot and zero check were done found ok.",27/03/2016
A2A,"03-VSH-003D,E",,PMR ,PMR was carried out.,28/03/2016
,"12-FT-052,061",,PMR ,"PMR was carried out.
12-FT-052 Needs 2 cover O-rings.
12-FT-061 The flow indicator gauge is defected.",28/03/2016
,"13-PV-038,050,058",,PMR ,"PMR was carried out.
PV-050 cancelled by operation",28/03/2016
,"13-FT-050,052,059,068,090,092,105",,Paint,Instrument support was painted,28/03/2016
,"07-LT-019,PT-012,029,031",,Paint,Instrument support was painted,28/03/2016
,"13-TT-075,077",,Wrong reading,Pyrometer alignment then reading check were done found ok,28/03/2016
,07-FT-009A,,Wrong reading,Replace the defective electronic module by an old one. Flush tap points and zero check were done found ok.,28/03/2016
,05-FV-013,,Pin hole,"Dismantle the valve and transfer to EMC W/S, the pin hole was welded and reinstall the valve back in service with a new line gaskets, bonnet gasket and seat gasket. Valve stroke was done found ok.",28/03/2016
,"04-VSH-002G,H",,PMR,PMR was carried out.,29/03/2016
,05-PT-005,,PMR,PMR was carried out.,29/03/2016
,05-FT-003A,,Reset,"Reset, zero& span check were done found ok.",29/03/2016
,05-FT-003B,,No problem,Zero& span check were done found ok.,29/03/2016
,45-LT-008,,Wrong reading,"Clear blockage from manifold & chambers, refill seal pot and impulse tubes then zero /span calibration were done , check reading found 0% as the vessel was empty.",29/03/2016
,15-PV-010,,Stuck,"Check found the valve stuck at close and didn't respond by force, heat up the valve body using hose steam and force by inst. Air found it opens(45%), fix hose steam to be continue next shift.",29/03/2016
,"13-FT-006,012,021,031",,Painting,All supports for them were painted.,29/03/2016
,"13-PT-003,009,015,021,031,043,055",,Painting,All supports for them were painted.,29/03/2016
,"13-LT-032,057",,Painting,All supports for them were painted.,29/03/2016
,"07-PT-012,029,031",,Painting,All supports for them were painted.,29/03/2016
,"14-LT-002,004,021",,Painting,All supports for them were painted.,29/03/2016
,"15-LT-001,004,021",,Painting,All supports for them were painted.,29/03/2016
,45-LT-010,,Painting,All supports for them were painted.,29/03/2016
,15-PV-010,,Stuck,"Clear valve stuck using inst. Air and open/close several times found ok,check stroke with DCS found ok then put again in service.",29/03/2016
,51-LT-071,,PMR,PMR was carried out.,29/03/2016
,51-LT-085,,PMR,PMR was carried out.,29/03/2016
,53-LT-003,,No problem,"Flushing both tap points by operator found no blockage ,refill impulse tubes with glycerin then zero/span check were done found ok and no problem found.",29/03/2016
,"12-LT-011,031",,PMR,PMR was carried out.,30/03/2016
,"12-LDT-002,032",,PMR,PMR was carried out.,30/03/2017
,12-LDSH-226,,Install,"Install new switch instead of old one ,check found healthy but we couldn't check it's full function as vessel was empty.",30/03/2018
,13-FT-025,,Wrong reading,"Reset,flushing were done to clear condensation from low/high sides and zero/span check were done found ok then check reading found ok.
Note: the lock of power for electronic module is broken.",30/03/2019
,45-LT-008,,Wrong reading,Clear blockage from high side tap point and replace high side impulse tube by new one then refill seal pot &impulse tubes and zero check found ok.,30/03/2020
,"13-TT-075,077",,Wrong reading,"Clean the lens,adjust pyrometer alignment then check reading with DCS found ok.",30/03/2021
,05-E-07,,Disconnect& Reconnect,Disconnect elements wires from old one then reconnect them after electrical dept. finished their work then check reading found ok.,30/03/2022
,52-LA-002,,Check keypad,"Check found defective button of keypad , repair it then check found ok.",30/03/2023
,51-PK-010  (P-01A/B/C),,Replace PCVs,PCV-01A/C : Not installed as the line flanges are broken.  PCV-01B : Install new PCV but couldn’t adjust set point as the pump is not working properly.,31/03/2016
,12-LT-010,,Wrong reading,"Flush both tap points, Zero/span check found ok and no problem found.",1/4/2016
,16-LDT-006,,Wrong reading,"Flush both tap points, Zero/span check found ok and no problem found.",1/4/2016
A2A,02-TXI-041D,,Over scale reading,"Loop check found ok, Check element reading found 400 0C but there's a short between the element wires and ground, Swap channels of TXI-041A and TXI-041D found no problem in both channels, The element is defective, Waiting S/D.",1/4/2016
,12-LV-010,,Check blockage in the valve body,Check blockage in the valve body using upstream drain / bypass found no blockage inside the valve body.,1/4/2016
,07-PDT-001,,Wrong reading,"Reset, Flushing tap point, Zero check found ok then check reading found ok.",2/4/2016
,13-TT-025,,Wrong reading,Adjust the lens focus then check reading found ok.,2/4/2016
,04-LT-008,,Stuck in reading,"Reset, Zero and 80% check found ok and matched with LG.",2/4/2016
,51-PDT-038,,Wrong reading,"Reset power, Flush tap points and zero check found ok and no problem found.",2/4/2016
,05-PT-040A/B/C,,PMR,"PMR was carried out.
NOTE : The supports need to be painted as the Txs are trip points.",3/4/2016
,13-HV-017,,Stuck at close position,Fore the valve to clear stuck then function check found ok.,3/4/2016
,13-XV-006,,Stuck,Function check found ok and no problem found.,3/4/2016
,51-FT-013,,Wrong reading,"Clear blockage from tap points, Refill glycrine, Zero check found ok.",3/4/2016
,51-MOV-220 (TK-11),,Check loop back,"Check found the circuit breaker was switched off by operation, Left it as we found.",3/4/2016
,Unit (02),,Survey,Visual unit survey was carried out.,3/4/2016
,Unit (16),,Survey,Visual unit survey was carried out.,3/4/2016
,Unit (51),,Survey,Visual unit survey was done.,3/4/2016
A2A,02-PT-001,,PMR,PMR was carried out.,4/4/2016
,"05-PT-041A,B,C",,PMR,"PMR was carried out.
NOTE : The supports need to be painted as the Txs are trip points.",4/4/2016
,13-LT-006,,Wrong reading,"Clear condensate from low side, drain the high side impulse tube to clear partial blockage from header then zero check was done found ok.
Note: inform the the operator to purge the header and its main tap points.",4/4/2016
,15-PI-279,,Remove,Remove and transfer to EMC W/S,4/4/2016
,15-PV-025,,Passing,"Dismantle the valve connections to be ready to remove, waiting for static department to isolate upstream isolation valve as it was stuck.",4/4/2016
,15-PV-025,,Passing,Dismantle and passing test was done found passing. Transfer to EPROM W/S.,4/4/2016
,51-FT-060,,Wrong reading,"Reset, Zero & Span check were done then check reading found ok",4/4/2016
,51-FV-060,,Check stroke,Check valve stroke found ok,4/4/2016
,51-LT-096,,Wrong reading,"Reset, then check reading found ok",4/4/2016
,53-LDSH-021,,PMR,PMR was carried out.,4/4/2016
,53-LDSL-007,,PMR,PMR was carried out.,4/4/2016
,UNIT 012,,Survey,Visual unit survey was carried out.,4/4/2016
,UNIT 03,,Survey,Visual unit survey was carried out.,4/4/2016
,UNIT 039,,Survey,Visual unit survey was carried out.,4/4/2016
,UNIT 06,,Survey,Visual unit survey was carried out.,4/4/2016
A2A,02-LT-001,,PMR,PMR was carried out.,5/4/2016
,05-TXT-008,,PMR,PMR was carried out.,5/4/2016
,05-VSH-174B,,PMR,PMR was carried out.,5/4/2016
,07-VSH-009B,,PMR,"PMR was carried out.
Note that the switch cover is broken.",5/4/2016
,12-LT-003,,Check,Flush tap points and zero check and span calibration were done then check reading found ok and matching with the LG,5/4/2016
,12-PDT-001,,Check,"Clear blockage from manifold, could not flush the impulse tube then zero/span check was done found ok.
Note: the low pressure isolation valve is stuck at open.",5/4/2016
,15-PV-025,,Passing,"Replace the valve new plug, new seat, new stem, fabricated seat gasket and new packing then passing test at 2.5bar as standard was done found ok. Reinstall the valve with new line gasket and valve stroke was done.",5/4/2016
,45-LT-014,,Dismantle,Dismantle the Tx and transfer it to EMC W/S and install end blind.,5/4/2016
,52-LA-04,,Alarm,Swap the ATIB board with another from LA-05 then check alarm found healthy,5/4/2016
A2A,03-H-01,,No feedback,Clean nozzles and adjust air/fuel ratio.,6/4/2016
,04-FT-006,,Wrong reading,"Check found defective display, install another an old one , zero/span check were done found ok.",6/4/2016
,12-PDT-001,,Wrong reading,"Check found the high side impulse tubes is filled with condensate, we couldn't drain it as the main isolation valve of high tap point is broken.",6/4/2016
,12-PDT-031,,Wrong reading,"Clear blockage from high side tap point, zero/span check were done found ok, check tx reading found (0.4BAR) confirm reading using pressure gauge in the presence of operation.",6/4/2016
,14-LT-002,,PMR,PMR was carried out.,6/4/2016
,15-V-52,,Install,"Install the T.W of 15-TT-034, the T.W of 15-TI-237 is missed, left it with end blind as founded.",6/4/2016
,53-FI-200,,Wrong reading,"Check found partial blockage ,clear it by operation then function check found ok.",6/4/2016
,58-FT-003,,Wrong reading,"Flushing both tap points and zero calibration were done ,put it in service found still under range.Put in under observation.",6/4/2016
,"Unit 54,55",,Survey,Visual unit survey was carried out.,6/4/2016
,Unit 58,,Survey,Visual unit survey was carried out.,6/4/2016
A2A,02-PT-065,,Install,"Reset , zero check found ok then check reading found ok.",7/4/2016
,13-FT-025,,Wrong reading,"flushing was done to clear condensate, zero & span check were done found ok.",7/4/2016
,13-FV-025,,check stroke,valve stroking was done found ok ,7/4/2016
,15-PI-279,,Install,install PG with its manifold and put it in service ,7/4/2016
,16-FT-003,,Wrong reading,"flushing was done and  no blockage found. zero , span and mA check were done found ok.",7/4/2016
,51-TK-032,,Survey,"Visual check was done, the following inst were found installed and no problem 51-LT-041 , 51-TE-041, 51-MOV-245",7/4/2016
,51-TK-035,,Survey,"Visual check was done, the following inst were found installed 
51-LT-070 , 51-TE-070, 51-MOV-260,261
NOTE MOV 260,261 circuit breakers were found switched off ",7/4/2016
,56-LT-005,,Wrong reading,"Reset , check reading found ok , replace the electronic module by another old one , check reading found matched with 56LT006",7/4/2016
,04-TT-515,,No problem,"check element reading found 511C , check both element and Tx wires found no loose , loop check was done found ok ",8/4/2016
,14-VSH-054C,,alarm,"readjust the switch setting , function check found ok ",8/4/2016
,16-FT-003,,Hunting,"Reset , check reading found ok , Replace the electronic module by an old one , zero check found ok then check reading found ok .",8/4/2016
,04-FT-535,,Blockage,"Reset , clear blockage from both tap points , zero check found ok then check reading found it ok",9/4/2016
,"04-H-01
04-H-02",,Clean nozzles,"Clean nozzles and adjust air / fuel ratio 
NOTE: all the steam tracing lines were isolated , inform operation to putt it in service .",9/4/2016
,13-TT-025,,Hunting,"Clean view port and lens, Check wiring found ok, Check reading found ok and not hunting and accepted by operation.",10/4/2016
,16-FV-001/002/003,,PMR,PMR was carried out.,10/4/2016
,45-TE-005,,Dismantle & Reinstall,Dismantle the element and its thermowell and transfer to EMC W/S then reinstall again.,10/4/2016
,Unit 14,,Survey,Survey was carried out.,10/4/2016
,Unit 15,,Survey,Survey was carried out.,10/4/2016
,07-PDT-010/011/032,,PMR,"PMR was carried out.
NOTE: PDT-010 need hand valve for manifold.",11/4/2016
,07-PSH-801,,PMR,"PMR was carried out.
NOTE: Conduit box was full of water, Dry it, Waiting for new o-ring.",11/4/2016
,14-LT-004/021,,PMR,PMR was carried out.,11/4/2016
,51-LIT-001,,PMR,PMR was carried out.,11/4/2016
,51-LT-020,,PMR,"PMR was carried out, There was nitrogen leakage from displacer hatch, Install a fabricated gasket to stop leakage.",11/4/2016
,05-TXT-09,,Wrong reading,Replace the defective elec. Module with an old one then check reading found ok,12/4/2016
,13-LV-018,,Check,"check the valve stroke was done found ok. Note: it needs 2 gauges 1/8"" for the positioner 4BAR.",12/4/2016
,51-FT-065,,Under range,Reset and zero/span calibration were done then check reading found still hunting,12/4/2016
,51-LT-052,,PMR,PMR was carried out.,12/4/2016
,51-PT-077,,Under range,Reset and zero calibration were done then check reading found ok,12/4/2016
A2A,02-LSHH-013,,PMR,PMR was carried out.,13/04/2016
,06-LDT-01,,Wrong reading,Flash tap points then check reading found matching with the LG,13/04/2016
,13-PI-213,,Check,Stopped as the isolation valve is stuck,13/04/2016
,39-LV-03,,PMR,PMR was carried out.,13/04/2016
,45-LSLL-015,,Remove,Dismantle the switch and transfer to EMC W/S,13/04/2016
,51-LT-070,,Check,The level was calibrated as the operator hand dip,13/04/2016
,53-FT-005,,Clean element,Stopped,13/04/2016
,56-FSLL-515A,,Check,Zero adjust then check found defective proximity.waiting for spare.,13/04/2016
,58-FT-003,,Wrong reading,"Install dp gauge found reading 2 mmH2o as tx .Flush tap points , tubes and manifold then check reading found ok.",13/04/2016
,UNIT 05,,Survey,Visual unit survey was carried out.,13/04/2016
,UNIT 07,,Survey,Visual unit survey was carried out.,13/04/2016
,UNIT 45,,Survey,Visual unit survey was carried out.,13/04/2016
,06-LDT-002,,Wrong reading," zero / span  check were done found ok put it in service , check reading found matched with LG , cleaning level glass was done.",14/04/2016
,53-FT-005,,Clean element,"the element was cleaned , reinstalled back , check reading found the same as before ",14/04/2016
,56-FSLL-515A,,Check,"replace the proximity switch by another one of TSLL501A , check found actual alarm 
NOTE : the installed one has the same specification but different in dimensions, it is recommended to replace it with a suitable one if available ",14/04/2016
,06-PT-005,,Wrong reading,"Reset , flushing , zero / span and mA check were done found ok , check reading found ok.",15/04/2016
,13-PT-008,,Wrong reading,"Reset then check reading found ok , replace the electronic module by an old one , flushing , zero check were done , check reading found ok. ",15/04/2016
,"13-PT-054
13-PT-055",,Wrong reading,"Check found that tap points were blocked , Dismantle the impulse tubes waiting operation to clear blockage.
Reconnect the impulse tube of 13PT055 and put it in service also its tap still blocked, put on it a steam hose.",15/04/2016
,16-FT-003,,Wrong reading,"Reset then check reading found ok , replace the electronic module by an old one , flushing , zero check were done , check reading found ok. ",15/04/2016
,51-PT-003,,Wrong reading,"reset, zero check found ok then check reading found ok.",15/04/2016
,04-FT-012,,Wrong reading,"Reset , flushing  , zero / span calibration were done , check reading found ok.",16/04/2016
,04-LT-009,,Wrong reading,"Reset , flush both of tap points , zero / span calibration were done , check reading found matched with LG.",16/04/2016
,04-LT-009,,Wrong reading,"Check Tx reading found not matched with LG , zero / span calibration were done then check reading found it also not matched with LG , sensor check was done found ok , waiting for an electronic module if available.",16/04/2016
,05-TXT-006,,Wrong reading,"check found element wires were reversed , reconnect the wires and check reading found ok, Check element reading found ok , loop check was done found ok.",16/04/2016
,05-TXT-009,,Wrong reading,"Reset, check reading found ok . Check element reading found ok , loop check was done found ok 
* if the problem repeated again it is recommended to replace the  transmitter ",16/04/2016
,15-FT-032,,No problem,"Reset, zero check found ok and no problem found.",16/04/2016
,15-FV-032,,passing,"check stroke found ok , passing test was done using the bypass line and upstream drain found passing.
to be continue tomorrow as eprom engineer request.",16/04/2016
,04-FT-012,,Wrong reading,"Zero / Span calibration were done , mA check found ok , clear blockage from high side tap point by operation then check reading found ok.",17/04/2016
,04-LT-009,,Wrong reading,"Check found reading not matched with LG try to calibrate it but useless, waiting for new electronic module.",17/04/2016
,05-TXT-009,,Wrong reading,"install new electronic card instead of old one after configure it , loop check was done found ok ",17/04/2016
,05-XV-071,,Dismantle ,"we could not Dismantle the valve as the line was pressurized and not drained ,operation stopped it as S/D item.",17/04/2016
,13-TT-025,,Wrong reading,"Reset power , mA loop check then check reading found it not ok 1085?C, CAL test was done found ok then check reading found it ok 1250?C 
Recommendation: replace pyrometer internal card by new one if this problem repeated.",17/04/2016
,15-FV-032,,Passing ,"Dismantle the valve bonnet and check internals found them not in bad condition ,lapping was done for the plug , reinstall valve bonnet, increase the stem length, check found no passing, check valve stroke found ok.",17/04/2016
,16-FT-003,,Wrong reading,"Replace the Tx by an old one, replace its electronic card by an old one, flushing, zero / span calibration were done 
NOTE: the socket of the electronic module is broken",17/04/2016
,51-LT-012,,Wrong reading,Calibrate Tx as operator hand dip then check reading found it ok.,17/04/2016
,54-FT-014,,Check,"Replace the Tx by an old one "" Foxboro ' as EPROM request ",17/04/2016
,54-LT-049,,,"Check found no blockage , zero / span calibration were done then check reading found it ok",17/04/2016
,UNIT 53,,Visual survey,Visual unit survey was done ,17/04/2016
,13-PT-054,,Put in service,Reconnect the impulse tube then zero/span check found ok.,18/04/2016
,13-TT-025,,Hunting,"Calibration test was done found ok, There is shift in reading about 30 ° C, Clean lens was done. Recom : Swap with another one.",18/04/2016
,Unit (52),,Survey,Visual unit survey was done.,18/04/2016
,Unit (56),,Survey,Visual unit survey was done.,18/04/2016
,05-FT-051/052,,Wrong reading,Reset and zero/span calibration were done then check reading found ok. NOTE : The main isolation valves are stuck and the manifold valves are passing.,19/04/2016
,05-XV-071,,Passing,"Dismantle the valve and transfer to EPROM W/S, Replace the defective seat/plug then passing test was done found ok, Reinstall back in service with two new line gaskets.",19/04/2016
,07-PT-030,,Install,"Install new YOKOGAWA Tx after configure it, Check reading found ok.",19/04/2016
,13-TT-025,,Wrong reading,Clean lens and alignment was done.,19/04/2016
,51-FT-023,,Wrong reading,Reset and full calibration were done found actual reading as the line was isolated.,19/04/2016
,51-FT-030,,Wrong reading,Reset and check reading found ok.,19/04/2016
,07-FT-019,,Wrong reading,"Zero check, Span calibration, flush tube were done then check reading found ok.",20/04/2016
,07-PT-021,,Wrong reading,###############################################################################################################################################################################################################################################################,20/04/2016
,13-FT-091,,Wrong reading,"Reset, Zero / Span calibration were done, Remove the defective display, flush from manifold was done then check reading found ok.",20/04/2016
,13-FT-091,,Wrong reading,Replace the electronic Module with an old one then check reading found ok.,20/04/2016
,13-PT-054,,Blockage,Reset power and clear blockage were done then check reading found ok.,20/04/2016
,"13-TE-065,066",,Wrong reading,"Check elements and loop were done found ok. Swap the elements found the reading as before.
Note: there is a problem in TE-066 thermowell and needs to be checked ,waiting S/D.",20/04/2016
,13-XV-029,,Stuck,"check found the valve is stuck at open, dismantle the actuator and check found it ok, check the valve body found it moving hardly, needs to be dismantled to carry out maintenance but operation department refused so its waiting for shutdown.",20/04/2016
,13-XV-030,,Stuck,"Clear valve stuck by force open /close ,check regulator found continuously vent, increase the regulator o/p then check valve open / close found ok, and replace the air regulator with an old one then check valve stroke found ok",20/04/2016
,15-LT-004,,Install new HF module,"dismantle the Tx and Install a new HF module, Factory calibration as done at EMC w/s, install again and custom mapping were done then check reading found ok.",20/04/2016
,51-FT-030,,Wrong reading,###############################################################################################################################################################################################################################################################,20/04/2016
A2A,02-H-01,,no feedback,Clean nozzles and adjust air/fuel ratio were done then check reading found ok.,21/04/2016
A2A,03-H-01,,no feedback,Clean nozzles and adjust air/fuel ratio were done then check reading found ok.,21/04/2016
,07-PT-021,,Install,"Replace the old tx by an old one and install new impulse tube with new fitting and ferrule & back ferrule, install an old mounting bracket then check reading found ok.",21/04/2016
,"13-FT-052,053",,Wrong reading,Zero calibration was done for both of them then check reading found ok and matched.,21/04/2016
,13-FT-091,,Install,Replace the old tx by an old one and install new impulse tube with  an old mounting bracket then check reading found ok.,21/04/2016
,13-TE-066,,Check T.W,"Dismantle element with it's T.W and clear blockage from inside then hydro test was done found no pin hole exist, install again with new gland & shroud then check reading found ok and matched with TE-065.",21/04/2016
,13-TT-025,,Wrong reading,"Check reading found not stable ,check internal cards found a loose in Emissivity cable, dismantle it and weld it at EMC w/s then install again then check reading found ok and stable.",21/04/2016
,16-LDT-006,,Wrong reading,"Flushing was done for both low/high side, zero& span calibration were done then check reading found ok and matched with L.G.",22/04/2016
,51-FT-030,,Hunting,###############################################################################################################################################################################################################################################################,22/04/2016
,53-PT-001,,No problem,"Flushing ,zero & span and mA check were done found ok and no problem, confirm tx reading by installing P.G.",22/04/2016
,51-FIT-030,,Hunting,"check reading found ok then suddenly the transmitter being in program mode although the front cover is fixed well
check sockets pins found ok.
Ask EPROM engineer for spare.",23/04/2016
A2A,02-FT-013,,Wrong reading,"Reset , flushing , zero check found ok then check reading found ok.",24/04/2016
A2A,02-PT-065,,Wrong reading,"full calibration was done, check Tx reading found ok.",24/04/2016
A2A,03-H-01,,No feedback,clean nozzles and adjust  air/fuel ratio.,24/04/2016
,05-FV-013,,install new valve ,"install new valve(actuator, body, positioner) , adjust air supply pressure at 4 bar , check valve stroke found ok.",24/04/2016
,"05-PT-015
05-PT-016",,PMR,PMR was carried out.,24/04/2016
,07-PSL-651,,alarm,"check switch set point found ok , function check found ok.",24/04/2016
,13-PT-054,,Wrong reading,"zero / span check found ok , check found that the tap point is blocked, Dismantle the impulse tube to let operation to clear blockage.",24/04/2016
,13-XV-029,,stuck,###############################################################################################################################################################################################################################################################,24/04/2016
,13-XV-030,,stuck,"force the valve several times to open / close to clear valve stuck , increase air supply pressure from 3.5 to4 bar , check valve action found ok.",24/04/2016
,15-TT-013,,Wrong reading,"Reset , check element reading found it ok , loop check found ok then check reading found it ok.",24/04/2016
,45-P-03,,check stroke ,complete stroking was done found ok and no problem found.,24/04/2016
,"51-FT-030
51-FT-042",,Swap,###############################################################################################################################################################################################################################################################,24/04/2016
A2A,02-FT-013,,Hunting,"Install used electronic module then check zero/span found ok, Flush tap point was done.",26/04/2016
,05-FT-008A,,Calibration,"Zero check and span calibration was done, Check reading found matching with FT-008B/C reading.",26/04/2016
,05-PT-026,,Install new Tx,"Configure new YOKOGAWA Tx at EMC W/S, Install new Tx then check reading found ok.",26/04/2016
,07-PSL-651,,Check switch action,"Check switch action found setting (1.4 Bar) and reset (2.1 Bar), Install new PI to let the RQT dept to adjust pump pressure.",26/04/2016
,"13-PT-007, 008",,Install new Tx,"Configure new YOKOGAWA Tx at EMC W/S, Install new Tx then check reading found ok.",26/04/2016
,13-PT-054,,Reinstall tube,###############################################################################################################################################################################################################################################################,26/04/2016
,13-XV-029,,Stuck,"Force the valve open/close several times to clear its stuck, Check feedback switches found ok. 
NOTE 1 : The valve didn't fully close.
NOTE 2 : The air regulator needed to be replaced.",26/04/2016
,13-XV-046,,Stuck,Force the valve to open/close several times to clear its stuck.,26/04/2016
,14-FT-033,,Hunting,"Flushing the tap points, zero span check.
Reading before is as after.",26/04/2016
,39-PT-002A/B,,Install new Tx,"Configure new YOKOGAWA Tx at EMC W/S, Install new Tx then check reading found ok, Install new cable gland.",26/04/2016
,51-PV-037,,Valve didn't open,###############################################################################################################################################################################################################################################################,26/04/2016
,53-LDSL-012,,PMR,###############################################################################################################################################################################################################################################################,26/04/2016
,53-LDSL-017,,PMR,PMR was carried out.,26/04/2016
,Unit (05),,Survey,Visual unit survey was done.,26/04/2016
,Unit (14),,Survey,Visual unit survey was done.,26/04/2016
,Unit (15),,Survey,Visual unit survey was done.,26/04/2016
,13-FT-001,,PMR,PMR was carried out.,3/5/2016
,07-FT-010B,,PMR,PMR was carried out.,3/5/2016
,07-FT-010C,,PMR,PMR was carried out.,3/5/2016
,04-H-01,,Pilot alarm,"Clean nozzles and adjust air / fuel ratio for the following : 
04-BSL-001C,H 
",3/5/2016
,04-H-02,,Pilot alarm,"Clean nozzles and adjust air / fuel ratio for the following :
04-BSL-002B,E,F,G,H,J,M,N

",3/5/2016
,04-H-03,,Pilot alarm,"Clean nozzles and adjust air / fuel ratio for the following :
04-BSL-003A,C,,E,F,G,H",3/5/2016
,04-H-04,,Pilot alarm,"Clean nozzles and adjust air / fuel ratio for the following :
04-BSL-004A,C,D",3/5/2016
A2A,02-LT-003,,PMR,PMR was carried out.,3/5/2016
A2A,02-LV-003,,PMR,PMR was carried out.,3/5/2016
,15-VSH-004A,,PMR,PMR was carried out.,3/5/2016
,15-VSH-054D,,PMR,PMR was carried out.,3/5/2016
,13-PT-054,,Wrong reading,"Tx was isolated from manifold, open N2 purge to purge the tap point ",3/5/2016
,13-PT-044,,Wrong reading,"Reset , zero / span check found ok. Check reading found ok (zero bar) NOTE: inform EPROM shift engineer that it is recommended to replace E card with another one ",3/5/2016
,04-P-54A,,No stroke ,"Check found that the diamond screw did not oscillate due to broken lock pin that is connecting the diamond screw to the miter gear stem. Transfer the job to RTQ dept , after RTQ finished their work operation test pump stroke and found ok",3/5/2016
,"13-FT-052
",,Wrong reading,###############################################################################################################################################################################################################################################################,3/5/2016
,13-FT-053,,Wrong reading,###############################################################################################################################################################################################################################################################,3/5/2016
,52-LA-03,,#NAME?,"Check found that the flow count down on the Accu load did not work , check continuity between Accu load and the FT found no problem , check FT terminal block found it salty, clean it then function check for accuload found it ok",3/5/2016
,52-LA-04,,Check,Function check found ok ,3/5/2016
,51-FT-011,,wrong reading,"Flushing was done for both of low / high side tap points to clear blockage, refill impulse tubes with mixture of (50% water , 50% glycerin). Zero check was done found ok then check reading found it ok ",3/5/2016
,51-FT-013,,wrong reading,"Clear blockage from both of low / high side tap points, refill impulse tubes with mixture of (50% water , 50% glycerin). Zero check was done found ok then check reading found it ok ",3/5/2016
,51-LT-070,,Check,Stopped by operation as the tank is in run down.,4/5/2016
,53-LT-001,,Check,Refill impulse tube with water then complete calibration was done then check reading found 0 % as he vessel was empty.,4/5/2016
,Unit (55),,Survey,PMR was done.,4/5/2016
,Unit (54),,Install Tag,"Install tag no for the following switches : 
54-XSH-001,002,006,007,008, 009,015,016,021",4/5/2016
,16-PV-004,,PMR,Stopped by operation as there's a problem in bypass line.,4/5/2016
A2A,02-PV-031,,PMR,"Check found that the feedback link is too long and bind the cam link which make the valve didn't fully close or open, the positioner was calibrated at 25,50 and 75% correctly. 
Recom : Replace feedback link.",4/5/2016
,Unit-45,,Survey,Visual unit survey was carried out.,4/5/2016
,04-ME-02G,,Check alarm,Function check was done found no problem.,4/5/2016
,04-FT-015 B,,PMR,"PMR was carried out. 
NOTE : Manifolds are passing.",4/5/2016
,04-FT-015 C,,PMR,"PMR was carried out. 
NOTE : Manifolds are passing.",4/5/2016
,14-TT-029,,PMR,PMR carried out.,4/5/2016
,14-TT-011,,PMR,PMR carried out.,4/5/2016
,13-PT-054,,Put in service,The tap point is still blocked.,4/5/2016
,13-PI-310,,Install new,New gauge and manifold were installed,5/5/2016
,04-TT-014,,PMR,PMR was carried out. ,5/5/2016
,04-TT-112,,PMR,PMR was carried out. ,5/5/2016
A2A,02-PCV-073,,PMR,PMR was carried out. ,5/5/2016
,13-PT-054,,Reconnect,The tap point is still blocked.,5/5/2016
A2A,02-FT-005A,,PMR,PMR was carried out. 02-FT-005A/B,5/5/2016
,04-LSHH-012,,PMR,PMR was carried out. ,5/5/2016
,04-LT-030,,PMR,PMR was carried out. Tx range needs to be changed.,5/5/2016
,13-HV-017,,Stuck,Force the valve open and close several times to clear stuck and then put in service,5/5/2016
,13-LSLL-078,,Wrong indication,Clear blockage from the low side tap point and function check were done found ok,5/5/2016
,14-FT-033,,Wrong reading,"Complete loop check found the O/P mA not matching with the DCS reading, follow up by system Eng.",5/5/2016
,04-XV-562A,,Reverse action,Reverse action of both valves and return back normal several times as operation reques,5/5/2016
,14-E-052,,Dismantle inst,Dismantle TE-022 and TI-242 with their thermowels and tranfer to EMC work shop. Also dismantle the high side tube of PDT-057. NOTE: PI-309 is missing,6/5/2016
,13-FT-052,,Not matched,Replace the defective elec. module of FT-053 with an old one and zero / span calibration were done. Zero calibration was done for FT-052 then check reading found ok,6/5/2016
,06-LT-004,,Hunting,Clean water from the power module housing then check found ok. Needs cover O-ring,7/5/2016
,14-PT-014,,Check,Flushing and zero/span check were done found ok,7/5/2016
,45-P-02,,Stuck,"Check found the pnumatic motor is stuck, transfer the job to ROT. Dept.",7/5/2016
,04-P-054A,,Bad stroke,"Check found defective bearing of the right side clutch, replace the clutch with a new one and fine adjustment were done then check stroke found ok",7/5/2016
,56-LIT-01,,Wrong reading,Check found no errors and the Tx reading is matching with the hand dip,7/5/2016
,51-PV-037,,put in-service,Put the valve back in service and release the force,7/5/2016
,51-PV-037,,Install new cable,Replace the defective cable of the I/P signal with new one and valve stroke were done found ok,7/5/2016
,04-FT-001A,,PMR,"PMR was carried out.
Note: Manifolds are replaced by new ones as there were passing",8/5/2016
,14-PT-045,,No problem,"Reset, flushing, zero/span check were done found no problem and TX reading matched with P.G at line.",8/5/2016
,07-FT-023A,,PMR,"PMR was carried out.07-FT-023A,B,C
Note: For FT-023B ,reset and install an old display & electronic module
         The 3 TX's need cover O-rings.",8/5/2016
,04-FT-003A,,PMR,"PMR was carried out.04-FT-003A,B,C",8/5/2016
,05-LT-003,,PMR,PMR was carried out.,8/5/2016
,45-P-02,,Stuck,###############################################################################################################################################################################################################################################################,8/5/2016
,Unit 51,,Survey,Visual unit survey was done.,8/5/2016
,54-XSH-008,,Alarm,"Check found alarm & rolling wheel over the set point, ask operation to empty the basin to check motor with no load.",8/5/2016
,Unit 13,,Survey,Visual unit survey was carried out,9/5/2016
,45-P-02,,Stuck,###############################################################################################################################################################################################################################################################,9/5/2016
,15-PI-233,,Install,"Install new pressure gauges instead of ones.
Note: New gauges(0-4 bar)but old(0-2.5bar)",9/5/2016
,15-PI-201,,,"Install new pressure gauges instead of ones.
Note: New gauges(0-4 bar)but old(0-2.5bar)",9/5/2016
,04-FT-014,,PMR,"PMR was carried out.
Note: Needs cover O-ring",9/5/2016
,04-FT-004,,PMR,"PMR was carried out.
Note: Replace the manifold with new one as old ones are passing 
         Needs cover O-ring",9/5/2016
,04-FT-002,,PMR,"PMR was carried out.
Note: Replace the manifold with new one as old ones are passing 
         Needs cover O-ring",9/5/2016
,04-XV-562A,,Force,Force them as operation request.,9/5/2016
,,,,,9/5/2016
,04-FT-554B,,Force reading,Rearrange TX to be(-625mmH2O to +625mmH2O) and isolate the manifold to force reading to be 50% as operation request.,9/5/2016
A2A,03-PT-006,,PMR,PMR was carried out.,9/5/2016
A2A,03-PDT-005,,PMR,PMR was carried out.,9/5/2016
,15-LT-004,,Wrong reading,Check Tx reading found ok. Reset and check configuration were done found ok.,9/5/2016
,13-FT-030,,Wrong reading,"Zero calibration and span/mA check were done then check reading found ok, install tag no.",9/5/2016
,14-TE-022,,Install,Reinstall the element with it's thermo well.,9/5/2016
,14-TI-242,,Install,Reinstall the element with it's thermo well.,9/5/2016
,14-PDT-057,,Reconnect,Reconnect the high impulse tube and check reading found 0%.,9/5/2016
,14-FT-015,,Check reading,Cancelled by operation.,9/5/2016
,14-FT-016,,Wrong reading,Flushing for both low/high side tap points. Zero calibration and span/mA check were done. Install new manifold as there isolation valves are passing then check reading found ok,9/5/2016
,04-XV-562B,,Remove force,Put them again in service as operation request.,9/5/2016
,04-XV-562A,,Remove force,Put them again in service as operation request.,9/5/2016
,56-LT-006,,Replace,"LT-005: Replace Tx of LT-005 by new ""Yokogawa"",the diff pressre regulator spring was stuck,clear it's stuck then check found ok.
LT-006: Check function found no problem.
Note: Inst. Air isolation ball valves hand is broken.",9/5/2016
,56-LT-005,,Replace,"LT-005: Replace Tx of LT-005 by new ""Yokogawa"",the diff pressre regulator spring was stuck,clear it's stuck then check found ok.
LT-006: Check function found no problem.
Note: Inst. Air isolation ball valves hand is broken.",9/5/2016
,51-FT-060,,Install display,Install new display was done.,9/5/2016
A2A,02-FT-002A,,PMR,"PMR was carried out.02-FT-002A
02-FT-002B
02-FT-002C
NOTE: low side isolation valves of all manifolds are passing.",10/5/2016
A2A,02-FV-003,,PMR,"PMR was carried out.
NOTE: MAX valve opening is 80 %",10/5/2016
A2A,02-FV-006,,PMR,PMR was carried out.,10/5/2016
A2A,02-FV-010,,PMR,Cancelled as valve out of service.,10/5/2016
,"15-VSH-004C

",,PMR,PMR was carried out.,10/5/2016
,15-VAH-054A,,PMR,PMR was carried out.,10/5/2016
,15-VAH-054B,,PMR,PMR was carried out.,10/5/2016
,45-TK-01B,,install,"Reinstall 45-LSLL-015 and 45-LT-014 then check switch found actual alarm, mapping was done for the Tx then check reading found 0 % 
NOTE: cables needed to be arranged after returning the tank in service.",10/5/2016
,14-PDT-057,,Wrong reading,"zero / span check were done , flushing both tap points from manifold was done to clear blockage of tap points, check reading found ok 
RECOMMMED: replace the manifold by new one (Rosemount).",10/5/2016
,"13-FT-052
13-FT-053",,Wrong reading,"check found no blockage at the tap points, reading before as after about 360 m3/hr.",10/5/2016
,15-LT-004,,Hunting ,"Reset, dismantle the antenna to clean it, then check reading found ok 0%.",10/5/2016
,05-VSH-173B,,alarm ,Readjust switch setting.,10/5/2016
,04-FT-019,,Wrong reading,"zero / span check and no problem found, reading before is as after ",10/5/2016
,04-FT-554B,,remove force ,Remove force and put Tx in service then check reading found matching with FT-544A,10/5/2016
,13-PT-054,,put in service ,Put Tx in service and check reading found matched with PT-55,10/5/2016
,04-VSH-002E,,alarm ,Readjust switch setting.,10/5/2016
