LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,06-LDT-001,,Wrong reading,"zero / span check found ok, reset, flushing were carried out , check reading found matched with LG.",10/5/2016
,06-LDT-002,,Wrong reading,"zero / span check found ok, reset, flushing were carried out, check reading found matched with LG.",10/5/2016
A2A,02-H-01,,No Feedback,"clean nozzles and adjust air / fuel ratio for 02-BSL-001A,B,C,E",10/5/2016
,04-H-02,,No Feedback,"clean nozzles and adjust air / fuel ratio for 04-BSL-002A,B,D,E,F,G,H,I,J,L",10/5/2016
,06-LT-004,,Wrong reading,"Reset then check reading found ok, could not check the calibration as the level transmitter is op mounting.
if the problem repeated again it is recommended to replace the electronic module 
could not check Tx calibration as it is top mounting ",10/5/2016
,12-FT-022,,Wrong reading,"Reset, flushing, zero / span check were done found ok, then check reading found ok.",10/5/2016
,45-LT-014,,Hunting ,"check Tx reading found hunting reading , check configuration found ok , check found that the tank if fully filled , ask operation to drain the level then the Tx reading being ok , check Tx reading found matched with operation hand dip.",10/5/2016
,UNIT 58,,Replace,visual unit survey was done ,10/5/2016
,04-FV-004,,PMR,"PMR was carried out.
Check found defective I/P, install new one with cable gland. Check valve stroke found ok ",11/5/2016
,04-FV-011,,PMR,"PMR was carried out.
RECOMMMED: to install new packing, clean stem as there is a stuck when valve opening",11/5/2016
A2A,02-PT-005,,PMR,"PMR was carried out.
NEED cover O-ring ",11/5/2016
A2A,02-PT-006,,PMR,"PMR was carried out.
NEED cover O-ring ",11/5/2016
A2A,02-PT-012,,PMR,"PMR was carried out.
NEED cover O-ring, steam trace is isolated 
",11/5/2016
,14-VSH-054A,,PMR,PMR was carried out.,11/5/2016
,14-VSH-053B,,PMR,PMR was carried out.,11/5/2016
A2A,02-FT-004A,,PMR,"PMR was carried out. 02-FT-004B some times there was leakage from the packing of the low side (apparently high side) 3/4"" carbon steel isolation valve.",11/5/2016
A2A,02-FT-004B,,PMR,"PMR was carried out. 02-FT-004B some times there was leakage from the packing of the low side (apparently high side) 3/4"" carbon steel isolation valve.",11/5/2016
A2A,02-FT-004C,,PMR,"PMR was carried out. 02-FT-004B some times there was leakage from the packing of the low side (apparently high side) 3/4"" carbon steel isolation valve.",11/5/2016
,13-FT-002,,PMR,PMR was carried out.,11/5/2016
,13-FT-003,,PMR,"PMR was carried out.
NOTE: manifold valves were passing .",11/5/2016
,13-FT-004,,PMR,"PMR was carried out.
NOTE manifold valves were passing .",11/5/2016
,45-LSLL-001,,Check ,Check mechanism action found ok. Waiting to empty the tank to check its action with the float ,11/5/2016
,45-LSLL-015,,No alarm,Check float mechanism found ok. Adjust switch setting. ,11/5/2016
,53-LT-001,,wrong reading,"Reset , flushing  for both tap points , refill impulse tubes with water , zero/span calibration were done , check reading found 0%",11/5/2016
,51-LIT-074,,wrong reading,Complete calibration was done as operator hand dip (1.033 m),11/5/2016
,04-FV-011,,Stuck,Could not dismantle the valve because the main isolation valves are passing. Clean the stem. Force the valve open/close several times to clear stuck then valve stroke was done found ok,12/5/2016
A2A,02-FV-027,,PMR,PMR was carried out.,12/5/2016
A2A,02-FV-028,,PMR,"PMR was carried out.
Note: Positioner cover is broken.",12/5/2016
A2A,02-PV-001B,,PMR,PMR was carried out.,12/5/2016
A2A,02-PV-001A,,PMR,PMR was carried out.,12/5/2016
,06-FT-001B,,PMR,PMR was carried out.,12/5/2016
,06-FT-001A,,PMR,PMR was carried out.,12/5/2016
,16-FT-009,,PMR,PMR was carried out.,12/5/2016
A2A,03-VSH-003F,,PMR,PMR was carried out.,12/5/2016
,04-VSH-004A,,PMR,PMR was carried out.,12/5/2016
,04-VSH-012A,,PMR,PMR was carried out.,12/5/2016
,06-LT-004,,Hunting,"Reset, check sensor resistance found ok. Increase damping to 32",12/5/2016
,45-LT-014,,Wrong reading, Check antenna found ok. Reset then check configuration found ok. Check  reading found ok,12/5/2016
,05-VSH-173B,,Alarm,Reset alarm and increase the setting as request,13/05/2016
,13-FT-028,,Wrong reading,Reset power was done then check reading found ok.,13/05/2016
,13-LT-019,,Wrong reading,Check reading found matching with the LG. Zero/Span check was done found ok,13/05/2016
,05-VSH-174B,,Alarm,Readjust set point to be 3/4 revolution from trip point after vibration was measured by vibration team then check found ok,13/05/2016
,07-PT-023,,Hunting,"Flushing, Zero/ span and mA check were done found ok and no problem found.",13/05/2016
,13-FT-017,,Hunting,"Flushing, Zero/ span and mA check were done found ok and no problem found.",13/05/2016
A2A,03-FT-008,,Wrong reading,Reset power was done then check reading found ok,13/05/2016
,06-K-01B,,Alarm,Tighten the reset switch base and reset alarm was done,13/05/2016
,54-FT-015,,Check,Flushing and Zero/ span check were done then check reading found ok,13/05/2016
,51-PDT-038,,wrong reading,Flushing and Zero check were done then check reading found matching with the PG,13/05/2016
A2A,02-FT-008,,Wrong reading,"Flushing and zero/span check were done then check found ok.
Note: The carbon steel bypass valve hand is broken.
Note: There was a condensate coming with the recycle gas.",15/05/2016
,04-FT-006,,Wrong reading,Reset electronic module and zero/span check were done then check reading found ok.,15/05/2016
,13-FIC-017,,Check,Flushing and zero check were done found no problem and visual check was done for the valve found ok,15/05/2016
,04-P-06B,,Check stroke,Tighten on loosen O/P cable socket at DCS then check found ok,15/05/2016
,45-V-04,,Dismantle,Dismantle the defective LT-010 and its cable tray and transfer to EMC W/S,15/05/2016
,45-LSLL-015,,Alarm,"Adjust switch setting, then ",15/05/2016
,13-PT-054,,Wrong reading,Check tap point found still blocked,15/05/2016
,13-FT-066,,Wrong reading,Reset power and zero check were done then check reading found ok,15/05/2016
,51-LIT-078,,PMR,PMR was carried out.,15/05/2016
,56-LT-006,,wrong reading,Reset electronic module then check reading found matched with LT-05,15/05/2016
,56-PK-001,,Alarm,Check found actual misalignment and low speed alarms,15/05/2016
A2A,02-LT-031,,PMR,PMR was carried out.,16/05/2016
A2A,02-PT-054,,Wrong reading,Install another old electronic module then check reading found ok and matched with PI reading.,16/05/2016
A2A,02-FT-008,,Wrong reading,Zero check found ok. There is a small amount of naphtha flow inside the pipe line as the isolation valves were passing.,16/05/2016
A2A,03-LT-002,,PMR,PMR was carried out.,16/05/2016
A2A,03-LT-003,,PMR,PMR was carried out.,16/05/2016
A2A,03-H-01,,No F.B,"Adjust air/fuel ratio and clean nozzles for 03-BSL-001A,B,C.",16/05/2016
,04-H-02,,No F.B,"Adjust air/fuel ratio and clean nozzles for 04-BSL-002J,M,k,N.",16/05/2016
,04-H-03,,No F.B,"Adjust air/fuel ratio and clean nozzles for 04-BSL-003B,H.",16/05/2016
,04-H-04,,No F.B,"Adjust air/fuel ratio and clean nozzles for 04-BSL-004A,D.",16/05/2016
,12-FT-010,,Wrong reading,"Flushing, zero/span calibration were done. Replace the electronic module by an old one and install old display.",16/05/2016
,06-PDT-003,,Wrong reading,"Flushing, zero/span check were done found no problem.",16/05/2016
A2A,02-LT-031,,PMR,PMR was carried out.,16/05/2016
,12-LT-063,,PMR,PMR was carried out.,16/05/2016
,12-LDT-035,,PMR,PMR was carried out.,16/05/2016
,12-LT-052,,PMR,Stopped as the exchanger is out of service and it's electronic module is defective.,16/05/2016
,12-LT-036,,PMR,PMR was carried out.,16/05/2016
,12-LT-040,,PMR,PMR was carried out.,16/05/2016
A2A,02-LT-007,,PMR,Erect scaffolding.,16/05/2016
,45-LT-010,,Install,Waiting for static dept. To finish their work to install the TX.,16/05/2016
,51-LT-071,,PMR,"PMR was carried out.
Note: it's recommended to replace bearing as the diff bet BU-BV is about 8 gm.",16/05/2016
,51-LT-065,,PMR,"PMR was carried out.
",16/05/2016
,56-LT-006,,Replace,"Replace tx by new ""Yokogawa"" then check reading found matched with LT-005.",16/05/2016
,54-XV-001,,Stuck,Dismantle the valve and transfer it to EMC w/s.Check found stuck at open.Put it in kerosien to be continue tommorow.,16/05/2016
,07-VSH-009A,,PMR,PMR was carried out.,17/05/2016
,06-VSH-594,,PMR,PMR was carried out.,17/05/2016
,05-VSH-154A,,PMR,PMR was carried out.,17/05/2016
A2A,02-LT-007,,PMR,Zero check only as there was a continuous hydrogen leakage from the drain.,17/05/2016
A2A,03-PT-011,,PMR,PMR was carried out.,17/05/2016
A2A,03-PT-008,,,PMR was carried out.,17/05/2016
A2A,03-PT-010,,,PMR was carried out.,17/05/2016
A2A,02-PT-031,,PMR,PMR was carried out.,17/05/2016
A2A,02-PV-005,,PMR,PMR was carried out.,17/05/2016
A2A,02-PV-006,,PMR,PMR was carried out.,17/05/2016
A2A,02-PV-012,,PMR,PMR was carried out.,17/05/2016
A2A,02-PV-021,,PMR,PMR was carried out.,17/05/2016
,05-FT-052,,Hunting,"Check found a leakage from packing of isolation valves, tighten on it ,install an used electronic module then complete function check found ok.
Note: Manifold isolation valves are passing.",17/05/2016
,45-LT-010,,Install new Tx,"Install new Tx with a new line gasket and check reading found under range as there is no level in vessel.
(LRV: 15.39mbar & URV: 159.6mbar)
Note: it's highly recommended to fabricate a sun shield to protect the transmitter.",17/05/2016
,51-LT-031,,Wrong reading,Reset the Tx then check reading found ok and no errors existed.,17/05/2016
,51-LT-036,,Wrong reading,Complete calibration was done as operator hand dip.,17/05/2016
,51-FT-033,,Wrong reading,Reset then zero check was done found ok.,17/05/2016
,51-TE-066,,Technical request,"TW is defective , there were 4 elements jumbered.",18/05/2016
,51-PDT-047,,Technical request,"span calibration was done , check reading found ok.",18/05/2016
,51-TT-027,,Technical request,function check was done for loop and element found no problem. ,18/05/2016
,51-TT-028,,Technical request,function check was done for loop and element found no problem. ,18/05/2016
,51-FT-008,,Technical request,"install new yokogawa Tx , check reading found ok (8 m3/hr). ",18/05/2016
,51-FT-009,,Technical request,"function check was done found ok 
NOTE : Equalize the existed glycrien in both tubes as there was no enough glycrien at EMC or PETROMAINT.",18/05/2016
,51-LIT-001,,PMR,PMR was carried out.,18/05/2016
,51-LT-012,,PMR,PMR was carried out.,18/05/2016
,51-LIT-087,,PMR,Cancelled as there was no enough time.,18/05/2016
,UNIT 45,,PMR,Visual survey was carried out. Arrange cables on cable trays.,18/05/2016
,13-FT-052,,PMR,Zero check found ok. The high side tap point is blocked. Inform operation to fix a steam hose on it,18/05/2016
,45-LT-010,,Check reading,Function check was done found ok. Check reading found matched with hand dip,18/05/2016
,14-PV-040,,PMR,PMR was carried out.,18/05/2016
,15-LV-002,,PMR,PMR was carried out.,18/05/2016
,15-LV-022,,PMR,"PMR was carried out.
Need positioner cover",18/05/2016
,"13-PT-060
",,PMR,PMR was carried out.,18/05/2016
,"
13-PT-091
",,PMR,PMR was carried out.,18/05/2016
,"
13-PT-092",,PMR,PMR was carried out.,18/05/2016
A2A,02-P-01B,,Dismantle ,"Dismantle and left on the pump skid 02-TE-078, 075 , 02-VE-12A.
for 02-VE-12B Dismantle with its cable and transfer it to EMC W/S , cut the defective part of the cable, reconnect again to the element
",18/05/2016
,"05-FV-006
",,PMR,"PMR was carried out.
Note : needs positioner cover, positioner gauge 1/4""
           max valve opening 95%",18/05/2016
,"05-FV-019
",,PMR,"PMR was carried out.
",18/05/2016
,"04-LV-001
",,PMR,"PMR was carried out
",18/05/2016
,"
04-LV-002
",,PMR,"PMR was carried out
",18/05/2016
,"
04-LV-003
",,PMR,Stooped by operation .,18/05/2016
,"
04-LV-005

",,PMR,"PMR was carried out
",18/05/2016
,"
04-LV-009
",,PMR,"PMR was carried out
",18/05/2016
,07-PDT-010,,Wrong reading,"Reset, zero/ span calibration check were done found ok. Flushing for both sides. Replace drain isolation valve of the manifold low side. Note: the low side tap point main isolation valve stuck. ",18/05/2016
,06-FT-003,,Wrong reading,"Reset, flushing, zero check found ok. Check reading found ok.",18/05/2016
A2A,03-PV-010,,PMR,"PMR was carried out. 
",19/05/2016
A2A,03-PDV-005,,PMR,PMR was carried out.,19/05/2016
A2A,03-FV-002,,PMR,PMR was carried out.,19/05/2016
A2A,03-FV-004,,PMR,PMR was carried out.,19/05/2016
A2A,03-FV-005A,,PMR,PMR was carried out.,19/05/2016
,12-PDT-001,,PMR,PMR was carried out.,19/05/2016
,12-PT-025,,PMR,PMR was carried out.,19/05/2016
,Unit (07),,Arrange cables,Survey for cable trays was carried out and cable arrangements was done,19/05/2016
,Unit (13),,Arrange cables,Survey for cable trays was carried out and cable arrangements was done,19/05/2016
,Unit (45),,Arrange cables,Install two new JB instead of the defective level indicator and rearrange cables.,19/05/2016
,07-PT-009,,PMR,PMR was carried out.,19/05/2016
,07-PT-020,,PMR,PMR was carried out.,19/05/2016
,07-PT-014,,PMR,PMR was carried out.,19/05/2016
,07-PT-013,,PMR,PMR was carried out.,19/05/2016
,07-PT-031,,PMR,PMR was carried out.,19/05/2016
,14-PV-019,,PMR,"PMR was carried out. 
NOTE: Max open 80%.",19/05/2016
,13-FSL-139,,Alarm,###############################################################################################################################################################################################################################################################,19/05/2016
,06-PDT-003,,Wrong reading,Flush tube and zero/span check were done found actual reading and no problem.,19/05/2016
,07-PDT-010,,Wrong reading,"Check found defective display, Replace by another old one, Reset, Flushing, Zero/span check found ok, Put in service and check reading found ok.",19/05/2016
,13-PT-054,,Wrong reading,"Check reading found matched with PT-055 reading, Reset and zero check found ok,
At the end of the shift: we informed that the Tx reading not matched with PT-055 reading, Dismantle the impulse tube with its fitting as operation request.",19/05/2016
,07-TXT-06F,,Over scale,###############################################################################################################################################################################################################################################################,19/05/2016
A2A,02-FT-027,,Wrong reading,Reset power then check reading found ok and accepted.,19/05/2016
,13-PT-054,,Put in service,Put the transmitter in service and Check found reading is matching with 13-PT-055,19/05/2016
,51-LIT-085,,PMR,PMR was carried out.,19/05/2016
,51-LIT-087,,PMR,PMR was carried out.,19/05/2016
,54-XV-001,,Install as operation request,Reinstall the valve back in service. NOTE : The valve still stucked at open position.,19/05/2016
,04-PT-047A,,PMR,"PMR was carried out.
For PT-047B Zero check was done only as the main isolation valve and manifold are passing.",22/05/2016
,07-LSHH-010,,PMR,PMR was carried out.,22/05/2016
,13-FSL-139,,Check,Function check was done found no problem.,22/05/2016
,13-FSL-138,,Check,Function check was done found no problem.,22/05/2016
,14-FV-016,,PMR,PMR was carried out.,22/05/2016
,14-FV-009,,PMR,PMR was carried out.,22/05/2016
,UNIT 07,, Cable arrangement,Waiting scaffolding to reach the cable trays.,22/05/2016
A2A,02-FT-064,,PMR,"Reset, zero/ span check were done found ok. Flushing for both sides was done found the high side is blocked.",22/05/2016
A2A,02-FT-064,,Blockage,"Try to clear blockage but useless, Waiting S/D.",22/05/2016
,"45-LT-003
45-LSLL-01",,Dismantle ,Dismantle the switch and transfer it to EMC W/S and for LT-003 can't reach due to the grating was removed.,22/05/2016
,54-XV-01,,Stuck,Force the valve to be open by remove the air supply tube and the operation open the valve 70% only using pipe wrench,22/05/2016
,UNIT 53,,Survey,Visual survey was carried out. ,22/05/2016
,UNIT 56,,Survey,Visual survey was carried out. ,22/05/2016
,51-TK-029,,Fix cables,Arrange cables on the cable trays.,22/05/2016
,51-TI-286,,Check,Replace the defective gauge with a new one,22/05/2016
,45-LT-003,,Dismantle,Dismantle the Tx and transfer it to EMC w/s.,23/05/2016
,07-FT-022A,,Check,Flushing and full calibration were done then check reading found ok.,23/05/2016
,04-FV-001,,PMR,PMR was carried out.,23/05/2016
,04-FV-009,,PMR,PMR was carried out.,23/05/2016
,04-PK-51,,Cable arrangement,"Cables arrangements for(XV-534,526,565,537,554 & FV-540B,512 & PDT-514) were done.",23/05/2016
A2A,03-LT-004,,PMR,"PMR was carried out.
",23/05/2016
A2A,03-FT-005E,,PMR,"PMR was carried out.
Note: manifold isolation valves were passing.
",23/05/2016
,06-PDT-003,,Wrong reading,Check the Tx reading using pressure gauges found matched with it.,23/05/2016
,13-FSL-139,,Wrong Alarm,###############################################################################################################################################################################################################################################################,23/05/2016
,13-FSL-138,,Wrong Alarm,###############################################################################################################################################################################################################################################################,23/05/2016
,51-LT-064,,PMR,PMR was carried out.,23/05/2016
,51-LT-013,,PMR,PMR was carried out.,23/05/2016
,52-LA-03,,Flow doesn't stop,No trucks were available to check the system so the permit has been stopped by operation.,23/05/2016
,12-LDT-061,,PMR,PMR was carried out.,24/05/2016
,05-FT-008A,,PMR,"PMR was carried out.
Note: FT-008A manifold is passing",24/05/2016
,05-LT-003,,PMR,PMR was carried out.,24/05/2016
,12-LT-061,,PMR,PMR was carried out.,24/05/2016
,13-K-01B,,Leakage,"Check found no leakage from TI-302,303.",24/05/2016
,14-PT-025,,Wrong reading,Zero/span calibration were done then check reading found ok and accepted by operation.,24/05/2016
A2A,02-FT-056,,Wrong reading,"Check tx found it is isolated from tap points and manifold, tap points not accessible and need scaffolding.",24/05/2016
,13-FT-093,,Wrong reading,"Zero/span check were done found ok,check impulse tubes found filled with water condensation, purge it using air hose then check tx reading found ok.",24/05/2016
,13-FT-092,,Wrong reading,"Zero/span check were done found ok,check impulse tubes found filled with water condensation, purge it using air hose then check tx reading found ok.",24/05/2016
,51-LT-072,,PMR,PMR was carried out.,24/05/2016
,Unit 52,,Survey,Visual unit survey was done for the flow switches.,24/05/2016
,51-FT-021,,Leakage,Visual check was done and no leakage found.,24/05/2016
,51-TI-213,,Defective,"Dismantle them and transfer to EMC w/s , check them using metal block found defective .install new ones instead of them then check found ok.",24/05/2016
,51-TI-214,,Defective,"Dismantle them and transfer to EMC w/s , check them using metal block found defective .install new ones instead of them then check found ok.",24/05/2016
A2A,02-LV-010,,PMR,PMR was carried out.,25/05/2016
,04-PT-017,,PMR,PMR was carried out.,25/05/2016
,05-FV-013,,Install end blind,Install an end blind at down stream and remove it when static dept. finished their work.,25/05/2016
,07-PSL-651,,Tube is dismantled,Check found the nut of the tube was loosen and its ferrule and back ferrule does not exist waiting for spare as there was no time to be continue next shift,25/05/2016
,51-PT-023,,Wrong reading,Zero/span check were done found ok and no problem found.,25/05/2016
,51-LT-073,,PMR,Stopped by operation.,25/05/2016
,56-FT-003,,Check,Replace tx housing as the cover was stuck by an old one and install an old display then zero/span check were done found ok.,25/05/2016
,15-LT-004,,Wrong reading,"Check Tx configuration found ok, Last error was (641 lost echo), Reset and check reading found it as before (8.4 %) and stable.",26/05/2016
,07-PSL-651,,Alarm,"Replace the defective gauge by a new one, Check all fittings and nuts found ok, RTQ dept adjust the oil pressure, Check alarm found cleared.",26/05/2016
,14-PSL-032C,,Alarm,"Install new pressure switch, Adjust set point at (-0.2 Bar) as data sheet, Check alarm with DCS found cleared.",26/05/2016
,13-LT-042,,Wrong reading,"Zero/Span calibration was done several times, There is an alarm ( Sensor temp is out of range ), Check reading with DCS found ok, Sensor check found ok.",26/05/2016
,13-PT-054,,Dismantle,"Dismantle the impulse tube from tap point as operation request, Reconnect it again and check reading found matching with PT-055.",26/05/2016
A2A,02-LT-009,,Wrong reading,###############################################################################################################################################################################################################################################################,26/05/2016
A2A,02-LT-009,,Replace displacer,Replace the displacer with a new one and check the Tx reading found matching with LG.,26/05/2016
,13-BI-002,,Drop in reading for short time,"Tighten on all wires in the flame scanner, check all the fuses of the card found no loose. Checking reading found matching with 13-BI-001",26/05/2016
,15-LT-002,,Hunting,Reset then check reading found matching with Level glass,26/05/2016
,51-FSL-739,,Wrong indication,"Check found false alarm, Both green LEDs are off however the switch feed with 220 VDC, Waiting spare for the defective switch.",26/05/2016
,13-LT-006,,PMR,PMR was carried out.,29/05/2016
,13-LSLL-002,,PMR,PMR was carried out.,29/05/2016
,13-LSHH-081,,PMR,PMR was carried out.,29/05/2016
,07-PT-645,,PMR,PMR was carried out.,29/05/2016
,Unit (07),,Survey,Visual survey was done.,29/05/2016
,Unit (13),,Survey,Visual survey was done.,29/05/2016
,07-TT-851A,,Wrong reading,Replace the defective wire terminals with a new ones and loop check was done.,29/05/2016
,07-TSHH-662,,False alarm,Replace the defective Temperature element with an old one and loop check found ok.,29/05/2016
,13-FV-017,,Check FB,Adjust the feedback cam and function check was done found ok.,29/05/2016
,04-H-01,,Pilot alarm,Clean nozzles and adjust air/fuel ratio.,29/05/2016
,Unit-52,,Survey,Visual survey was done.,29/05/2016
,Unit -54,,Survey,Visual survey was done.,29/05/2016
,51-LT-070,,PMR,PMR was carried out.,29/05/2016
,04-LSHH-013,,PMR,PMR was carried out.,30/05/2016
,04-LSHH-015,,PMR,PMR was carried out.,30/05/2016
,04-LSHH-016,,PMR,PMR was carried out.,30/05/2016
,05-LSLL-056,,PMR,PMR was carried out.,30/05/2016
,05-LSHH-04,,PMR,PMR was carried out.,30/05/2016
A2A,02-LSLL-051,,PMR,PMR was carried out.,30/05/2016
,UNIT 14,,Survey,Visual survey was done.,30/05/2016
,UNIT 15,,Survey,Visual survey was done.,30/05/2016
,UNIT 45,,Survey,Visual survey was done.,30/05/2016
,13-LT-042,,Wrong reading,"Check found the following errors ""Sensor signal exceed out of range and sensor temperature out of range"" Sensor trim was done and complete calibration was done then check errors found cleared and Tx reading is matching with the LG.",30/05/2016
,14-LT-004,,Hunting,Reset power and check Tx configuration was done found ok,30/05/2016
,15-LT-004,,Wrong reading,"Carry out the mapping procedure then check Tx reading found ok 
RECOMMENDATION: The vessel needs to be purged or checked due to high gain of all false echo.",30/05/2016
,51-LT-011,,PMR,PMR was carried out.,30/05/2016
,51-FIT-025,,Install new,Replace the old totalizer with new then check reading found ok,30/05/2016
,51-FIT-026,,Install new,Replace the old totalizer with new then check reading found ok,30/05/2016
,15-PT-030,,Wrong reading,"Clear blockage from the impulse line and cell chamber, Zero/Span check were done then check reading found ok",31/05/2016
,13-TE-039,,Check,Check element and loop were done found ok and no problem,31/05/2016
,07-TE-661,,Alarm,Replace the defective wire terminals with a new ones and loop check was done.,31/05/2016
,04-PSL-590,,Check,The switch was isolated put in service and check alarm found cleared,31/05/2016
,04-PSL-569,,Check,No alarm found and could not check set point as the operation refused to isolate the line.,31/05/2016
,04-FSH-569,,Check,Loop check found no voltage on the coming multi-core cable.,31/05/2016
,04-P-06B,,Fix the solenoid,"check found the solenoid part was not fixed properly, dismantle it and tighten on its base bolts, then reassemble again.",31/05/2016
,06-PI-202,,Install new,Install a new PG instead of the missing one then check reading found ok,31/05/2016
,13-PT-054,,Wrong reading,Dismantle the tube and connect Nitrogen hose as operation request,31/05/2016
A2A,02-P-01B,,Install inst,"Stopped as there was no time, to be continued next shift.",31/05/2016
A2A,02-P-01B,,Install inst,"Install the following items VE-12A/B & TE-75,78 then check reading found ok.",31/05/2016
,15-LT-035,,Wrong reading,Flushing and refill tubes with glycerin then zero check were done found ok.,31/05/2016
,51-FIT-040,,Replace,"Install the old Tx FIT-042 on it after reconfigure it.
Note: reset button is defective",31/05/2016
,51-FIT-042,,Replace,Replace it with another new then check reading found ok,31/05/2016
,56-LIT-001,,Check,Check found no alarm exist and check reading found ok,31/05/2016
,56-LIT-002,,Check,"Check found a loosen between DAB card and HFB card socket, Tighten the loose socket then check reading found ok",31/05/2016
,07-LT-020,,No problem,"Zero/span check were done found ok,check tx reading found matching with L.G reading.",1/6/2016
,13-FT-017,,No problem,Zero/span check were done and no problem found.,1/6/2016
,13-PV-095A,,Stuck Valve,"Check switch action found ok but the valve was stuck, force the valve several times to clear it's stuck then check it's stroke found ok.",1/6/2016
,14-PI-303A/302B,,Defected,"For PI-303A check found defected and no spare found.
For PI-302B check found is missed and no spare found.
Note: Both gauge have only one isolation valve for the gauge and pressure switch.",1/6/2016
,04-E-01,,,"Dismantle 04-PDT-001 and transfer the support to EMC w/s to be modified.
Dismantle another support to be modified.
Laid 5 inst. Cables on cable tray for the new instruments.
Fabricated 2 new supports.",1/6/2016
,13-LSLL-010,,False Alarm,###############################################################################################################################################################################################################################################################,1/6/2016
,51-LT-010,,PMR,PMR was carried out.,1/6/2016
,51-LT-086,,PMR,PMR was carried out.,1/6/2016
,Unit 51,,Survey,Rearrange cables at LPG area.,1/6/2016
,54-PK-10A/B,,Install new PCV,Install PCV-01A/C but couldn't check function as there was no service in the tank.,1/6/2016
A2A,02-P-01B,,Dismantle ,"Dismantle the following devices from pump 
02-VE-012A,B
02-TE-076,078",2/6/2016
,07-FT-016,,Wrong reading,"Flushing was done to clear semi blockage, function check found ok ",2/6/2016
,14-PT-025,,Wrong reading,Complete calibration was done & mA check was done found ok ,2/6/2016
,13-PT-054,,Put in service ,Reconnect the impulse tube then check reading found matched with 13-PT-095A. ,2/6/2016
,14-PT-060,,Wrong reading,"Reset, flushing, function check were done found ok 
Replace the electronic module by an old one. ",2/6/2016
,13-TE-027,,Wrong reading,Adjust focus angle then check reading found ok ,2/6/2016
A2A,02-H-01,,No f.b,Clean nozzles and adjust air/fuel ratio ,2/6/2016
A2A,03-H-01,,No f.b,Clean nozzles and adjust air/fuel ratio ,2/6/2016
,14-PT-025,,Wrong reading,"Reset, zero / span calibration were done then check reading found it ok. ",2/6/2016
,56-FT-003,,PMR,"clean cell , complete calibration were done , replace display by an old one , check reading found ok ",2/6/2016
,54-BA-029,,PMR,"route new cable for the new LSH to 54-JBI-002 , check continuity for the cable found ok , to be continue installing the switch ",2/6/2016
,56-N-002,,Survey,Check misalignment switches found actual alarms as the belt was shifted ,2/6/2016
,13-PT-044,,Wrong reading,"Reset, flushing, zero check found ok, then check reading found actual.",3/6/2016
,15-VSH-054A,,Alarm,Readjust switch set point then function check found ok. ,3/6/2016
,15-VSH-054C,,Alarm,Readjust switch set point then function check found ok. ,3/6/2016
,04-TE-018,,Wrong reading,"Check found that part of the cable is not isolated, isolate it, element / loop check were done found ok then check reading with DCS found ok. 
NOTE : the cover of the element is broken ",3/6/2016
,04-FT-006,,Wrong reading,"Reset, zero check found ok then check reading found ok ",4/6/2016
,12-LT-010,,Wrong reading,"Check found that the Tx reading is matched with LG , zero / span check were done found ok .",4/6/2016
A2A,02-P-01B,,Reinstall,"Reinstall 02-VE-012A , 02-TE-078 as RTQ dept request ",4/6/2016
,13-HV-017,,Stuck,Force the valve open/close to clear stuck then return it back in service.,5/6/2016
,13-TE-020,,Wrong reading,Loop check was done found ok. Check element reading found ok. No problem found,5/6/2016
,13-TE-021,,Wrong reading,Loop check was done found ok. Check element reading found ok. No problem found,5/6/2016
A2A,02-P-01B,,Reinstall,"Reinstall the following : 02-VE-012B , 02-TE-075/076 then check reading found ok. NOTE : The cables need to be rearranged after RQT dept finish their work.",5/6/2016
,13-PT-054,,Wrong reading,"Isolate Tx from manifold and put hose steam on the tap point to clear blockage and open the nitrogen purge, At night shift : Dismantle the impulse tube as operation request.",5/6/2016
,56-N-02,,Alarm,Visual check for N-02 found still shifted.,5/6/2016
,56-P-02A/B,,Survey,Assist technical dept. to test pressure at some points.,5/6/2016
,12-LT-003,,Check,Flushing and complete calibration check were done found ok and matching with LG.,6/6/2016
,13-LT-006,,Wrong reading,Zero/span check were done found no problem.,6/6/2016
,13-LT-007,,Wrong reading,Zero/span check were done found no problem.,6/6/2016
,13-LT-082,,Wrong reading,Zero/span check were done found ok.  Recomm : Correct the calibration range.,6/6/2016
A2A,02-P-01B,,Dismantle,Dismantle the following items and left beside the pump : 02-TE-076/078  and  02-VE-012A/B.,6/6/2016
,54-MPKHS-701,,Check,Check was done found defective knob of the panel switch. Waiting for new spare.,6/6/2016
,51-LIT-093,,Check,"Replace the Tx with a new YOKOGAWA one, Configure was done as data sheet. NOTE : Calibration range is 694.8 to 9747 mmH2O.",6/6/2016
,51-LIT-092,,Check range,Check calibration range found 708.5 to 9760.9 mmH2O.,6/6/2016
,13-PT-054,,Re-install tube,Check tap point found no blockage. Reinstall impulse tube and check reading found ok and matching with PT-055.,7/6/2016
,13-LT-082,,Wrong reading,Check calibration range found ok. Check tap points found the high side main isolation valve is blocked. ,7/6/2016
,51-PT-078,,Check,Function check was done found ok and no problem.,7/6/2016
,56-LIT-01,,Wrong reading,"Check found warning code ""7000"" , Clean antenna and Calibration was done as operator hand dip
Note: Reflected signal from the product is lower than the normal , so the product threshold (ZP) has been reduced from (+0020.0dB) to (0015.0dB).",7/6/2016
,56-LIT-02,,Wrong reading,"Calibration was done as operator hand dip.
Note: Reflected signal from the product is lower than the normal , so the product threshold (ZP) has been reduced from (+0020.0dB) to (0015.0dB).",7/6/2016
,06-FT-03,,Hunting,"Clean the cell, flush tube, calibration and mA check were done then check found ok",8/6/2016
,13-LSLL-010,,Blockage,"dismantle switch head ,clear blockage from low side by steam ,reinstall the switch again,check found actual alarm.",8/6/2016
,13-LT-082,,Blockage,"Clear blockage from the high main isolation valve ,then check reading found 17%",8/6/2016
,04-PT-042,,Replace tube,"Replace the following: Tube, fitting, nut and flange with new then check found ok",8/6/2016
,13-LG-207,,Blockage,Complete function check found ok and matching with LT-82,8/6/2016
,54-LSHH-022A,,Connect,"Terminate the cable from the JB side only, to be continue",8/6/2016
A2A,03-H-01,,No feedback,"Clean nozzles and adjust air/fuel ratio for 03-BSL-001B,C,D
NOTE : the thread of air / fuel ratio nut of 03-BSL-001C is defective. ",9/6/2016
,13-LSLL-010,,Installing thermal insulation ,Thermal insulation was installed. ,9/6/2016
,13-FSL-138,,Alarm ,Complete function check was done found no problem and alarm was actual.,9/6/2016
,13-FSL-143,,Alarm ,Complete function check was done found no problem and no alarm found.,9/6/2016
,13-FSL-142,,Alarm ,Adjust set point then function check was done found ok.,9/6/2016
,13-LG-207,,Blockage ,Clear blockage from high side by steam then put it in service. ,9/6/2016
,05-PT-019,,Wrong reading,"Reset then check reading found ok and matched with 05-PT-040A,B,C. the power socket lock of the electronic is broken.",9/6/2016
,04-PDT-530,,Hunting,Reset power then function check was done found ok and stable. ,9/6/2016
,UNIT 56,,Pressure survey,Assist tech dept to perform Pressure survey ,9/6/2016
A2A,02-PDSH-515,,Not stable ,"Check found that the switch is not stable, connect it to another channel, adjust set point as data sheet then check found ok and stable ",10/6/2016
,13-BSL-002,,Alarm ,"Check found a loosen in fuse F2, tighten on its base then check found ok and the alarm was cleared ",10/6/2016
,07-LT-020,,Wrong reading,Check found that the end of the displacer was below the lower tap point by 2.5 cm. Reduce the suspension chain by one ring then zero / span check were done found ok ,10/6/2016
,06-K-01,,Fail in loading ,"Check found that the loading starts at 9.1 bar and unload at 14.1 bar, swap between K-01A & K-01B in operation found the same case. Zero check was done for PT-005 found ok. Waiting to stop the compressor to check the loading switches. ",10/6/2016
,06-FT-003,,Reset ,"Reset , check reading found ok; Zero/span check found ok.
Replace the electronic module by an old one.",12/6/2016
,05-FT-008A,,No problem,"Flushing, zero/span check found ok and no problem found. 
Note : The manifold valves are passing.",12/6/2016
,13-PT-004,,Calibration ,Reset & zero/span calibration were done.,12/6/2016
,15-PT-031,,Blockage ,Clear blockage from manifold then zero/span check found ok.,12/6/2016
,51-EBV-461,,Defective regulator ,"Replace the broken regulator by new one, replace the air tube between the solenoid and the actuator by new one. ",12/6/2016
,07-VSH-003B,,Alarm,Reset s/w then function check was done found ok.,13/06/2016
,14-PDT-026,,Wrong reading,Zero/Span check were done found ok. Flush from  tap points was done found ok. The reading is actual over scale.,13/06/2016
A2A,02-LT-010,,Wrong reading,Zero/mA check were done found ok. Couldn't check span as the main isolation valves are passing.,13/06/2016
,13-LSLL-010,,Check,Micro s/w check was done found no problem.,13/06/2016
,04-XV-562A/B,,Reverse action,Reverse action of both valves several times as operation request then return back in service in normal position.,13/06/2016
,56-LIT-001/002,,Calibration,Complete calibration was done as hand dip (6.18 m). NOTE : LIT-002 some times reading fails and waiting spare.,13/06/2016
,56-XV-501A,,Assist operation,Complete function check was done found ok.,13/06/2016
,56-FSLL-515A,,Assist operation,"Check found its pointer is stuck with the proximity s/w, Adjust the s/w position then function check found ok.",13/06/2016
,13-LSLL-010,,Thermal insulation,Thermal insulation was done.,14/06/2016
,"14-PI-200, 229",,Check,"PI-229 : missing. 
PI-200 : Clear the painting from the glass.",14/06/2016
A2A,02-P-01B,,Install instrument,The following items were installed : 02-VE-012A/B and 02-TE-076/078.,14/06/2016
,14-PDT-057,,Wrong reading,Clear blockage from low side impulse tube then check reading found ok.,14/06/2016
,06-LT-004,,Wrong reading,Reset and check configuration found ok. The reading was stable and ok.,14/06/2016
,13-LSH-020,,Stuck,"Dismantle the float, Clear blockage then function check were done found ok, Reassemble the switch and check found ok.",14/06/2016
,07-LSL-802,,Alarm,"Check found alarm, After RTQ dept fill the pot with oil the alarm appeared again then cleared, 
Connect the switch o/p wires to another channel then check found no alarms found, Put under observation.",14/06/2016
,13-BSL-02,,Wrong reading,"Tighten on all wires of the viewing head and no loose found, Check found no loose in fuse F2 base,
then check reading found matched with BSL-01 reading.",14/06/2016
,13-PT-054,,Dismantle tube,Dismantle the impulse tube as operation request to clear the tap point blockage.,14/06/2016
,54-XV-002,,Check,Stopped by operation.,14/06/2016
,56-FISL-515A,,Check,Visual check was done found ok and no alarm on the local panel (MOS is activated).,14/06/2016
,54-LSHH-22A,,Install,Install new level switch on BA-29 as data sheet (2200 mm) from the bottom of basin.,14/06/2016
,56-N-03,,Conveyor trip,"Check for any alarms but not found, Function check for the conveyor found ok and no problem appeared.",14/06/2016
,39-PT-002A/B,,Wrong reading,Clear blockage from PT002A and zero/span check were done found ok; Function check for PT002B found ok then check reading found they are matching,15/06/2016
,06-FT-005,,Wrong reading,"Complete calibration and mA check were done found ok
Note: Manifold block valves are passing.",15/06/2016
,05-VSH-171A,,Alarm,Adjust switch set point as requested. ,15/06/2016
,13-LT-082,,No problem,Flushing and Zero/Span check found ok and matching with the LG,15/06/2016
,13-LSLL-010,,False alarm,Dismantle the switch head and clear blockage from the upper tap point then re-assembly with new gasket and check found ok.,15/06/2016
,04-PDV-525,,No problem,Manual reset was done for the solenoid then check found ok,15/06/2016
,04-XV-545,,Defected open proximity,Clear water from proximity box and replace the defective proximity of the open postion with an used one then function check found ok.,15/06/2016
,52-LA-03,,No problem,Function check was done found ok and no problem,15/06/2016
,56-LIT-002,,Hand dipping,Dismantle Tx to measure the inner diameter then re-install,15/06/2016
,51-LT-033,,Fallen Displacer,"Check found fallen displacer, install new one and calibrate it as hand dip",15/06/2016
,56-FISL-515A,,Actual Alarm,Check found actual fluctuation to the flow and some times it gets below the set point,15/06/2016
,45-TK-01A,,Dismantle cable tray,Dismantle the cable tray for LT-003 as operator request.,16/06/2016
,13-PT-054,,Reconnect impulse tube,Reconnect the impulse line after operator clear blockage then check Tx reading found ok.,16/06/2016
,13-PT-055,,Wrong reading,"Check tap point found it is blocked, Blockage was cleared by operator and reconnect the impulse line again then check reading found matched with PT-054.
Note: there is still a partial blockage in tap point , inform S.T.L and prom eng.",16/06/2016
,56-LIT-002,,Dismantle& install flange,Dismantle the Tx and transfer to EMC w/s and install new flange instead of it with plug for operator hand dip.,16/06/2016
,56-SSL-502B,,Check,"Check speed switch found ok at J.B and PLC channel but alarm is not appeared on local panel so the motor doesn’t stop, transfer the job to system eng.",16/06/2016
,56-LIT-002,,Wrong reading,"there was no time ,to be continue.",16/06/2016
,56-SSL-502B,,Alarm,Assist system eng. Then function check found ok,16/06/2016
,05-PDT-008,,Wrong reading,"Check found defective electronic module, replace it by an old one, flushing, zero/span calibration were done then check reading found ok.
Note: Low, high isolation valves of manifold are passing.",17/06/2016
A2A,02-H-01,,No F.B,"Clean nozzle and adjust air/fuel ratio for 02BSL001C,E.",18/06/2016
A2A,03-H-01,,No F.B,"Clean nozzle and adjust air/fuel ratio for 03BSL001A,B,C,D.
Note: the steam trace was isolated, inform operators to put it in service.",18/06/2016
,45-FT-010,,Wrong reading,"Flushing, zero/span and mA check were done found ok and no problem found.",18/06/2016
,13-FT-058,,Wrong reading,"check found loosen power cable of  the electronic module, replace the electronic module by an old one, flushing , zero/span check were done found ok. ",19/06/2016
,13-PT-055,,Isolate ,Isolate Tx and open N2 purge on the tap point ,19/06/2016
,13-BE-002,,Wrong reading,"Replace wire terminlas. Check F2 fuse for any loose , no loose found. Viewing angle was  aligned ",19/06/2016
,14-LT-021,,Wrong reading,"Zero / span calibration were done. Flush both of tap points, refill impulse tubes with rich amine but its denisity is more than the desired, so Tx reading still under range. inform STL ",19/06/2016
,"56-YSH-504A
56-YSHH-504A",,function check  ,"check found broken switch , Dismantle the rotary cylinder ",19/06/2016
,56-YSH-501B,,function check  ,check found actual alarm as the belt is shifted ,19/06/2016
,56-YSHH-501B,,function check  ,Function check found ok ,19/06/2016
,56-YSH-509B,,function check  ,"check found that the rotary cylinder is stuck , replace by one of 56-YSH-504A then function check found ok ",19/06/2016
,56-YSHH-509B,,function check  ,adjust switch setting then function check found ok ,19/06/2016
,56-YSH-503B,,function check  ,adjust switch setting then function check found ok ,19/06/2016
,56-YSHH-503B,,function check  ,replace the defective cylinder by one of 56-YSHH-504A,19/06/2016
,"56-YSH-504B
56-YSHH-504B",,function check  ,Function check found ok ,19/06/2016
,07-PT-012,,PMR ,PMR was carried out ,20/06/2016
,07-PT-029,,PMR ,PMR was carried out ,20/06/2016
A2A,02-LV-002,,PMR ,PMR was carried out ,20/06/2016
A2A,02-LV-006,,PMR ,PMR was carried out ,20/06/2016
,05-PT-026,,PMR ,"PMR was carried out 
Install Tag No",20/06/2016
,13-PT-055,,Blocked,"Check found that the  tap point still blocked, isolate the Tx and open N2 purge. ",20/06/2016
,15-PT-040,,Wrong reading,"Reset, check reading found ok. Zero / span check were done found ok ",20/06/2016
,14-PDT-057,,Hunting,To be continue next shift as there is no enough time,20/06/2016
,06-P-04B,,Bad stroke,"Dismantle the actuator and check its function found ok, transfer the job to RTQ dept, leave the actuator beside the pump ",20/06/2016
,51-FT-048,,Wrong reading,"Check found no power (0.5VDC) at TX due to defective multicore pair, swap to another spare pair (+,-21)",20/06/2016
,"04-LT-002,003",,PMR,PMR was carried out.,21/06/2016
,07-FT-037,,PMR,PMR was carried out.,21/06/2016
,07-LT-014,,Wrong reading,Flushing/Zero/Span check were done found ok.,21/06/2016
,13-PT-055,,Reconnect,"Check found that the tap point still blocked.
Note: The transmitter is isolated and the nitrogen purge is open.",21/06/2016
,07-VSH-007B,,Adjust,Adjust the switch set point.,21/06/2016
,51-TT-112,,Check,Stopped by operation.,21/06/2016
,56-LSH-630,,Check,"The switch was pickied up from the sulpher mount and reinstall it again, Replace the defective fuses.Note:The switch is waiting for spare from 23-12-2012",21/06/2016
,13-FT-046,,Reset,Reset power and zero/span check were done found ok.,22/06/2016
,14-LT-002,,Calibration,"Zero/span calibration were done, Check level in seal pot found ok, Flushing from manifold found ok, Reading is matching with LG.",22/06/2016
,13-PT-055,,Reconnect,"Check tap point found still blocked.
Note: the transmitter is isolated and vent and the nitrogen purge is in service.",22/06/2016
,15-LT-004,,Hunting,"Check found error code 681, Rest and mapping was done, Check configuration found ok and check found no errors.",22/06/2016
,51-TK-41,,Check side indicator,Replace the defective tank side indicator with new one.,22/06/2016
,51-LT-036,,Check side indicator,Switch off the standby mode.,22/06/2016
,04-LT-005,,PMR,"PMR was carried out.
Note: the power module cover needs O-ring",23/06/2016
,04-LT-009,,PMR,"Stopped, waiting spare from 17/04/2016.",23/06/2016
,13-PT-055,,Blocked tap point,Disconnect the impulse tube from tap point as operation request. Check tap point found still blocked.,23/06/2016
,06-P-04B,,Install actuator,Install the actuator after RQT dept. finished their work and adjust zero point then check stroke with DCS found ok.,23/06/2016
,16-LDT-006,,Wrong reading,Zero/span check were done found ok and actual reading. Recommendation: replace electronic card.,23/06/2016
,51-LV-014,,Leakage,"Check found leakage from packing, try to stop leakage but useless, waiting for operation to isolate the valve.",23/06/2016
,51-TI-230,,Defective,Check found defective gauge. Install new one.,23/06/2016
,13-LSH-016,,False alarm,Replace the defective mechanism with a new one then function check was done found the float not respond and the head bolts are stuck and no spare. waiting spare for the float and bolts.,24/06/2016
,04-FT-535,,Wrong reading,###############################################################################################################################################################################################################################################################,25/06/2016
,58-FT-002,,Wrong reading,"Zero/span check were done found ok.
Note:
 There is a pin hole at high side tap point and its hand of isolation valve was broken. Manifold isolation valves are passing.",25/06/2016
,13-FV-116,,PMR,"PMR was carried out.
Note: There is a crack in the positioner cover.",26/06/2016
,13-PT-055,,Blockage,"Check tx tap point found it is still blocked, isolate tx and open tx vent.",26/06/2016
,13-LSH-016,,Waiting Spare,"Try to dismantle the switch but bolts were stucked, waiting for bolts.",26/06/2016
A2A,02-LV-004,,PMR,"PMR was carried out.
Note: Needs 2 pressure gauge 1/8""",26/06/2016
A2A,02-LV-008,,PMR,"PMR was carried out.
Note: Needs 3 pressure gauge 1/8""",26/06/2016
A2A,02-LV-009,,PMR,PMR was carried out.,26/06/2016
,56-YSH-504A,,Check,Fix the arm of the switch and install it then check switch function found ok.,26/06/2016
,56-YSHH-504A,,Defective,Check found defective switch.,26/06/2016
,05-TE-016,,Wrong reading,Isolate the element cover to prevent wires bad contact then check reading found it ok,27/06/2016
A2A,02-TE-075,,Wrong reading,Tighten on loosen wires then check reading found it ok,27/06/2016
,13-PT-055,,Put in service ,"Check found that the tap point is not blocked, return it back in service ",27/06/2016
,04-TT-515,,Hunting,"Replace the Tx by new one, configure the new Tx. Element & loop check were done found ok. 
NOTE : the power terminals were reversed from its JB and still reversed. ",27/06/2016
,05-VSH-173A,,Alarm ,Adjust switch set point then function check was done found ok. ,27/06/2016
,56-PK-01A,,Check,Replace 56-YSHH-504A with 56-YSH-504A then function check was done for 56-YSHH-504A found ok. Now 56-YSHH-504A is ok and 56-YSH-504A is defective. ,27/06/2016
,04-TXT-504,,Wrong reading,Check found that the Tx was shifted by +120 to +240C and refuse calibration. Replace it by new one. Element and loop check were done found ok.,28/06/2016
,04-TXE-510,,Wrong reading,Waiting for scaffolding ,28/06/2016
,13-FT-052/053,,Wrong reading,Waiting for scaffolding ,28/06/2016
,56-P-02A/B,,Install PG ,Install PG on test points as technical request. ,28/06/2016
,54-LT-049,,Wrong reading ,zero / span check were done found ok. Replace the electronic module by an old one as its power socket was broken. Function check start / stop for the pumps was done found no problem ,28/06/2016
,51-LT-012,,Wrong reading ,"Check Tx reading found 15.138 while operator hand dip is 15.192. 
to be continue ",28/06/2016
,51-P-01B,,Did not start remotely,Stopped as the problem belongs to electrical dept.,28/06/2016
,"13-FT-052,053",,No problem,Zero check was done found ok. Tap points check were done found no blockage.,29/06/2016
,13-LT-018,,No problem,Flushing and zero/span check were done found no problem. The reading is matching with the level glass.,29/06/2016
,07-LSL-802,,No problem,Check found no alarm and no problem.,29/06/2016
