LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,13-FT-046,,Hunting,"Reset, flushing and zero check were done. Waiting new electronic module.",30/06/2016
,07-PV-030,,No problem,Complete function check was done found ok and no problem found.,1/7/2016
,07-K-01C,,Purge alarm,Tighten the front door lockers then check purge alarm found cleared.,1/7/2016
,15-LT-023,,I/O bad,Reset power and check antenna were done then check reading found ok.,1/7/2016
,"13-FE-052,053",,Dismantle,Dismantle the element and waiting static dept. to finish their work.,2/7/2016
,13-FT-051,,Wrong reading,Flushing and zero/span check were done found ok but the reading still high. Waiting operation to isolate the up stream isolation valve of 13-XV-30,2/7/2016
,13-FE-052,,Install,Reinstall it again and reconnect impulse tubes then put TXs in service. Check reading found 0%. Thermal insulation was installed.,3/7/2016
,51-LT-012,,Install,Stopped by operation.,3/7/2016
,51-LT-036,,Install,Calibrate TX as operator hand dip.,3/7/2016
,07-K-01A,,Comp. didn't load,Function check for the loading system found ok,4/7/2016
,"13-FT-52,53",,Wrong reading,Stopped by operation till Mechanical department clean the ejector.,4/7/2016
,Unit 58,,Survey,Visual survey was done.,4/7/2016
,56-YSHH-504A,, ,Stopped by operation till Mechanical department finish their work.,4/7/2016
,Unit 51,,Survey,Visual survey was done.,4/7/2016
,14-LT-028,,Wrong reading,"Reset, Refill the wet leg and zero/span calibration were done then check reading found matching with the LG.",7/7/2016
,14-LT-009,,Wrong reading,"Reset, Refill the wet leg and zero/span check were done then check reading found matching with the LG",8/7/2016
,04-TSH-614A,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614B,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614C,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614D,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614E,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614F,,PMR,PMR was carried out.,10/7/2016
,04-TSH-610,,PMR,PMR was carried out.,10/7/2016
,04-TE-655,,PMR,PMR was carried out.,10/7/2016
,05-LT-010,,PMR,PMR was carried out.,10/7/2016
,05-PT-024,,PMR,PMR was carried out.,10/7/2016
,05-LT-013,,PMR,PMR was carried out.,10/7/2016
,07-K-01C,,Leakage,"Check found leakage from the pressure gauge of PSL-752, Replace it with a new one",10/7/2016
,06-PDT-01,,Check,Flushing and zero/span check were done found ok and no problem,10/7/2016
,04-TSH-614A,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614B,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614C,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614D,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614E,,PMR,PMR was carried out.,10/7/2016
,04-TSH-614F,,PMR,PMR was carried out.,10/7/2016
,04-TSH-610,,PMR,PMR was carried out.,10/7/2016
,04-TE-655,,PMR,PMR was carried out.,10/7/2016
,05-LT-010,,PMR,PMR was carried out.,10/7/2016
,05-PT-024,,PMR,PMR was carried out.,10/7/2016
,05-LT-013,,PMR,PMR was carried out.,10/7/2016
,07-K-01C,,Leakage,"Check found leakage from the pressure gauge of PSL-752, Replace it with a new one",10/7/2016
,06-PDT-01,,Check,Flushing and zero/span check were done found ok and no problem,10/7/2016
,51-LT-020,,PMR,"PMR was carried out
Note: there is a probability to find sludge inside the chamber on level 5.23m.",10/7/2016
,UNIT 54,,Survey,Visual unit survey was done,10/7/2016
,UNIT 55,,Survey,Visual unit survey was done,10/7/2016
,56-PK-01B,,No Problem,Visual check was done found no problem.,10/7/2016
,51-LT-020,,PMR,"PMR was carried out
Note: there is a probability to find sludge inside the chamber on level 5.23m.",10/7/2016
,UNIT 54,,Survey,Visual unit survey was done,10/7/2016
,UNIT 55,,Survey,Visual unit survey was done,10/7/2016
,56-PK-01B,,No Problem,Visual check was done found no problem.,10/7/2016
A2A,02-PT-023A,,PMR,PMR was carried out.,11/7/2016
A2A,02-PT-023B,,PMR,PMR was carried out.,11/7/2016
A2A,02-PT-023C,,PMR,PMR was carried out.,11/7/2016
,07-PSH-819,,PMR,PMR was carried out.,11/7/2016
A2A,02-FV-011,,replace,"dismantle valve body from yoke , install new one , reinstall the valve on line , calibrate its travel , put it in service and check found ok",11/7/2016
,04-FV-009,,replace,"replace valve body with new one , check stroke found ok ",11/7/2016
,05-XV-068,,replace,"replace old position monitor by new one after modifying its stem at EPROM W/S 
could not check open position as STL request ",11/7/2016
,05-LSH-001,,false alarm ,"replace defective mechanism by new one , could not check switch action as low isolation valve is stuck at open",11/7/2016
,006-FT-001A,,Wrong reading,"zero / span check were done found ok , manifold high vent valve stuck at close ",11/7/2016
,06-FT-001B,,Wrong reading,"zero / span check were done found ok
manifold isolation valves are passing",11/7/2016
,06-FT-005,,Wrong reading,"zero / span check were done found ok
manifold isolation valves are passing",11/7/2016
,13-BE-010,,Wrong reading,reset then check reading found matched with13-BE-011,11/7/2016
,51-LT-052,,PMR,"PMR was carried out
could not get hand dip by operator.",11/7/2016
,UNIT 53,,Survey,Visual unit survey was done,11/7/2016
,13-LSLL-070,,PMR,PMR was carried out.,12/7/2016
,13-LSLL-069,,PMR,PMR was carried out.,12/7/2016
,13-LSLL-078,,PMR,"PMR was carried out.
NEED 3/4 "" cap plug ",12/7/2016
,13-LSHH-077,,PMR,PMR was carried out.,12/7/2016
A2A,03-LT-002,,Wrong reading,"Reset Tx several times then check reading found ok. 
NOTE: the electronic module seems to be defective and there is no spare. ",12/7/2016
A2A,03-H-01,,Start up,Assist operation to start up the heater. ,12/7/2016
,05-XV-068,,Wrong F.B,Adjust open/close indication for valve travel then check with DCS found ok ,12/7/2016
,51-LT-047,,PMR,"PMR was carried out
",12/7/2016
,51-LT-073,,PMR,"PMR was carried out
",12/7/2016
,53-LSHH-006,,PMR,"PMR was carried out
Check micro switch only as the drain is closed ",12/7/2016
,UNIT 56,,Pressure Survey,Pressure survey was done ,12/7/2016
A2A,02-PT-019,,PMR,PMR was carried out.,13/07/2016
A2A,02-PT-021,,PMR,PMR was carried out.,13/07/2016
A2A,02-PT-022,,PMR,PMR was carried out.,13/07/2016
A2A,02-PDT-002,,PMR,PMR was carried out.,13/07/2016
A2A,03-BSL-001F,,Broken F.B rod,Replace broken F.B rod by a fabricated one then adjust air / fuel ratio. ,13/07/2016
A2A,03-PV-010,,Internal cleaning,"Dismantle the valve from its bonnet, clean its internal parts, reassemble it again with the old bonnet gasket, check stroke found it ok ",13/07/2016
,05-FT-021,,Hunting ,"Drain, flushing, zero / span check were done found ok. Increase damping from 8 to 16, now the loop is stable. ",13/07/2016
,05-FV-021,,Check,Check valve stroke found it ok. Install new PI for signal and supply instead of defected ones. Tighten on all leaking connections. ,13/07/2016
,07-LT-014,,No problem ,Function check was done found no problem. ,13/07/2016
,14-PDT-006,,No problem ,zero / span check were done found ok. ,13/07/2016
,15-LT-002,,Hunting ,###############################################################################################################################################################################################################################################################,13/07/2016
,15-FT-001,,Wrong reading,###############################################################################################################################################################################################################################################################,13/07/2016
,UNIT 52,,PMR,Visual unit survey was done ,13/07/2016
,51-LT-012,,Calibration,Calibrate Tx as operator hand dip. ,13/07/2016
,54-LT-049,,Check,"Zero, span check were done found ok. Adjust regulator pressure and  rotameter flow rate. ",13/07/2016
,54-FT-001A/B,,Wrong reading,"Clear blockage from chambers, manifold, impulse tubes, tap points then check reading found it ok. ",13/07/2016
,"04-LV-006,007",,PMR,PMR was carried out.,14/07/2016
,14-VSH-053A,,PMR,PMR was carried out.,14/07/2016
,15-LT-002,,Blockage,"Clear blockage from the chamber, flushing was done for both tap points and then return it back in service.",14/07/2016
,15-FT-001,,Blockage,"flushing was done to clear blockage from low side, then return it back in service.",14/07/2016
,12-PT-040,,PMR,PMR was carried out.,17/07/2016
,12-PT-061,,PMR,PMR was carried out.,17/07/2016
A2A,02-VSH-002A,,PMR,PMR was carried out.,17/07/2016
A2A,02-VSH-002B,,PMR,PMR was carried out.,17/07/2016
A2A,02-VSH-002C,,PMR,PMR was carried out.,17/07/2016
A2A,02-VSH-002D,,PMR,PMR was carried out.,17/07/2016
,05-XV-019,,No feedback,"Adjust feedback link then check with DCS found ok, check valve stroke found ok. ",17/07/2016
,53-LSHH-016,,PMR,PMR was carried out,17/07/2016
,53-LSL-014,,PMR,PMR was carried out,17/07/2016
,53-LSL-09,,PMR,The micro switch is not accessible as the cover is stuck with the drain of LSH-08,17/07/2016
,53-LSL-05,,PMR,PMR was carried out,17/07/2016
,04-VSH-02A,,PMR,PMR was carried out.,18/07/2016
,04-VSH-02E,,PMR,PMR was carried out.,18/07/2016
,04-VSH-012B,,PMR,PMR was carried out.,18/07/2016
,13-LSLL-010,,PMR,"Cancelled by operation.
Note: Main isolation valves are isolated as there is leakage from Enclosing tube neck, waiting operation.",18/07/2016
,13-LSHH-008,,PMR,PMR was carried out.,18/07/2016
,13-LSHH-009,,PMR,PMR was carried out.,18/07/2016
,45-FT-001,,Leakage,Repair the tap point thread and reconnect fitting then check found no leakage. Complete calibration was done ,18/07/2016
,52-LA-04,,Alarm,"Check found HP alarm, clear it then check loading found ok",18/07/2016
,UNIT 51,,Survey,Visual unit survey was done,18/07/2016
,56-TISL-502B,,Install new,A new switch was installed using old fitting connector,18/07/2016
,07-VSH-003B,,PMR,PMR was carried out.,19/07/2016
,Unit (15),,Survey,Visual unit survey was carried out.,19/07/2016
,Unit (14),,Survey,Visual unit survey was carried out.,19/07/2016
,Unit (13),,Survey,Visual unit survey was carried out.,19/07/2016
,Unit (05),,Survey,Visual unit survey was carried out.,19/07/2016
,45-TE-005,,Dismantle then reinstall,Dismantle the element with its TW then reinstall it again as operation request. ,19/07/2016
,51-TE-001,,Wrong reading,"Check found EM=2293, Check found loosen in jumper of the ground, Repair it then check reading found ok.",19/07/2016
,05-PI-223A,,Check,"Function check found ok but missing 1/2 "" plug for manifold, Install new plug.",20/07/2016
,16-PI-211,,Install,Install new PG.,20/07/2016
,16-PI-212,,Install,Install new PG with new manifold.,20/07/2016
,07-FT-016,,Wrong reading,Flushing from manifold to clear condensate then check reading found ok.,20/07/2016
,07-FT-019,,Wrong reading,Flushing from manifold to clear condensate. Zero/Span check were done found ok. Check reading found ok.,20/07/2016
,05-VSH-171B,,PMR,PMR was carried out.,20/07/2016
,07-PT-021,,PMR,PMR was carried out.,20/07/2016
,07-PT-745,,PMR,PMR was carried out.,20/07/2016
,07-PT-758,,PMR,PMR was carried out.,20/07/2016
,07-PT-753,,PMR,PMR was carried out.,20/07/2016
,07-PT- 749,,PMR,PMR was carried out.,20/07/2016
,06-FT-003,,Wrong reading,"Reset, replace electronic module by an old one. Flushing from manifold to clear condensate.  Zero check was done found ok. Check reading found ok.",20/07/2016
,Unit (04),,Transfer drum,Transfer cable drum from unit (04) to technip store.,20/07/2016
,"13-TT-025,027",,Wrong reading,"Clean lens, Adjust alignment then check reading found ok.",20/07/2016
,45-TE-005,,Reinstall,Check found that the element and its TW were dismantled by someone out of our department. Reinstall again as operation request and inform EPROM shift eng.,20/07/2016
,51-PI-297,,Leakage,Tighten on the gauge to stop leakage.,20/07/2016
,13-LSLL-012,,PMR,PMR was carried out.,21/07/2016
,13-LSLL-037,,PMR,PMR was carried out.,21/07/2016
,13-LSHH-068,,PMR,PMR was carried out.,21/07/2016
,13-LSHH-076,,PMR,PMR was carried out.,21/07/2016
A2A,02-FT-027,,Wrong reading,"Flushing, zero check and span calibration were done then check reading found it ok.",21/07/2016
A2A,02-FT-002A,,Wrong reading,"Flushing, zero/ span check were done found no problem.",21/07/2016
,13-FT-089,,Wrong reading,Zero/span check were done found ok. Reading is matching with 13-FT-090,21/07/2016
,45-LT-003,,Install,Install it with an old gasket then check reading found ok.,21/07/2016
,45-LSLL-001,,Install,"Install it with new gasket then check its action found it will be always healthy as the supporting pivot is corroded.
Ask for spare but no spare found.
Fabricate a pivot then check switch action found ok.",21/07/2016
,04-TT-515,,Wrong reading,Connect to other element channel then check reading found it ok ,23/07/2016
,13-LSLL-010,,Leakage ,Replace the E-tube gasket to stop the leakage. Clear blockage from tap points. Reinstall the switch head with new gasket. ,24/07/2016
,13-FT-006,,PMR,PMR was carried out.,24/07/2016
,04-PV-023,,PMR,"PMR was carried out.
Install new cable gland and shroud 
Gauges of regulator and positioner are defective ",24/07/2016
,04-PV-028,,PMR,"PMR was carried out.
Install new cable gland and shroud ",24/07/2016
,04-PV-030,,PMR,"PMR was carried out.
Install new cable gland and shroud ",24/07/2016
,51-LT-012,,Clean LT chamber ,Stopped by operation ,24/07/2016
,04-P-54B,, Some times I/O Bad,Check found loosen fuse. Replace it with new one.,25/07/2016
,07-LSL-802,,No problem,Check found no problem.,25/07/2016
,"13-FT-092,093",,No problem,Check tap points and impulse tubes found no blockage and no problem found.,25/07/2016
,"13-TT-075,077",,Low reading,Adjust alignment then check reading found ok.,25/07/2016
,13-FT-091,,No problem,Check found no problem.,25/07/2016
,"13-FT-052,053",,No problem,Check found no problem.,25/07/2016
,13-FT-089,,No problem,Check found no problem.,25/07/2016
A2A,02-VSH-005A,,PMR,PMR was carried out,26/07/2016
A2A,02-VSH-005B,,PMR,PMR was carried out,26/07/2016
,"07-PSL-820
(P-03B)",,PMR,PMR was carried out. Set point is 13 bar as data sheet.,26/07/2016
,07-LSL-822,,Actual alarm,Function check found ok.,26/07/2016
,07-PSL-832 ,,Actual alarm,Function check found ok. set point is 4 bar as data sheet.,26/07/2016
,07-FT-016,,Wrong reading,Flushing then check reading found ok. Zero/Span check found ok,26/07/2016
,07-FT-007,,No problem,Zero/Span check found no problem.,26/07/2016
,07-FT-008,,No problem,Zero/Span check found no problem.,26/07/2016
,05-VSH-173A,,Alarm,Adjust the switch setting as operation request,26/07/2016
A2A,02-PV-031,,PMR,"PMR was carried out. 
NOTE: Valve was dismantled from bonnet and cleaned.",27/07/2016
,Unit (05),,Survey,Visual survey was done for PGs . The report was sent.,27/07/2016
,Unit (12),,Survey,Visual survey was done for PGs . The report was sent.,27/07/2016
,05-PI-246B,,Leakage,"The 3/4 "" connection was replaced then check found no leakage.",27/07/2016
,05-LG-220,,Survey,"Visual survey was done to collect data.
NOTE: Scaffolding was erected.",27/07/2016
,54-LT-033,,No problem,Purge the immersed tube by air then function check were done found no problem. Reading before as after.,28/07/2016
,52-LA-04,,Arm not loading,###############################################################################################################################################################################################################################################################,28/07/2016
,14-LSLL-005,,PMR,PMR was carried out.,28/07/2016
,14-LSLL-006,,PMR,PMR was carried out.,28/07/2016
,Unit (02),,Survey,Visual survey was done for PGs and report was sent.,28/07/2016
,Unit (03),,Survey,Visual survey was done for PGs and report was sent.,28/07/2016
,Unit (04),,Survey,Visual survey was done for PGs and report was sent.,28/07/2016
,Unit (06),,Survey,Visual survey was done for PGs and report was sent.,28/07/2016
,Unit (16),,Survey,Visual survey was done for PGs and report was sent.,28/07/2016
,14-LT-022,,Wrong reading,Zero/Span and mA check found no problem. The reading is matched with LG.,28/07/2016
,45-LT-003,,Wrong reading,Reset then check reading found ok.,28/07/2016
,07-TE-066B,,Wrong reading,Element and loop check found no problem and actual reading 92C.,28/07/2016
,13-FT-012,,PMR,PMR was carried out.,28/07/2016
,13-FT-031,,PMR,PMR was carried out.,28/07/2016
,13-FT-050,,PMR,PMR was carried out.,28/07/2016
,13-FT-068,,PMR,PMR was carried out.,28/07/2016
,"13-TE-011
13-TT-011",,Wrong reading,###############################################################################################################################################################################################################################################################,29/07/2016
,07-TE-066B,,Wrong reading,"Check found that element wires are in contact with element cover, isolate it. Element/ loop check were done found ok.
Check reading found actual 92C.",30/07/2016
,13-TE-010,,Wrong reading,"Element/ loop check were done found ok.
Reading before as after and no problem found.",30/07/2016
,51-LT-074,,check reading ,Stopped by operation ,31/07/2016
,52-LA-003,,Alarm,check found DA alarm. Reset power then check alarm found cleared.,31/07/2016
,"56-LT-005,006",,Check reading ,Function check found no problem.,31/07/2016
,04-PV-032,,PMR,PMR was carried out.,31/07/2016
,04-PV-034,,PMR,PMR was carried out.,31/07/2016
,04-TV-014,,PMR,PMR was carried out.,31/07/2016
,13-FT-023,,PMR,PMR was carried out.,31/07/2016
,14-LSLL-035,,PMR,PMR was carried out.,31/07/2016
,14-LSLL-036,,PMR,"PMR was carried out.
Check micro switch only as the drain was blocked ",31/07/2016
,05-PI-252B,,Broken pointer,Replace the broken pointer with a new one. Function check found ok ,31/07/2016
,"13-FT-006
13-FT-007",,Check configuration ,"Check configuration found 
Range  : 0- 900 mmH2O
Scale   : 0-16000 Nm3/hr ",31/07/2016
,14-VSH-004B,,PMR,PMR was carried out.,42583
,06-VSH-595,,PMR,PMR was carried out.,42583
,15-LT-035,,Hunting,"Flushing both tap points, clear blockage from upper tap point of 15LG232B; Refill seal pot with glycerin & zero calibration was done, check reading found ok and matching the LG reading.",42583
,06-K-01B,,Check Loading/Unloading,"Clean the internal parts of 06XYV561, then check loading/unloading found ok.
Note: Install Tag No for PSL582, PSLL853, PSH581, PSHH-579, modify their drawing in P&ID ",42583
,"04-H-01,02,03,04",,Pilot Alarm,Clean nozzles and adjust air / fuel ratio ,42583
,16-LDT-006,,Hunting,"Function check found ok, check reading found ok and matching the LG reading.",42583
,53-LT-015,,check reading ,Function check found no problem and matched with LG(49%).,42583
,53-TI-201,,Alarm,Check found no problem (48C),42583
,53-LG-204,,Check reading ,"Clean both LG-204A/B using steam, check level found matched with LT ",42583
,06-PDT-001,,No problem,Flushing and zero/ Span check were done found ok and no problem found.,42584
,53-LG-201,,Clean,Clean the LG with steam.,42584
,"UNITs 54,55",,Survey,Visual unit survey was done,42584
,51-LT-018,,PMR,PMR was carried out,42584
,06-PDT-001,,Check,Check reading using PG at both tap points found as the TX reading.,42585
,14-LT-001,,Dismantle & install,Dismantle the Tx then reinstall it again as operation request,42585
,53-LT-001,,Wrong reading,Complete calibration was done then check reading found ok,42585
,56-PK-01A,,Replace cable,The new cable is short,42585
,13-PT-003,,PMR,PMR was carried out,42586
,13-FT-105,,PMR,PMR was carried out,4/8/2017
,05-FV-008A,,PMR,PMR was carried out. Install new cable gland and shroud. The pressure air regulator gauge is defective.,4/8/2018
A2A,"03-PI-204A,B",,Install new,New gauges and manifold were installed. Note 03-PI-204B main isolation valve stem is broken  at close position.,4/8/2019
,"04-PI-260A,B",,Check gauge,"PI-260A: Defective. Missing manifold valve hand.
PI-260B: Ok. Missing manifold valve hand.",4/8/2020
,13-LT-032,,PMR,PMR was carried out,4/8/2021
,13-LT-057,,PMR,PMR was carried out,4/8/2022
,14-LT-001,,Dismantle,Dismantle transmitter as operation request and transfer it to EMC W/S.,4/8/2023
,51-FT-047,,I/O Bad,"Check found defective pair (+1, -1), replace it by (+16, -16), then check found ok.",42586
,04-XV-545,,Wrong indication,"Function check found ok.
Max opening is about 95% due to the max output of the air regulator.
Recommendation: Replace the air regulator by a new one",42587
,15-LT-035,,Wrong reading,"Purge the main header with steam.
Clear blockage from low and high side tap points.
Clear blockage from high side of LG-232A,B.
Refill impulse tubes with glycerin.
Zero check found ok.
Check reading found ok and matched with LG",42588
,07-LSL-802,,Sometimes alarm,Check found no alarm and no problem found.,42588
,04-PI-260A,,Install new,install new gauge and hand for isolation valve of manifold.,42589
,07-FT-016,,Wrong Reading,"Flushing was done to clear condensation from impulse tube, then check reading found ok.",42589
,05-FV-003A,,PMR,PMR was carried out. Install an old positioner cover instead of the missing one. Positioner o/p gauge glass is broken.,42589
,07-K-01B,,Install,"Install new pressure gauge at 07-PSL-652.
Check reading found 0 bar and switch is in alarm state.
Transfer job to rotating department.",42589
,53-LT-002,,PMR,PMR was carried out.,42589
,53-LT-002,,PMR,PMR was carried out.,42589
,51-LV-094,,leakage ,Stopped by operation ,42590
,04-PI-920,,Install ,Install new gauge and manifold. ,42591
,14-LT-001,,Install ,Reinstall the Tx back in service then check reading found zero as the tank was empty.,42591
,51-LT-074,,Calibration ,"Complete calibration was done. 
Note : Disable standby mode and install new fabricated sunshield ",42591
,15-LT-035,,Tech. req.,Waiting operation to isolate Tx,42592
,"13-FT-52,53",,Tech. req.,Waiting operation to isolate Tx,42592
,06-P-04B,,Bad stroke,Dismantle the actuator then function check found ok. The problem was in the gear Box. Reinstall after the Rot. fix the problem,42592
,14-PCV-053,,Passing,Check found internal passing. Waiting spare.,42592
,UNIT 52,,Survey,Visual unit survey was done,42592
,UNIT 58,,Survey,Visual unit survey was done,42592
,56-N-02,,Trip,Check found conveyor 2 not working at remote position. After some time the conveyor works well.,42592
,56-LT-05,,Wrong reading,Clear blockage from the immersed tube and check reading found matching with LT-06,42592
,07-TT-851A/B,,PMR,PMR was carried out.,42593
,06-PDT-003,,Wrong reading,"Zero/Span check found ok, Replace low side impulse tube with new one. NOTE: Isolation of main valves was done by operation.",42593
,"05-FV-013,017",,PMR,PMR was carried out.,42593
,05-FV-016,,PMR,Cancelled by operation as they couldn't isolate the valve.,42593
,06-P-04B,,Bad stroke,Dismantle the actuator then function check found ok. Reinstall after the Rot. solve the problem then check stroke found ok.,42593
,Unit (51),,Survey,Visual survey was done for flow switches of 51-P-19A/B,42593
,Unit (56),,Survey,Visual survey was done.,42593
,Unit (53),,Survey,Visual survey was done.,42593
,15-FV-032,,Passing,"Check found the valave is passing, increase the stem length until there was no passing, Complete calibration was done for the positioner, Check found the feedback link lock was loosen, Tighten on it, Check the valve stroke several times found ok.",42595
,13-LT-006,,Wrong reading,"Reset several times, Clean condensate from dry leg, Zero calibration was done. RECOM : Replace the eletronic module.",42595
,07-PSL-652,,Alarm,"Check found no alarm, Function check found ok. 
NOTE : The gauge is defective (10 Bar / 1/8"").",42595
,13-HV-017,,Stuck,"Check found the valve was stucked at close position, Force the valve to clear stuck, Function check found ok.",42595
,52-LA-01,,Arm trip,"Check found ""Permisive not met"" alarm.
Clear it using the emergency S/D key",42595
,Unit 14,,Survey,Visual survey was carried out,42596
,Unit 13,,Survey,Visual survey was carried out,42596
,06-P-04B,,Check stroke,"Dismantle the actuator and reinstall it again after RQT department adjusted the zero point.
Check stroke with DCS found ok.",42596
,13-PT-015,,PMR,PMR was carried out.,42596
,13-PT-009,,PMR,PMR was carried out.,42596
,14-LT-034,,Wrong reading,"Check reading found it 29%
Zero/span check found ok.
Put back it in service found the same reading 29%.
Note: The Level glass needs to be cleaned.",42596
,13-PT-031,,PMR,Scaffolding was erected for transmitter tap point.,42596
,"13-PT-021, 031, 043",,PMR,PMR was carried out.,42597
,04-LT-009,,Install,"Replace the old transmitter by a new one.
Cut the defective part of the cable.
Install new cable gland and shroud.
Zero/span calibration were carried out, function check found ok.
Check reading found ok.
",42597
,04-PK-51,,To paint valve body,Stopped.,42597
,05-FV-016,,PMR,Stopped as operation could not isolate the valve.,42597
,05-FV-011,,PMR,PMR was carried out.,42597
,12-FT-002,,Wrong reading,"Check configuration found no problem.
Reset, review configuration found.
Reading before and after work is the same.",42597
,14-PCV-053,,Defective pilot,###############################################################################################################################################################################################################################################################,42597
,"51-P-19A,B",,,"Tags were added on the circuit breaker panel for the flow switches of the pumps.
Recommendation: to add permanent tags for the panel.",15-08-2016
,51-FSL-739B,,Replace,"The switch was replaced by a new one and adjusted as per data sheet.
Check alarm found it cleared.",42597
,51-FSL-739A,,,"Switch set point was adjusted as per data sheet.
Check alarm found it cleared.",15-08-2016
,14-PCV-053,,Install ,Install again with its defective pilot. Waiting spare for pilot.,42598
,13-LV-015,,Install new body ,"Install new valve body with new line gasket then check stroke with DCS found ok.
Note Install new cable gland and shroud for I/P. 
          Needs new regulator , install new nut 1/4"" , old fitting 1/2 NPT*1/4 OD for the supply tube .",42598
,13-LV-019,,Install new body ,"Install new valve body with new line gasket then check stroke with DCS found ok.
Note: install new cable gland and shroud for I/P. ",42598
,13-LV-025,,Install new body ,"Install new valve body with new line gasket then check stroke with DCS found ok.
Note: Install new cable gland and shroud for I/P. ",42598
,04-XV-545,,Some times fail ,"Check found loosen on solenoid wires, replace it's wires by another after install new terminals, replace the proximity box with its proximities by new one and install new terminals then check with DCS open / close several times found ok. ",42598
,56-FI-200,,PMR,PMR was done visually ,42598
,"51-PT-059
51-PT-058",,Technical request,Function check was done found ok and no problem found ok. Note: There were pressure gauges to ensure reading.,42598
A2A,02-PDT-003,,PMR,PMR was carried put ,42599
A2A,02-PDT-036,,PMR,PMR was carried put ,42599
,39-LSHH-002,,PMR,PMR was carried put ,42599
,07-FT-110,,Wrong reading,Flushing to clear blockage from both sides by operator. Zero/ span check were done found ok then check reading found it ok.,42599
,13-LV-025,,Passing,Check found that bypass manual valve is passing. Check valve stroke found ok and no passing found. ,42599
A2A,02-H-01,,No f.b,Clean nozzles and adjust air / fuel ratio ,42599
A2A,03-H-01,,No f.b,Clean nozzles and adjust air / fuel ratio ,42599
,"04-H-01
04-H-02
04-H-03
04-H-04",,No f.b,Clean nozzles and adjust air / fuel ratio. 04-BSL-002E no indication on panel. 04-BSL-002N the fuel gas line is blocked. ,42599
,13-LG-212,,Leakage ,Install new gasket to nipple flange then function check was done found no leakage. ,42599
,13-LG-232,,Leakage ,"Dismantle and transfer to EMC W/S.  Replace 4 glasses, their gaskets and mica by other new, Leakage test was done found ok. Reinstall again then put it in service. 
NOTE |: there is a leakage from the isolation valve ",42599
,51-LT-072,,PMR,PMR was done.,42599
,05-FV-018,,PMR,Stopped by operation. They couldn't isolate the valve.,42600
,05-FV-021,,PMR,PMR was done.,42600
,13-TT-020,,PMR,PMR was done.,42600
A2A,02-PSL-504,,,"check reading of 02-PT-504 found matched with PT-505. Check zero found OK. Lamp test was done for the panel found the lamp of PSL-504 is defective, inform system Eng.",18-08-2016
,13-PT-055,,PMR,PMR was carried out.,42603
,45-LSHH-012,,PMR,"PMR was carried out. 
NOTE: Check micro switch only as the drain is closed and blocked.",42603
,45-LSLL-013,,PMR,"PMR was carried out. 
NOTE: Check micro switch only as the drain is closed and blocked.",42603
,"13-TT-011,016,130",,PMR,PMR was carried out.,42603
,"13-PT-054,055",,Reading not matching,Zero check was done for both Txs then put back in service then check readings found matching.,42603
,04-XV-540,,Wrong indication,"Check open/close feedback indication found ok. 
NOTE: The solenoid valve is venting a smale amount of supply pressure while it is de-enrgize, Need to be replaced.",42603
,12-VSH-155B,,False alarm,###############################################################################################################################################################################################################################################################,42603
,51-PCV-022,,W/S activity,"Assemble the valve then adjust set point of the pilot (50 mmH2o). Install 4 new fittings (1/4"" NPT * 10 mm OD) and 2 new impulse tubes instead of the defective ones. Note: The valve is passing and needs new spare parts.",42603
,54-PK-07,,Defective switch,"Check found defective knob of the switch.
Waiting for spare.",42604
,13-FT-017,,No problem,Zero and span check were done found ok and no problem found.,42605
A2A,03-TE-008C,,Defective Housing,###############################################################################################################################################################################################################################################################,42605
,14-FT-025,,Calibration,"Flushing was done by operation.
Zero calibration and span check were done then check reading found ok.
",42605
,14-FT-026,,Blockage and calibration,"Flushing was done by operation to clear partial blockage from low side.
Zero calibration and span check were done, check reading found ok.",42605
,51-FSL-739B,,Alarm,"Check found the switch was rotated by 90 degrees, return it to its correct position.
Check found red alarm flashing (FAULT).
Check sensor resistance found ok.
Waiting to stop the pump to dismantle the switch.",42605
,"13-FT-005
13-FT-011
13-FT-017",,check configuration ,"Check configuration for all found : 
13-FT-005 range from 0 to 250 mmH2O
13-FT-011 range from 0 to 250 mmH2O
13-FT-017 range from 0 to 200 mmH2O
Rerange 13-FT-017 to be from 0 to 250 mmH2O",42606
,14-PDT-057,,Wrong reading ,"Flushing both tap points by operation , clear blockage from high side tube , replace the manifold with new one , zero check was done found ok .",42606
A2A,03-TE-008C,,Wrong reading ,Try to dismantle the element to check it at EMC w/s but it is stuck in the T.W.,42606
,51-FSL-739B,,Alarm,check found defective element (twisted tip )wating for  spare part.,42606
,07-VSH-07A,,PMR,PMR was carried out.,42607
,07-VSH-07B,,PMR,PMR was carried out.,42607
,07-VSH-03A,,PMR,PMR was carried out.,42607
,07-VSH-03C,,PMR,PMR was carried out.,42607
A2A,03-TE-08C,,Dismantle,###############################################################################################################################################################################################################################################################,42607
,05-VSH-173A,,Replace,Replace the vibration switch with a new one and adjust it's set point then function check found ok several times.,42607
,"14-FT-01,015",,Check,"Reset power, Flushing and Zero/Span check were done found ok.",42607
,05-VSH-173A,,Alarm,"Install another new switch, adjust it's set point then function check was done several times found ok.",42607
,05-VSH-173A,,Alarm,"Ask for new vibration measurement but the operation department refused, Decrease the switch sensitivity under the responsibility of operation engineer and EPROM maintenance engineer.",42608
,05-VSH-173A,,Check,Complete loop check was done from the switch to M.C. in CR07 found ok and no problem.,42608
,13-FT-091,,Wrong reading ,"Clean Dp cell, refill tubes with water and Zero/Span calibration were done then check reading found ok.",42609
,13-PT-055,,Wrong reading ,"Check found Tx tap is blocked, Zero check was done, return the Tx in service and fix Steam hose on Tx tap as operation request.",42609
,05-VSH-173A,,Alarm,Decrease the switch sensitivity by 1/4 turn as operation and maintenance request.,42609
,"04-PT-036, 042",,PMR,"PMR was carried out. 
NOTE: PT-036 needs display instead of the missing one and both transmitters need cover o-rings.",42610
,"13-TT-131, 140, 142, 143, 150",,PMR,PMR was carried out.,42610
,"05-FV-022, 024, 025",,PMR,"PMR was carried out.
NOTE: FV-025 max opening is 75% refer to 30/07/2015.",42610
,13-PT-054,,No problem,"Zero/Span check were done found ok, The tap point wasn't blocked and no problem found.",42610
,13-PT-055,,Blocked tap point,"Zero check was done found ok, Check the tap point found it completely blocked, Inform EPROM eng.",42610
,07-TE-765,,Alarm,"Check found that the black wire of the element needs to be welded again.
Loop check found ok.
To be continued next day shift to weld it or replace it.
NOTE: the element wires were welded before.",42610
,53-LT-003,,PMR,PMR was carried out.,42610
,04-XV-562A/B,,Survey,Visual survey was carried out to collect data.,42611
,04-VSH-002B/C/D/F,,PMR,PMR was carried out.,42611
,12-VSH-155B,,False alarm,"Reset, Function check was done and no problem found.",42611
,07-TE-765,,Alarm,Replace the defective element by a new one then check found the alarm cleared.,42611
,05-VSH-173A/B,,Swap,"Loop check was done for VSH-173A from the switch to the barrier and no problem found, Swap between both switches. Adjust set point for 05-VSH-173A/B then function check were done found ok.",42611
,04-K-02B,,NO loading,"Check found defective fuse of 04-XYV-723/728, Replace them by new ones then check loading found ok.",42611
,Unit (54),,Survey,Visual survey was carried out.,42611
,Unit (55),,Survey,Visual survey was carried out.,42611
,56-PK-01,,Check switches,"Check HS-625 of 56-N-02 with system engineer found no problem, The hand switch may needs to be replaced.",42611
,51-LT-011,,PMR,PMR was carried out.,42611
,"07-PT-553, 549, 558, 545",,PMR,PMR was carried out.,42612
,"14-VSH-004D, 053D",,PMR,"PMR was carried out.
Note: for VSH-004D housing has defected thread.",42612
,13-PV-014,,Hunting,"Check found looses i/p wires, repair it, function check was done for the i/p output found it ok. Force the valve several times, clear blockage from positioner vent, check valve stroke found it ok and stable.",42612
,13-TE-010,,No problem,Element and loop check were done and no problem found.,42612
,13-FT-005,,No problem,Zero and span check were done and no problem was found.,42612
,04-XV-540,,Replace,"Fabricate a new plate support to install new solenoid valve.
Install new fitting 1/4"" NPT*1/4' OD and new air tube instead of defected one.
Tighten on packing to stop leakage.",42612
,04-FT-535,,No problem,"Zero check was done, purge was done from manifold by operation found no blockage.
Note: The manifold is passing.",42612
,05-VSH-171A,,PMR,PMR was carried out.,42613
A2A,03-VSH-003C,,PMR,PMR was carried out.,42613
,07-FT-016,,Wrong reading,Zero check found ok then flushing was done and check reading found ok,42613
,07-TE-094,,No problem,Element and loop check were done and no problem found.,42613
,04-FT-534,,Transmitter was isolated,"Check found the transmitter was isolated from manifold and the 2 isolation valves of manifold were stuck at close, clear stuck and zero/span check were done.
Recommendation: to replace the manifold",42613
,04-XV-545,,No problem,Open/close check was done from DCS and no problem found.,42613
,04-FT-534,,Wrong reading,"Purge was done for both sides from manifold and no blockage was found.
Could not check the transmitter as the high isolation valve of the manifold is stuck at open position.
Operation could not isolate the transmitter.",42613
,"13-FT-052,053",,Blockage,"Scaffolding was erected.
Zero check was done, check impulse tubes for pin holes found them ok.
Check found blockage in lower tap point, dismantle impulse tubes from tap points as operation request.",42613
,56-PK-01A,,Alarm,"Check found crusher cover protection alarm.
Fix it well then check alarm found cleared.
Waiting for static department to finish their job to start-up Belt-A",42613
,13-FT-052/053,,Return in service,Return it back in service then check reading found ok.,42614
,13-PT-055,,Return in service,"Check found that the tap point blockage was cleared, return it back in service then check reading found matched with 13-PT-054",42614
,07-FT-019,,Mass balance,Mass balance was done found ok. Flushing was done and no blockage found. ,42614
,13-LT-042,,Wrong reading,"Check found that the transmission lever was stuck, clear its stuck. Zero/ span check was done found ok. Check TX response several times found ok. Check reading found ok and matched with LG.",42614
,04-K-02C,,Leakage,"Check found leakage from PDI-818, PI-814, PI-805 due to pin holes in the impulse tubes. Erect scaffolding. Waiting spare 6 union 12mm and 3m impulse tube. ",42614
A2A,02-TE-550A,,False alarm,Loop Check was done found ok. Tighten all elements wires then check found no alarm.,42614
,56-PK-01A,,Check,###############################################################################################################################################################################################################################################################,42614
A2A,03-VSH-003A,,PMR,PMR was carried out.,42617
A2A,03-VSH-003B,,PMR,PMR was carried out.,42617
,04-VSH-012C,,PMR,PMR was carried out.,42617
,07-VSH-003D,,PMR,PMR was carried out.,42617
,14-VSH-054B,,PMR,PMR was carried out.,42617
,14-FT-034,,No problem,Zero/Span check were done found ok. Change mode from (1C) to (4L) then check reading found as before.,42617
,14-FT-035,,No problem,Zero/Span check were done found ok. Install Tag No. then check reading found as before.,42617
,04-XYV-723,,Defective fuse,Replace the defective fuse. Cut defective part of wire and install new terminals then check found ok.,42617
,04-K-02C,,Leakage,"PDI-818, PI-814, PI-805 Replace defective impulse tubes. ",42617
,06-K-01A/B,,Check loading,"Check loading and unloading found no problem, Check PT-005 found ok.",42617
,07-LT-008,,Sometimes hunting,"Reset TX, Zero check found ok, Check reading found matched with LG. Check found defective display, Replace it by new one. RECOM : If the problem repeated, The electronic module must be replaced.",42617
,56-YSH-501A,,,Check found no problem and no alarm on the panel.,5/9/2016
,56-TISL-502A,,,Dismantle the element and check TW found no blockage then reinstall again.,5/9/2016
,05-VSH-112A,,PMR,PMR was carried out.,42618
,05-PSH-154B,,PMR,PMR was carried out. NOTE : Install Tag no.,42618
,05-LV-007,,PMR,PMR was carried out.,42618
,05-FV-023,,PMR,"Check found defective I/P, Replace the positioner with its I/P by a new one. Complete calibration was done. Check stroke found ok. Install new cable gland and shroud.",42618
,06-K-01B,,Fan cooler is always running,"Check all temp. switches signals found all are healthy, Dismantle relays (CR2 and CRB ) found the motor is still running. Press the emergency stop switch but the motor was still running. EPROM system eng. transfer the job to electrical dept.",42618
,07-LT-008,,Hunting,Reset then check reading found ok and matching with LG.,42618
,07-LV-008,,Stuck,"Check found the valve travel from 70 to 100 %, To be continue tomorrow as EPROM shift eng. request to dismantle the valve bonnet as there's no bonnet gasket was available.",42618
,45-LT-008,,Leakage,###############################################################################################################################################################################################################################################################,42618
,51-LT-013,,PMR,Stopped by operation.,42619
,51-TE-046,,Wrong reading,"Check found defective element no. 3, Jumper it with no. 2. Check alarm found cleared. Number of working elements are 3 out of 10. the element needs to be replaced.",42619
,45-LT-008,,Leakage,"Dismantle the flange, Replace the defective welded fitting by a new one, Reinstall it back, Install new Ferrule/Back ferrule for the high side impulse line, Zero/span calibration were done then check reading found ok.",42619
,14-FV-002,,PMR,Stopped by operation.,42619
,07-LV-008,,Didn't close,"Dismantle the valve bonnet, Check found screw, washer and nut inside the valve body, Reinstall again with its old bonnet gasket then check stroke found ok.",42619
,07-LT-008,,Replace,Replace the Tx head by a new one after configure it. Use the old line gaskets. Zero/span check were done found ok then check reading found matched with LG.,42619
,13-TT-170,,PMR,"Scaffolding was erected, To be continue next day shift.",42620
,Unit (52),,Unloading system,"Lay 2 power cables for pressure switch and flow Tx, Lay the signal cable for flow Tx, To be continue.",42620
,15-LT-004,,PMR,PMR was carried out,42620
,15-FV-032,,Passing,"Increase stem length but the valve is still passing.
Waiting for spare parts.",42620
,13-TT-170,,PMR,PMR was carried out,42620
,"07-LT-003
07-LT-019",,Calibration,"Zero/Span calibration were done.
Check reading found not matching, put them under observation.",42620
,"07-LT-003
07-LT-019",,Calibration,"Zero/Span calibration were done.
Check reading found there is a difference by 6 %.",42620
,Unit (52),,Unloading system,"Install 3 new cable trays and lay new cable for the level switch. Arrange all cables in the trays.
To be continued tomorrow.",42621
,Unit (52),,Dismantle grid,Stopped,42621
,05-FV-017,,Broken tube,"Check found that air signal tube is broken, install new nut, ferrule and back ferrule.
Check valve action found ok.",42621
A2A,02-PSLL-070,,PMR,PMR was carried out.,42621
,12-PDT-041,,PMR,Cancelled by operation as no operation was available to isolate the main isolation valve.,42621
,07-LT-019,,No problem,Zero/Span check were done found ok.,42621
,07-LT-003,,Defective Cell,"Check found defective cell, replace transmitter by a new Foxboro one, configure it.
Zero/ span calibration were done.
Check reading found ok and matching with 07-LT-019",42621
,07-LV-008,,No problem,Check valve stroke found ok and no problem found.,42622
,07-LT-008,,Defective Barrier,"Check transmitter reading found matched with LG.
Flushing was done from tap points by operation.
Zero/Span check were done found ok.
Assist system engineer to replace the barrier.",42623
,"04-H-01,02,03,04",,Start up,Assist operation to start up.,42623
A2A,03-H-01,,Start up,Assist operation to start up.,42623
,05-AT-001A/B,,Isolate,Isolate the Tx as operation request.,42623
,04-AT-502,,Isolate,Isolate the Tx as operation request.,42623
,13-FV-067,,Stuck,Force the valve open/close several times to clear stuck and ask for bonnet gasket to dismantle the bonnet but not available.,42623
,05-R-01A,,Install PG,Install a new PG.,42623
A2A,02-XV-011,,Air leakage,Repair the regulator air leakage from vent plug and adjust the O/P pressure.,42623
A2A,03-LT-002,,no problem,"Check Tx reading found 100% and matched with LG, Zero check found ok, Put in service and check found ok.",42624
,04-AT-502,,Put in service,Put the Tx in service as operation request.,42624
,13-LT-006,,Wrong reading,"Reset, Flushing both tap points, Clear condensate from low side, Zero/Span calibration were done, Check reading found matched with LG.",42624
,13-LSHH-008,,Alarm,Put under observation.,42624
,04-FT-012 / 04-FV-012,,Loop hunting,Put the loop under observation as no problem appeared.,42624
,13-XV-035,,Stuck,"Check found that the valve was stuck at open position, Force the valve several times to clear stuck, Put in service then function check found ok.",42624
,13-AT-004,,Put in service,Put the Tx in service as operation request.,42624
,13-FV-067,,stuck,"Function check found ok, Full stroke check found ok.",42624
,14-ME-053A,,Vib. Switch alarm,Adjust the switch setting then function check found ok.,42624
,14-ME-053C,,Vib. Switch alarm,"Clear stuck of the switch mechanism, Adjust the switch setting then function check found ok. RECOMM : Replace the switch mechanism by a new one.",42625
,13-AT-002,,Put in service,Put the Tx in service as operation request.,42625
,13-BSL-001/006,,Wrong reading,Adjust the focus angle then check reading found ok.,42625
,13-BSL-002,,Wrong reading,"Check found that the viewing port was semi-blocked, Inform operation.",42625
,04-PDT-004,,Over range,###############################################################################################################################################################################################################################################################,42625
,14-ME-053A,,Vib. Switch alarm,###############################################################################################################################################################################################################################################################,42625
,14-ME-053C,,Vib. Switch alarm,Readjust the switch setting. NOTE : The final set point is 5/8 turn over the operating trip point which isn't matching with the vibration switch instruction manual .Inform EPROM shift eng.,42626
,04-TV-068,,Wrong valve stroke,Complete calibration was done for the positioner then check stroke found ok.,42626
,04-PDT-004,,Over range,"Zero check was done, Flushing was done from manifold by operation, The over rang reading is actual.",42626
,04-H-02,,No feedback,Adjust air/fuel ratio for 04-BSL-02A/C/E. For BSL-02K/N : There is a blockage inside the fuel gas line. For BSL-02E : There was no Fback at DCS and on LCP. For BSL-04E : Adjust air/fuel ratio.,42626
A2A,03-H-01,,No feedback,Adjust air/fuel ratio for BSL-01A/D/E/F.,42626
A2A,02-H-01,,No feedback,"Adjust air/fuel ratio for BSL-01D.  For BSL-01C : Dismantle the pilot, clean rod, reinstall again and adjust air/fuel ratio.  For BSL-01E : Dismantle the nozzle to clear its blockage the adjust air/fuel ratio.",42626
,13-BSL-006,,Low reading,Adjust focus angle then check reading found ok.,42626
,04-H-04,,No feedback,Adjust air/ fuel ratio FOR 04-BSL-04E,42626
,14-FT-016,,No problem,Zero check was done found no problem.,42627
,04-TT-556,,Wrong reading,###############################################################################################################################################################################################################################################################,42627
,04-TV-068,,Hunting,"Complete calibration was done for I/P and then check its O/P found it was stable, Recalibrate the valve positioner then check valve stroke from DCS found it ok and stable.",42627
,Unit (52),,Unloading system,Stopped.,42628
,51-FT-011,,wrong reading,Cancelled.,42628
,04-PT-564,,Check,"Reset, Zero/span/mA check were done and no problem found.",42628
,04-TE-556,,Defective element,"Check found defective element.
Waiting for spare parts.",42628
,06-P-04A,,No Problem,Dismantle the actuator then re-install it after rotating department adjusted zero stroke.,42628
,06-P-04B,,No Problem,"Check actuator stroke found it ok, but the piston rod of the pump was stuck, transfer the job to RTQ dept ",42631
,Unit (52),,Unloading system,"Connect cables for FT and PDT to 52-JEI-01.
Connect cable for LSL to 52-JA-05.",42631
,05-PSH-154A,,PMR,"PMR was carried out 
the switch indicates wrong tag no at DCS 05-PSH-154B",42631
,07-TT-852B,,PMR,PMR was carried out ,42631
,04-PT-040,,PMR,PMR was carried out ,42631
