LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,06-P-04A,,bad stroke ,check found loose in 230 V power socket tighten on it then function check found ok ,42631
,04-TE-556,,Replace ,"install an old element instead of defective one , check reading found it ok",42631
,14-LT-002,,wrong reading,Stopped by operation ,42631
,13-LT-006,,wrong reading,Stopped by operation ,42631
,Unit (52),,Unloading system,"all cable trays were fabricated and fixed . All cables were laid ,cable systemation was done.",42632
,"53-LT-03
53-LT-010
53-LT-015",,check,"zero check found ok , span calibration was done then check reading found it ok ",42632
,05-PV-005,,PMR,PMR was carried out. Max opening 90%,42632
,05-PV-016,,PMR,PMR was carried out. The feed back link is bended. There is leakage from valve packing. There are two defective gauges for regulator and positioner. Refer to 21/12/2015 ,42632
,05-PV-026,,PMR,PMR was carried out. Needs positioner cover,42632
,07-LT-017,,Check,"Zero check found ok , span calibration was done then check reading found matching with the level glass",42632
,07-LSHH-010,,Check,Function check was done found ok,42632
A2A,02-FT-003,,PMR,PMR was carried out ,42632
A2A,02-FT-010,,PMR,Not exist,42632
A2A,02-FT-011,,PMR,PMR was carried out ,42632
,53-LT-03,,Wrong reading,Function check was done found no problem,42632
,Unit (52),,Install inst.,"Connect the pump level switch to JB (JA-05) on pair -5,+5",42632
,52-PJ-867,,Install inst.,The cables of the FT & PDT were routed to the JB,42632
,53-LSH-008,,Check,The micro switch was checked and tested found ok,42633
,53-LSHH-011,,Check,Adjust the micro switch action point and function check found ok,42633
,06-PDT-01,,Check,Flushing and zero/span check were done found ok and no problem,42633
,04-FIT-504,,Wrong reading,Clear blockage then function check were done found ok,42633
,13-LT-015,,PMR,"scaffolding was erected, to be done on the next day shift.",42633
,13-LT-018,,PMR,PMR was carried out ,42633
,13-LT-019,,PMR,"scaffolding was erected, to be done on the next day shift.",42633
,13-LT-023,,PMR,"scaffolding was erected, to be done on the next day shift.",42633
,07-FT-03,,PMR,"scaffolding was erected, to be done on the next day shift.",42633
,07-FT-035,,PMR,"scaffolding was erected, to be done on the next day shift.",42633
,07-FT-036,,PMR,"scaffolding was erected, to be done on the next day shift.",42633
,13-TT-06,,Wrong reading,Tighten loosen wires of the temp. element cable and function check found ok,42633
,Unit (53),,PMR,Visual unit survey was done,42633
,Unit (58),,PMR,Visual unit survey was done,42633
,Unit (56),,PMR,Visual unit survey was done,42633
,52-PJ-867,,Install inst.,Install the pressure switch and the power cable of the level switch.,42633
,52-JEI-01,,Connect wires,"Connect wires of the PT & the FT on terminals (+22,-22) and (+21,-21) respectively",42633
,53-PT-01,,Wrong reading,"Function check was done found ok. Check found blockage in tap point, inform operation was done",42633
,53-LSHH-06,,Alarm,Dismantle the switch and check it's float found no problem.Check found actual alarm.Flushing the tap points found no blockage.,42633
,53-LSL-005,,Alarm,"Dismantle the switch and check it's float found no problem.The alarm exists due to the switch header is empty due to blockage in it's lower tap point, inform operation was done",42634
,53-LT-003,,Wrong reading,"Refill the tubes with glycerin and zero check found ok.The reading of transmitter is 0% due to blockage in the lower tap pointof the header, inform operation was done.",42634
,"07-FT-003
07-FT-035
07-FT-036",,PMR,PMR was carried out.,42634
,"13-LT-015
13-LT-019
13-LT-025",,PMR,PMR was carried out.,42634
A2A,02-LSLL-014                02-LSHH-013,,PMR,PMR was carried out.,42634
,"07-TE-623
07-TE-635
07-TE-636",,Wrong reading,"TE-623 : Don't exist.  
TE-635 : Defective 120°C  20 cm.  
TE-636 : Function check was done found ok.",42634
,05-PT-031,, Calibration,"Zero/Span calibration, mA check then check reading found ok.",42634
,13-FT-046,,,"Reset, zero check found ok, check reading found ok.",21-09-2016
,Unit (52),,PJ-867,"The PT,FT,PSL and LSL cables were connected and terminated.
All Ground cables were connected.",42635
,53-LSH-013          53-LSL-014               53-LSHH-016,,Check alarm,"LSL-014 : Complete function check was done found ok, Alarm was actual as level is 25%, LSH-013 : Complete function check was done found ok and no alarm. 
LSHH-016 : Micro switch check found ok.",42635
,"04-H-01,02,03,04",,PMR,PMR was carried out.,42635
,15-LT-035,,Blockage,"Flushing was done from tap points by operation to clear blockage.
Refill seal pot and impulse tubes with glycerin.
Zero check and mA were done.
Check reading found matching with LG.",42635
,04-PT-564,,Replace,"Replace the transmitter by a new one after configuring it.
Install new gland, shroud and manifold.
Use the old transmitter mounting bracket.",42635
,13-LV-046,,PMR,PMR was carried out.,42635
,13-LV-050,,PMR,PMR was carried out.,42635
,13-LT-046,,PMR,PMR was carried out.,
,13-LT-050,,PMR,PMR was carried out.,42636
,14-LT-028,,Calibration,"Check found no blockage in both tap points, check level in seal pot found it ok.
Zero and span calibration were done, check reading found it matching with level glass.",42636
,Unit (52),,PJ-876,"Unloading pump: the power cables were connected to 52-IPSDLP-09.
FT was connected to circuit breaker 1.
LSL was connected to circuit breaker 3.",42637
,Unit (52),,PJ-876,Erect scalding,42637
,"51-TE-072
(TK-37)",,Defective element,"Check found defective element number 7, jumper it with number 6, then check reading found ok.
Reading before: 73°C, Reading after: 34°C",42638
,52-LA-04,,Alarm,"Check found ""DA and HP"" alarms, clear them and check loading found ok.",42638
,"07-FT-004C
07-FT-004B",,PMR,PMR was carried out.,42638
,05-XV-068,,Wrong indication ,Force valve to open / close several times to clear valve stuck then function check was done found max travel is about 50% and close F.B is ok ,42638
A2A,03-VSH-003D,,PMR,PMR was carried out.,42638
,04-VSH-002G,,PMR,PMR was carried out.,42638
,07-TI-523,,Not exist,Not found and no thermo well,42638
,07-TI-536,,No problem,Function check was done found ok,42638
,07-TI-535,,Defective,Function check was done found defective ,42638
A2A,03-FT-002,,PMR,PMR was carried out.,42638
,13-HV-013,,Stuck,Replace the defective pneumatic relay MAC with new one and function check found the positioner is defective and hardly calibrated ,42638
,14-LT-004,,Wrong reading,"Rest, check configuration found ok . Reading before as after. No alarms present. Ask operation to increase/ decrease level and heck Tx response found it ok ",42639
,Unit (52),,PJ-876,Install the flow element of the flow transmitter.Route the earthing cable and terminate it from the pump waiting for electrical dept to terminate the other side at panel.,42639
,07-K-01A,,Check TI,"07-TI-517 , 210 B ok
07-TI-516  : its capillary is broken 
07-TI-515 : stuck 
07-Ti-210A : Defective ",42639
,07-K-01B,,Check TI,"07-TI-617 , 211 B  ok
07-TI-615 : stuck 
07-TI-211A , 616 : Defective ",42639
,07-K-01C,,Check TI,"07-TI-716 ,717, 212A/ B  ok
07-TI-715 : stuck  ",42639
,06-LDV-001,,PMR,PMR was carried out.,42639
,05-TV-023A,,PMR,PMR was carried out.,42639
,05-XV-068,,Stuck,Force the valve open/ close several times to clear stuck and increase regulator output to be 6 bar. Adjust F.B switch then function check were done found it ok.,42639
,13-HV-013,,Stuck,Complete calibration was done for the positioner then function check were done found it ok.,42639
,14-LT-002,,Wrong reading,"Flushing was done for both of low/high side tap point by operation and no blockage found. Refill impulse tubes, seal pot, zero / span calibration were done then check reading found it ok and matched with LG. ",42639
,14-PT-049,,Wrong reading,Stopped due to steam leakage and there is water condensation beside Tx,42639
,07-PSL-651,,Alarm,"Check found actual alarm as the pump has no output pressure, Check switch set point found ok. ",42640
,Unit (52),,PJ-876,Compete configuration was done for the flow TX,42640
,12-FT-022,,Over rang,Zero/Span calibration were done. Adjust O/P mA for 20 mA and check reading found ok,42640
,04-PDT-04,,Leakage,Tighten the vent plug and all unions then check found ok,42640
,"07-TI-516,616,210A&211A",,Install gauges,Install a new gauges for TI-210A and 211A. The other new gauges not fit the thermo wells,42640
,14-PT-040,,wrong reading,Zero/Span check were done found ok. Flush the tube by operation and install Tag. No,42640
,14-VSH-03C,,PMR,PMR was carried out ,42640
,04-FT-01A/B,,PMR,PMR was carried out ,42640
,07-FT-018,,wrong reading,Reset then check reading found ok. Flushing and Zero/Span check were done found ok. Then check reading found ok,42640
,"51-FV-55,56,57",,Leakage,Visual check found no packing leaking,42640
,51-LT-010,,PMR,PMR was carried out ,42640
,51-LT-012,,PMR,PMR was carried out ,42641
,52-PJ-867,,Check level sw.,The switch was tested by Rot. Team found healthy,42641
,UNIT 03,,PMR,Visual unit survey was done and sent by E-mail,42641
,UNIT 04,,PMR,Visual unit survey was done and sent by E-mail,42641
,UNIT 07,,PMR,Visual unit survey was done,42641
,07-PSH-802,,PMR,PMR was carried out ,42641
,13-TT-077,,High reading,Adjust the focus angle as operation request,42641
,13-LT-056,,Rotameter was isolated,"Check found the variable area flow meter is closed, Open it and check reading found ok and matching with 13LT057",42641
,07-VSH-003B,,Trip,"Reset the switch and ask operation to startup the fan cooler but couldn’t due to problem in Substation 4.
transfer job to electrical department",42641
,12-LV-003,,Check stroke,Adjust the valve stroke to be sensitive on the range (0-10)% and full stroke was done ,42641
,56-LT-05,,Wrong reading,Check reading found matching with LT-06,42641
,51-LT-064,,PMR,Stopped by operation as tank is rundown.,42641
,51-LT-073,,PMR,PMR was carried out. ,42641
,51-MOV-215,,Not responding,Check found not responding for open and close at local or remote.Open and close the valve using hand wheel found ok then function check for local and remote found ok.,42642
,51-PV-024,,Dismantle,Dismantle the valve and transfer to EMC work shop with its tube and bolts then install only one End flange as operation request,42642
,"05-PT-040A,B<C",,PMR,PMR was carried out.,42642
,05-PT-019,,Reset,"Reset several times, then check reading found matching with PT-040A,B,C.
Recommendation: Replace the transmitter by a new one.",42642
,15-FV-032,,Passing,Stopped as the upstream valve is passing.,42642
,15-TE-035,,No problem,Check element found it matching with TI-235.,42642
A2A,02-H-01,,No feedback,"Adjust air/fuel ratio for 001D,C",42642
,07-LT-014,,Reset,"Reset, zero/span check were done.
Check reading found it ok.",42642
,07-LIC-014,,Blockage in the upstream line of the  valve,###############################################################################################################################################################################################################################################################,42642
,"51-LT-086
TK-24",,PMR,PMR was carried out. ,42643
,"51-LT-079
TK-12",,PMR,PMR was carried out. ,42643
,"51-LT-065
TK-22",,PMR,PMR was carried out. ,42643
,54-FT-009,,No problem,"Check found ""Reverse flow"" message.
Operator started the pump and then check reading found it ok.",42643
,07-LT-014,,Reset,"Reset, zero/span check were done.
Check reading found it ok.",2/10/2016
,07-LIC-014,,Blockage in the upstream line of the  valve,###############################################################################################################################################################################################################################################################,2/10/2016
,"14-VSH-03A
14-VSH-03B",,PMR,PMR was carried out.,3/10/2016
,07-FT-112,,Wrong reading ,"Reset power , zero check found ok .",3/10/2016
,07-LV-014,,Passing,"adjust stem length to decrease valve passing , complete calibration was done .",3/10/2016
,07-LT-014,,check ,Cancelled ,3/10/2016
A2A,"02-FT-004B
02-FT-004C",,Wrong reading ,"flushing , zero / span check was done found ok ",3/10/2016
,"05-FT-03A
05-FT-03B
05-FT-08A
05-FT-08B",,PMR,"Erect scaffolding ,to be completed tomorrow",3/10/2016
,"05-FT-09B
05-FT-09C",,PMR,Erect scaffolding to be completed tomorrow,3/10/2016
,05-FT-011,,PMR,PMR was carried out.,3/10/2016
,05-FT-13,,PMR,PMR was carried out.,3/10/2016
,15-FV-32,,Passing,"replace the old plug by a new one, seat gasket by an old one, bonnet gasket by ann old one, line gasket , valve stroke was done found the valve is still passing as the seat is in bad condition.",3/10/2016
,07-LT-014,,Hunting loop,"Complete function check was done for Tx found ok 
loop simulation found defective barrier.
transfer the job to System engineer.
Assist system engineer to replace the barrier then check reading found it ok ",3/10/2016
,UNIT 54,,PMR,Visual unit survey was carried out ,3/10/2016
,UNIT 55,,PMR,Visual unit survey was carried out ,3/10/2016
,51-LT-071,,PMR,PMR was carried out. ,3/10/2016
,51-TE-029,,No problem,"the temperature element spot were checked and found normal ( spots 2 ,3,4,6 are jumpered )
Note : no temperature hand dip was available with the operation ",3/10/2016
,04-XV-545,,valve not fully open ,"force the valve open / close till it open at 95 % , adjust open feedback proximity then with DCS found ok 
NOTE : air regulator max output pressure 2.8 bar",4/10/2016
,"05-FT-03A
05-FT-03B",,PMR,PMR was carried out .,4/10/2016
,05-FT-08A,,PMR,"try to calibrate it but ""fault / reset"" message always appears , replace it by another old Foxboro one. ",4/10/2016
,"05-FT-08B
05-FT-08C",,PMR,PMR was carried out .,4/10/2016
,05-FT-09A,,PMR,"Replace it by old yokogawa one 
PMR was carried out .",4/10/2016
,05-FT-09B,,PMR,"Complete calibration was done 
 it is recommended to replace it by new one ",4/10/2016
,05-FT-09C,,PMR,"Replace it by the dismantled one of 05-FT-09A, zero calibration was done , there is 40 mmH2O after zero calibration ",4/10/2016
,"54-PK-08
54-P-01B",,Install I/P,Install the pnuematic controller and new i/p then complete stroking was done found ok ,4/10/2016
,"54-PK-08
54-P-01D",,Install I/P,"Install the pnuematic controller and new i/p with new connections , waiting RTQ dept to adjustpump stroke to be compatible with I/P.",4/10/2016
,54-PK-09/01B,,Install I/P,"install new I/P with new connections , check found the pneumatic controller always vented , dismantle it to EMC W/S . 
Note:The pneumatic controller is defective and waiting for spare from ""18-3-2015""",4/10/2016
,"05-VSH-103A/B , 172A/B , 173A/B",,PMR,"05-VSH-103A/B : PMR was carried out.  
05-VSH-172A/B : Stopped by operation.   
05-VSH-173A/B : Done at 29/08/2016.",5/10/2016
,"07-TI-531,532 ,631,632,731,732",,Check,Stopped as there are no TWs and the gauges are directly installed.,5/10/2016
,06-LV-003,,PMR,PMR was carried out.,5/10/2016
,06-PV-004,,PMR,PMR was carried out.,5/10/2016
A2A,02-K-01A,,Check solenoid,"Check found one of capacity control valves is leaking from actuator, Transfer the job to RTQ.",5/10/2016
,51-LT-087,,PMR,PMR was carried out.,5/10/2016
,54-PK-08 / P-01D,,Adjust stroke,"RTQ adjusted the pump stroke as much as possible (Zero stroke is shifted), Inform operation to start up the pump but they refused.",5/10/2016
,Unit (51),,Survey,Survey was carried out.,5/10/2016
,Unit (52),,PT 867,Signal (HART) wires were connected to FT.,5/10/2016
,04-XV-545,,Wrong indication,Replace the defective air regulator with a new one and function check found ok.,6/10/2016
A2A,02-EBV-002,,Air leakage,"Visual check was done found crack in the cup of the regulator, Waiting for S/D to replace it.",7/10/2016
,04-FIT-030,,Wrong reading,"Dismantle the TX and transfer to EMC W/S, Clear float stuck, Check mA at 0% flow found it is 5.2 mA, Try to adjust it but there was no response, Ask for spare but not available, Reinstall back in service, Waiting for spare for the electronic module.",7/10/2016
A2A,02-XV-010,,Air leakage,"Visual check was done found crack in the cup of the regulator, Waiting for S/D to replace it.",7/10/2016
,"
12-PDT-050",,PMR,PMR was carried out.,9/10/2016
,12-PT-051,,PMR,PMR was carried out.,9/10/2016
,07-VSH-009B,,PMR,PMR was carried out.,9/10/2016
,07-FV-003,,PMR,PMR was carried out.,9/10/2016
A2A,02-EBV-002,,PMR,"Visual check was done found crack in the cup of the regulator, Waiting for S/D.",9/10/2016
,"
05-VSH-172A/B",,PMR,PMR was carried out.,9/10/2016
,05-VSH-174B,,PMR,PMR was carried out.,9/10/2016
,13-HV-013,,loosen Coupling,"Check found the coupling between positioner and feedback cam is loose.
Fix it, adjust open/close feedback proximity switches.
Function check for the valve open/close was done several times found it ok.",9/10/2016
,06-K-01A,,Check loading and unloading,"Function check found that compressor start loading at 12.9 bar and unloading at 14 bar.
After 20 minutes found that while loading the PSV opens at 13.2 bar.
Transfer the job to mechanical department.",9/10/2016
,07-FT-035,,Defective barrier,"Flushing, zero/span check were done found ok.
Reading at DCS was 30m3/Hr, while transmitter reading was zero and 4mA.
Loop check was done and found defective barrier.
Assist systems engineer to replace the barrier.
Function check was done found ok.",9/10/2016
,51-LIT-078,,PMR,PMR was carried out.,9/10/2016
,51-LIT-001,,PMR,"PMR was carried out.
Could not calibrate as the tank was on run-down.",9/10/2016
,51-LT-020,,PMR,PMR was carried out.,9/10/2016
,Unit 58,,Survey,Visual survey was carried out.,9/10/2016
,54-PK-01A/Z-01,,Check torque switch,Check found defective switch cable since the fire at this basin 13-08-2014. Dismantle the switch and transfer to EMC w/s.To be continued tomorrow.,9/10/2016
A2A,"02-PSH-150A2
P-04A",,PMR,PMR was carried out.,10/10/2016
A2A,"02-PSH-151A2
P-01A",,PMR,PMR was carried out.,10/10/2016
,13-PV-038,,PMR,Stopped as the operation stuff were not available.,10/10/2016
,15-VSH-004B,,PMR,Stopped as the operation stuff were not available.,10/10/2016
,07-K-01C,,Alarm,Tighten on door lockers then check alarm found cleared.,10/10/2016
,07-K-01B,,Alarm,"Check purge system found low pressure fault.
Tighten on all door lockers then check found alarm still present.
Jumper on ""Purge Bypass"" as EPROM engineer request to let operation start-up the compressor.
Note: 07-K-01A is also jumpered",10/10/2016
,"07-TI-531,532,631,632,731,732",,Check,Function check found ok and no problem found.,10/10/2016
,07-LV-008,,Passing,###############################################################################################################################################################################################################################################################,10/10/2016
A2A,"02-PSL-067,068",,PMR,PMR was carried out.,10/10/2016
A2A,02-PSL-066,,PMR,PMR was carried out.,10/10/2016
,14-FT-028,,Reset and Calibration,"Scaffolding was erected.
Flushing was done by operation and no blockage was found, reset, zero/span calibration were done, then check reading found it ok.",10/10/2016
,54-PK-01A/Z-01,,Check torque switch,"Complete maintenance was done for the torque switch, replace the micro switch by a new one.
Re-install it back, function check was done found it ok.
Waiting for electrical department finish connecting selector switch cable.",10/10/2016
,15-VSH-04B,,PMR,PMR was carried out.,11/10/2016
A2A,02-PSH-151A2,,PMR,PMR was carried out.,7/10/2016
,05-TV-023B,,PMR,PMR was carried out.,7/10/2016
,13-PV-038,,PMR,PMR was carried out.,11/10/2016
,13-TV-050,,PMR,PMR was carried out.,11/10/2016
,07-FT-018,,No problem,zero / span check were done found ok ,11/10/2016
A2A,02-FT-064,,Wrong reading,"zero / span check were done found ok , check the annubar tubes found it blocked , waiting operation to clear blockage ",11/10/2016
,51-TI-229,,Check ,"check it found defective ,waiting for spare parts ",11/10/2016
A2A,03-VSH-03E,,PMR,PMR was carried out.,12/10/2016
,14-VSH-04C,,PMR,PMR was carried out.,12/10/2016
,14-VSH-54C,,PMR,PMR was carried out.,12/10/2016
,04-VSH-02H,,PMR,PMR was carried out.,12/10/2016
,05-TXT-008,,PMR,PMR was carried out.,12/10/2016
,05-PSH-161B2,,PMR,waiting for scaffolding,12/10/2016
,07-FT-018,,Wrong reading,"Dismantle Tx , check cell , chamber found ok .
Reset , reconfiguration was done , mA check was don found ok then function check found ok , check reading found ok",12/10/2016
,04-TE-117A,,Wrong reading,Replace the defective element with new one then check reading found it ok,12/10/2016
,06-K-01A,,Check PG,Complete function check for all pressure gauges found ok ,12/10/2016
,51-LIT-085,,PMR,PMR was carried out.,12/10/2016
,51-TI-224,,Replace,Replace the Temp gauge was done,12/10/2016
,52-FT-043,,check,"Check found wrong connections of barrier at CR8 , repair it , complete loop check was done found ok ",12/10/2016
A2A,02-LT-002,,PMR,"Stopped as the main isolation valves are passing.
Install Tag number.",13/10/2016
,05-VSH-175A/B,,PMR,PMR was carried out.,13/10/2016
,07-FV-010,,PMR,PMR was carried out.,13/10/2016
,Unit (04),,Arrange cables,Arrange cables was done as operation request.,13/10/2016
A2A,03-FT-004,,PMR,PMR was carried out.,13/10/2016
A2A,02-FT-027,,PMR / Wrong reading,"PMR was carried out. Reset power, Zero/span check and function check was done found ok and no problem.",13/10/2016
,05-PSH-161B2,,PMR,PMR was carried out.,13/10/2016
,Unit (05),,Reactor Overhead carne,###############################################################################################################################################################################################################################################################,15/10/2016
,05-PSH-161A2,,PMR,PMR was carried out.,16/10/2016
,"05-VSH-174A , 112B",,PMR,PMR was carried out.,16/10/2016
A2A,03-PT-001,,PMR,PMR was carried out.,16/10/2016
A2A,02-H-01,,PMR,PMR was carried out for pilots.,16/10/2016
A2A,03-H-01,,PMR,PMR was carried out for pilots.,16/10/2016
,05-HOSIT-01,,No response,"Check found lever of up/down movement actuator is stuck, Clear its stuck, Fix the defective part of air supply main hose, Complete function check was done found ok.",16/10/2016
,07-FT-019,,Wrong reading,Zero/Span calibration were done.,16/10/2016
,14-PDT-057,,Wrong reading,"Check found liquied in high tap point, Clear it then zero check was done found ok.",16/10/2016
,04-TI-932,,Wrong reading,"Dismantle the element, Readjust the gauge pointer then reinstall it again and check reading found it matching with TE-023.",16/10/2016
,15-LT-035,,Hunting,"Refill impulse tubes with glycrine, Zero check found ok, Operation refused to flush the tap points to clear blockage if it exsist.",16/10/2016
A2A,02-LV-004,,Hunting,"Dismantle the valve bonnet then found that the stem lock pin with plug was broken, Install new plug with new stem assemble the valve with old bonnet gasket and check stroke found ok, Pasing test was done by operation while the valve is online found it ok.",16/10/2016
,"51-MOV-234,235",,Dismantle,"Dismantle the actuator and leave it on the skid beside the tank. NOTE : The valve was 100% open, $ mounting screw are on actuator, The power is isolated from PDP.",16/10/2016
,unit 16,,survey,visual survey was carried out.,17/10/2016
,unit 05,,survey,visual survey was carried out.,17/10/2016
,unit 02,,survey,visual survey was carried out.,17/10/2016
,07-HV-017,,Defected proximity,"Check found terminal wires of close position proximity switch are loose and in a very bad condition.
Fix them as much as possible.
Check indication for open/close position found it ok.
Recommendation: Replace proximity of close position by a new one.",17/10/2016
,14-VSH-004D,,Adjust set point,Adjust switch set point then function check found it ok.,17/10/2016
,13-PV-095A,,Stuck mechanism,###############################################################################################################################################################################################################################################################,17/10/2016
,05-PT-016,,Reset,"Reset electronic module, zero check found ok, then check reading found ok.",17/10/2016
,51-LT-034,,No problem,"Function check was done and no problem found.
Note: there was high Nitrogen pressure at the surface of the tank causing over flow.",17/10/2016
,51-FT-075,,Blockage,"check found blockage in the small orifice plate, clear it then check the outlet line of transmitter spool found low pressure.",17/10/2016
,51-PCV-034,, Blockage,"Check found the spool before the valve is blocked, transfer the job to static department.
Dismantle the valve and transfer it to EMC w/s.
Install end blind at the up stream till static department finish their work.",17/10/2016
,"13-LSH-031, 032, 033",,Stopped,Stopped by operation,18/10/2016
,13-PV-095A,,Stuck mechanism,"Dismantle the coupling between valve and mechanism.
Check valve stroke found ok.
Waiting for mechanical department to clear mechanism stuck.",18/10/2016
,05-LT-010,,No problem,Complete function check was done and no problem was found.,19/10/2016
,13-HV-013,,Backlash in feedback link,"Check found there is a backlash between positioner and feedback link of proximity switches.
Try to fix it but it was useless.
Waiting for spare.",19/10/2016
,"04-H-01,02,03,04",,NO F.B,###############################################################################################################################################################################################################################################################,19/10/2016
,51-LT-039,,Check ,"Raise  the Displacer about 4m as operation request ""using LT command{"" , function check found ok.NOTE: keep the displacer raised as operation request.",19/10/2016
,13-PV-095A,,Reconnect,Reconnect the actuator and check stroking found the valve traveling is from 0% to 85% and straggles at 50%,20/10/2016
,"05-TE-032,033,034,035,036",,Check,"Complete loop and element check were done found no problem. Swap between TE-032, TE-033 found the same reading",20/10/2016
,05-PV-016,,Leakage & passing,###############################################################################################################################################################################################################################################################,20/10/2016
,51-PCV-034,,Install,Install the valve back in service,20/10/2016
,"52-LA-01,02,03,04",,Check,Waiting for truck to check loading,20/10/2016
,52-FT-043,,Check,Check Tx configuration found ok,20/10/2016
,51-TE-032,,Wrong reading,Jumper the defective element No. 8 with No. 7 and then check reading found ok,21/10/2016
,05-HOIST-01,,Check,"The Up-Down movement is sometimes stuck, waiting to erect scaffolding",21/10/2016
,04-P-06A,,Didn't work,"Loop check found ok then check internal coil found 30M?, Waiting spare",22/10/2016
,04-P-06B,,Check,Function check found ok,22/10/2016
,05-HOIST-01,,Check,"Dismantle the pneumatic drive rotor and transfer to EMC W/S, clear its stuck and reinstall back in service then function check found ok",22/10/2016
,07-FV-015,,PMR,Waiting for static dept. to clear stuck in bypass valve.,23/10/2016
,07-FV-017,,PMR,PMR was carried out.,23/10/2016
,"07-FT-010A/B/C, 023A/B/C",,PMR,Waiting for scaffolding.,23/10/2016
,04-P-06A,,Defective coil,"Check the coil found open, Waiting for spare.",23/10/2016
,07-PSL-651,,No problem,Complete function check was done and no problem found.,23/10/2016
,07-PSL-652,,No problem,Complete function check was done and no problem found.,23/10/2016
,07-PSL-653,,No problem,Complete function check was done and no problem found.,23/10/2016
,14-FV-015,,Stuck,Check stroke found no problem.,23/10/2016
,07-FT-018,,Reset,"Reset then check reading found it ok, Zero check was done found ok.",23/10/2016
,05-PV-016,,Passing,"Dismantle the valve from bonnet, Transfer it to EPROM W/S, Lapping was done, Reassemble the valve again, Check found the valve is still passing.",23/10/2016
,07-PSL-552,,No problem,"Complete function check was done and no problem found, Transfer the job to RTQ dept. to adjust the pump discharge pressure.",23/10/2016
,13-PT-046,,Defective Barrier,Zero/ span and mA check were done found ok. Check found that the reading at DCS is always 80 bar. System engineer Replace the barrier by another one then check reading in DCS found ok ,23/10/2016
,53-LT-001,,PMR,PMR was carried out.,23/10/2016
,"Unit (54) , (55)",,Survey,Visual survey was carried out.,23/10/2016
,07-FT-023A/B/C,,PMR,PMR was carried out.,24/10/2016
,07-FT-010A/B/C,,PMR,PMR was carried out. NOTE : Manifold of FT-010A is passing.,24/10/2016
,04-P-06A,,Dismantle,Dismantle the coil and transfer it to EMC W/S.,24/10/2016
,07-K-01B,,Lubricator failure,Assist system eng. To replace defective pair of lubricator start signal with the spare one then function check found ok.,24/10/2016
A2A,02-FV-011,,Hunting,Check valve stroke and no problem found.,24/10/2016
,05-PV-021,,Air leakage,"Replace all corroded air tubes with new ones (new fittings, nuts, ferrule, B ferrules ) then check valve stroke found ok.",24/10/2016
A2A,02-LSL-510A,,PMR,PMR was carried out.,25/10/2016
A2A,02-K-01A,,Loading check,"Check capacity control valves sequences found ok.
Check both solenoids found ok.
02-XYV-550 has resistance of 115?.
02-XYV-551 has resistance of 100?.",25/10/2016
,"07-FT-009A,B,C",,PMR,PMR was carried out.,25/10/2016
,04-LT-030,,PMR,PMR was carried out.,25/10/2016
,04-TI-532,,Leakage,"Check found defective thread of temperature gauge.
Install plug 1/2"" instead of it.
Wailing for spare part.",25/10/2016
,04-AT-502,,Put in service,Put analyzer in service as operation request.,25/10/2016
,54-PK-14/P-01A/B,,stopped,Stopped waiting for static department to modify the line.,25/10/2016
,54-PK-08/P-01A/C,,,"Check pump stroke found ok.
Check found that the emergency stop switch was pressed, release it.
Check pump remotely found ok.
To be continued tomorrow.",25/10/2016
,"05-PT-041A,B,C",,PMR,PMR was carried out.,26/10/2016
A2A,"02-FT-005A,B",,PMR,Scaffolding was erected.,26/10/2016
,16-PDT-001,,No Problem,"Zero/span and mA check were done and no problem found.
Flushing was done by S.T.L. and no blockage was found.",26/10/2016
,"54-PK-08/P-01A,B,C,D",,Check stroke,Pump stroke was done from DCS and found ok. The pump stroke at DCS is opposite to the stroke at the site. This opposition is from the PLC controller. ,26/10/2016
A2A,02-FT-05A/B,,PMR,PMR was carried out.,27/10/2016
,04-FT-015A/B/C,,PMR,PMR was carried out. Manifold valves are passing,27/10/2016
,14-VSH-054D,,PMR,PMR was carried out.,27/10/2016
,15-VSH-004A,,PMR,PMR was carried out.,27/10/2016
,12-FT-022,,Wrong reading,"Reset, flushing, zero/span and mA check were done found ok then check reading found as before. Check found manual isolation valve was semi closed ask the operator to open it then check the reading found accepted by operation. ",27/10/2016
,51-MOV-234,,Install,Install the actuator back in service and function check were done found ok. Check oil level found ok      ,27/10/2016
,51-MOV-235,,Install,"Install the actuator back in service and function check were done found no response, Replace the defective open/close SW with the electronic cover and battery then function check were done found ok. Check oil level found ok. The oil refill plug is stuck.",27/10/2016
,54-LT-014,,Check,"Complete function check found a pin hole in the immersed tube, waiting for basin empty. Clear blockage from the immersed tube and Zero/Span check were done found ok. The TX support needs to be replaced.",27/10/2016
,54-LT-015,,Check,Clear blockage from the immersed tube and Zero/Span check were done found ok,27/10/2016
,51-P-035B,,Vib. Alarm,"Clean and tighten on both of Drive and Non drive sensor's sockets then check alarm found still present, waiting for vibration team check",27/10/2016
,51-FT-014,,Over range,"Zero/Span check were done found ok, Refill tubes by 50% water + 50% glycerin. Flushing from tap points were done by operator then check reading found ok",29/10/2016
,04-LT-001,,PMR,PMR was carried out.,30/10/2016
,04-TT-111,,PMR,PMR was carried out.,30/10/2016
,04-FT-003A/B/C,,PMR,PMR was carried out.,30/10/2016
,04-FT-001A/B,,PMR,PMR was carried out.,30/10/2016
,14-FT-027,,Wrong reading,"Reset and zero/span calibration were done. Operation team refused to make flushing, inform EPROM shift engineer.",30/10/2016
,14-FT-028,,Wrong reading,"Reset was done. Operation team refused to isolate tap points and make flushing, inform EPROM shift engineer.",30/10/2016
,56-LT-06,,Wrong reading,Stopped by operation,30/10/2016
,UNIT 56,,PMR,Visual unit survey was done,30/10/2016
,UNIT 53,,PMR,Visual unit survey was done,30/10/2016
,54-PK-014,,Replace PCV's,Install one PCV and waiting to fabricate the line to install the other one,30/10/2016
,04-LSHH-012,,PMR,PMR was carried out.,31/10/2016
,04-LSL-803A,,PMR,PMR was carried out.,31/10/2016
,14-FT-029,,Wrong reading,Zero calibration and span check were done then check reading found ok.,31/10/2016
,16-PDT-001,,Under range,Zero/span check were done. Flushing was done by operation to clear blockage from high tap point then check reading found ok.,31/10/2016
A2A,02-FV-006,,Passing,###############################################################################################################################################################################################################################################################,31/10/2016
,Unit (52),,Survey,Visual survey was carried out.,31/10/2016
,54-PK-14,,Install PCV,New PCV was installed.,31/10/2016
,51-TE-012,,Replace TE,"Install new XPU-2 and HCU cards, Install new VITO temp element, Complete configuration and calibration were done, Check was done found ok.",42675
,51-LT-039,,PUT in service,Put the Tx in service.,42675
,56-SSL-620,,Alarm,Adjust the gap between paddle and switch then check found alarm was cleared.,42675
A2A,02-PSH-150B2,,PMR,PMR was carried out.,42675
A2A,02-PV-031,,PMR,"Dismantle the valve from the bonnet. Clear plug holes and cage. Reassemble the actuator with the old bonnet gasket, Check stroke from DCS found ok.",42675
,04-P-06A,,No return signal at S.S.,"Check found the selector switch is at OFF MODE, Put it at AUTO MODE then function check was done found ok.",42675
,04-FT-552B,,Wrong reading,Cancelled by operation,42675
,05-FV-025,,Blockage,Check stroke found max opening is 75%. Force the valve and the max opening still 75%. Ask operation team to dismantle the valve but refused. Put it back in service.,42675
,51-TE-002,,Replace TE,"Install new XPU-2 and HCU cards, Install new VITO temp element, Complete configuration and calibration were done, function Check was done found ok.",42676
,54-LT-014,,Defective immersed tube,"Replace the defective immersed tube by and new one.
To be continued tomorrow.",42676
,05-FV-025,,Blockage,###############################################################################################################################################################################################################################################################,42676
A2A,03-FT-005H,,wrong reading,Zero calibration was done and then check reading found it matching with FT-005D.,42676
,12-PT-062,,PMR,"PMR was carried out.
Note: Need cover O-rings.
Install new tag number.",42677
,12-PT-066,,PMR,"PMR was carried out.
Note: Need cover O-rings.
Install new tag number.",42677
,12-PT-067,,PMR,PMR was carried out.,42677
,05-FV-025,,Replace positioner,"Install new positioner with the old cam, shaft and feedback link.
Full calibration was done.
Check stroke (0 - 100%) found it ok.",42677
,04-FT-552B,,Calibration,"Zero and span calibration were done, check reading found ok.",42677
,15-VSH-054A,,PMR,PMR was carried out.,42677
,15-VSH-054B,,PMR,PMR was carried out.,42677
,15-VSH-004C,,PMR,PMR was carried out.,42677
,14-VSH-053B,,PMR,Stopped by operation ,42677
,07-FV-030,,PMR,PMR was carried out.,42677
,04-FT-554B,,Force reading,"Simulate reading to be 100% as operation request.
Return it back to normal mode.",42677
,04-XV-562A,,Force ,"Force XV-562A to close and XV-562B to open as operation request.
Then return them back in service.",42677
,04-XV-562B,,Force ,"Force XV-562A to close and XV-562B to open as operation request.
Then return them back in service.",42677
,05-PT-031,,Wrong reading ,"Reset power, zero calibration was done, check reading found it ok ",42678
,04-H-02,,No f.b ,Clean nozzles and adjust air/fuel ratio ,42678
,14-PT-040,,Some times Hunting ,"Flushing was done by operation to clear condensation, zero/ span check were done found ok then check reading found ok. ",42678
,14-PT-046,,No problem ,"zero check was done found ok. Flushing by operation were done found no problem, reading before work as after ",42678
,51-TE-070,,Replace TE,###############################################################################################################################################################################################################################################################,42678
,54-LT-014,,adjust,Adjust the length of immersed tube.,42678
,51-MOV-241,,Low battery alarm,"Check found H74 alarm, replace the battery by a new one then complete function check was done found ok.",42678
,51-LT-099,,Hunting,Fix the sensor wires then zero/span check were done found ok.,42680
,51-LT-052,,PMR,PMR was carried out.,42680
,51-LT-047,,PMR,PMR was carried out.,42680
,14-VSH-053B,,PMR,PMR was carried out.,42680
,14-VSH-054A,,PMR,PMR was carried out.,42680
,04-FT-554B,,Force,Force the Tx O/P to 12 mA as operation request,42680
,04-XV-562A,,Force,Force the valves for reverse actions as operation request.,42680
,04-XV-562B,,Force,Force the valves for reverse actions as operation request.,42680
,05-FT-016,,PMR,PMR was carried out.,42680
,05-FT-017,,PMR,PMR was carried out.,42680
,05-FT-018,,PMR,PMR was carried out.,42680
,15-PT-025,,PMR,PMR was carried out.,42680
,15-PT-010,,PMR,Scaffolding was erected. To be continue tomorrow,42680
,04-FT-554B,,Force,Force the Tx O/P to 12 mA as operation request,42680
,52-FT-043,,No Hart signal,"The HART signal between Tx and Barrier was checked found ok and no HART signal between Barrier and the I/P Module, waiting a new Barrier",42681
,UNIT 58,,Survey,Visual unit survey was done,42681
,51-TK-011,,Install Inst.,LT-025 and TE-025 were installed and PCV-022 is waiting for Static dept. to install its flange.,42681
,15-PT-010,,PMR,PMR was carried out.,42681
,06-LDT-001,,PMR,PMR was carried out.,42681
,06-LT-003,,PMR,PMR was carried out.,42681
,06-FT-001A,,PMR,PMR was carried out.,42681
,06-FT-001B,,PMR,PMR was carried out.,42681
,16-FT-009,,PMR,PMR was carried out.,42681
,05-ME-017G,,Vibration alarm,Adjust S.W set point then function check was done found ok.,42681
,04-XV-562A/B,,Remove force,Remove force as operation request,42681
,04-FT-554B,,Remove force,Remove force as operation request,42681
,51-LT-064,,PMR,Stopped by operation.,42682
,52-FT-043,,No HART signal at DCS,The HART signal was checked at CR8 found ok before and after the barrier after replacing the barrier by a new one by system eng.,42682
,          54-PK-10,,Stuck,Check found inlet pressure is 1.1 Bar which is below the PCV set point so the PCV is actually closed.,42682
,05-LSLL-056,,PMR,PMR was carried out. NOTE : Check micro switch only.,42682
A2A,02-LSL-610A,,PMR,PMR was carried out.,42682
A2A,02-LSL-610B,,PMR,PMR was carried out.,42682
,05-FT-025,,Defective tray,"Check found defective cable tray, Waiting for materials.",42682
,04-LSHH-013,,PMR,PMR was carried out.,42682
,04-FT-554A,,Wrong reading,"Flushing from manifold was done, Zero/span check were done and no problem found.",42682
,04-FT-554B,,Force reading,"Check configuration found it in square root mode, Change it to liner mode after changing its range to be (-1250 to 1250 mmH2O), Isolate Tx from manifold to force its reading as per permit request.",42682
,06-P-04B,,Bad stroke,"Check actuator stroke found it ok, Waiting for RTQ dept to release the stuck of the piston rod.",42682
,05-VSH-174A,,Alarm,Adjust switch set point then check alarm found cleared.,42682
,15-ME-04A,,Replace rotary union,###############################################################################################################################################################################################################################################################,42682
,05-TXT-009,,PMR,PMR was carried out.,42683
,05-LSHH-004,,PMR,PMR was carried out.,42683
,Unit 02,,Survey,Visual survey was carried out.,42683
,Unit 16,,Survey,Visual survey was carried out.,42683
,16-FT-009,,Wrong reading,Flushing was done by operation. Zero/span check found ok. NOTE : Scale on Tx is 0 - 45 m3/hr and on DCS is 0 - 40 m3/hr.,42683
,06-P-04B,,Bad stroke,Dismantle the actuator then reinstall it back after RTQ dept repair defective HEX coupling in gear box. Stroke test was done for the pump found ok.,42683
,15-ME-04A,,Stuck actuator,###############################################################################################################################################################################################################################################################,42683
,52-FT-043,,No HART signal,Loop check was done found still no digital signal HART sent to DCS.,42683
,51-MOV-285,,Isolate power,Power off MOV was isolated from LCP.,42683
,51-MOV-286,,Isolate power,Power off MOV was isolated from LCP.,42683
,51-LT-039,,Wrong reading,Check reading found matching with hand dip.,42683
A2A,02-PSL-154,,PMR,PMR was carried out.,42684
,15-ME-04A,,Stuck ,"check found broken signal impulse tube , repair it , unction check found ok ",42684
A2A,02-FT-002A,,Remove Force,scaffolding was erected ,42684
A2A,02-FT-002B,,Remove Force,scaffolding was erected ,42684
A2A,02-FT-002C,,Remove Force,scaffolding was erected ,42684
A2A,02-FT-004A,,Dismantle,scaffolding was erected ,42684
A2A,02-FT-004B,,Dismantle,scaffolding was erected ,42684
A2A,02-FT-004C,,Dismantle,scaffolding was erected ,42684
,04-FT-554A,,Dismantle,function check found ok and no problem found ,42684
,04-FV-554,,Dismantle / Reinstall ,"Dismantle the valve , reinstall it again with new line gaskets as operation request",42684
,04-XV-562A,,Force output,"force valves to reverse their action , return them back as operation request ",42684
,04-XV-562B,,Force output,"force valves to reverse their action , return them back as operation request ",42684
,04-FT-554A,,Put it in service,"Flushing was done by operation, Zero check were done found ok. Check reading found it ok.",42684
,"54-PK-01
P-01B",,check,"the PCV was dismantled and clean the internal parts , reinstall it again , check found low flow , to be continue tomorrow ",42684
,"54-PK-10
P(01B)",,check,"The pcv was dismantled and clean from internal ,reinstall agin then check found low flow to be continue tomorrow",42687
A2A,02-PSL-154,,PMR,PMR was carried out.,42687
A2A,02-FT-002A,,PMR,Waiting scaffolding.,42687
A2A,02-FT-002B,,PMR,Waiting scaffolding.,42687
A2A,02-FT-002C,,PMR,Waiting scaffolding.,42687
A2A,02-FT-004A,,PMR,Waiting scaffolding.,42687
A2A,02-FT-004B,,PMR,Waiting scaffolding.,42687
A2A,02-FT-004C,,PMR,Waiting scaffolding.,42687
,15-ME-04A,,Stuck,"The signal impulse tube was broken,repair it then function check was done found ok.",42687
,04-FT-554A,,Wrong reading,Zero/span check were donr found ok and no problem found.,42687
,04-FV-554,,Remove,The vavle was removed and left beside the line as operation request.,42687
,04-XV-562A,,Force,Force valves to reverse their action then return them back as operation reaquest.,42687
,04-XV-562B,,Force,Force valves to reverse their action then return them back as operation reaquest.,42687
,04-FT-554A,,Wrong reading,"Flushing by operation ,zero check was done then check found ok.",42687
,04-FV-554,,Reinstall,Reinstall the valve with new line gaskets.,42687
,"54-PK-10
P(01A/B)",,Swap PCVs,Swap between PCVs of P-01A & P-01B then check both found ok and accepted by operation.,42688
,56-LT-005,,Wrong reading,Zero check found ok and matched with 56-LT-006,42688
,56-LT-006,,Wrong reading,Zero check found ok and matched with 56-LT-005,42688
,51-LDT-025,,Clean internal part,Dismantle the Tx and transfer it to EMC W/S. Clean internal parts. Sensor check was done found ok. To be continue tomorrow,42688
,05-PT-031,,Wrong reading,"Install a new YOKOGAWA Tx after configure it with new manifold, tubes, cable gland & shroud.",42688
,15-VSH-054C,,PMR,PMR was carried out.,42688
A2A,02-FT-004A,,PMR,PMR was carried out.,42688
A2A,02-FT-004B,,PMR,PMR was carried out.,42688
A2A,02-FT-004C,,PMR,PMR was carried out.,42688
A2A,02-FT-002A,,PMR,PMR was carried out.,42688
A2A,02-FT-002B,,PMR,PMR was carried out.,42688
A2A,02-FT-002C,,PMR,PMR was carried out.,42688
,04-FT-554B,,Remove Force,Return Tx range to (0-1250mmH2O) and check reading found ok.,42688
,04-FV-554,,No problem,Cancelled,42688
,16-FT-001,,PMR,Stopped because the main isolation valve of the high side is stuck at open position.,42688
,16-FT-002,,PMR,PMR was carried out.,42688
,16-FT-003,,PMR,PMR was carried out.,42688
,07-LSH-679,,Alarm,Reset alarm and function check found ok.,42688
,04-FT-554B,,Force,Force the Tx O/P to 12 mA by rerange to (-1250 to 1250mmH2O) and isolate it.,42688
,45-FT-01,,Remove Tubes,Remove the Impulse tubes then re-install them back in service after static dept. finished their job,42689
,45-LT-08,,Remove Tubes,Stopped by operation,42689
,05-LT-014,,Wrong reading,"Refill the seal pot and zero calibration was done then check reading found ok and matched with L.G.
Note: Install new gland & shroud
         Needs 2 cover O-rings
       The lock of electronic module power socket is broken fix it by tape",42689
,15-ME-54A,,Replace Rotary,"Replace the Teflon ring of the actuator and install a new Rotary Union, hoses and connections then function check found ok. Reinstall the actuator and replace the defective supply and signal impulse tubes.",42689
,51-LDT-024,,Wrong reading,"Adjust sensor and Torque tube was done,check found that the span still shifted.
 Replace the defected elec. Module with an old one and complete calibration was done. To be installing tomorrow after cleaning the chamber",42689
,14-PDT-007,,PMR,PMR was carried out.,42690
,07-FT-038,,PMR,PMR was carried out.,42690
,04-PI-923A,,Wrong reading,"PI-923A : Dismantle the gauge, Complete check was done and no problem found. ",42690
,04-PI-923A,,Wrong reading,"PI-925 : Check found the gauge is shifted by (+1 Bar), Adjust it then check reading found ok.",42690
,04-FT-554B,,Remove force,Retune the Tx range to data sheet range then put it in service.,42690
A2A,02-LT-006,,PMR,Waiting for scaffolding.,42690
,04-LSHH-015,,PMR,Waiting for scaffolding.,42690
,04-LSHH-016,,PMR,Waiting for scaffolding.,42690
,51-LDT-024,,Wrong reading,"Try to calibrate the Tx several times but it was useless, Waiting for spare.",42690
,04-LSHH-015,,PMR,PMR was carried out.,42691
,04-LSHH-016,,PMR,PMR was carried out.,42691
,06-PT-004,,PMR,PMR was carried out.,42691
,06-PDT-002,,PMR,PMR was carried out.,42691
A2A,02-LT-006,,PMR,PMR was carried out.,42691
,51-LDT-024,,Replace ,"Replace the Tx by new one after configuration and full calibration for it 
Note:The new transmitter defult value of the displacer is 1.5 Kg, soit was configured with a new offset of the old displacer.",42691
,51-PCV-022,,Install ,Waiting for 16 * 27 mm studs ,42691
,07-FT-010B,,Wrong reading,"Reset, then zero check were done found ok. ",42692
,14-PDT-057,,Wrong reading,Flushing was done by operation to clear blockage for both tap points. Zero check was done found ok then check reading found it ok,42692
,13-LT-074,,Wrong reading,Operator could not isolate TX as isolation valves are stuck. Need scaffolding ,42692
