LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,54-LT-033,,No problem ,"Purge the immersed tube, zero/ span check were done found ok. Reading before as after. ",42692
,14-LT-009,,No problem,Check level in seal pot found ok. Zero/ span check were done. Internal flushing was done and no blockage found. Check reading found matched with LG and stable ,42693
,14-VSH-003A,,Alarm,Readjust set point then check found that the alarm was cleared ,42693
,13-LT-074,,Wrong reading,"Scaffolding was erected, transfer the job to static dept to clear stuck of the isolation valves. Note: The display is defective.",42693
A2A,02-LSLL-051,,PMR,PMR was carried out.,42694
A2A,02-LT-004,,PMR,PMR was carried out.,42694
A2A,02-LT-008,,PMR,PMR was carried out.,42694
,04-FT-002,,PMR,PMR was carried out.,42694
,13-FT-059,,PMR,"Erect scaffolding , to be continue tomorrow ",42694
,13-LT-074,,Wrong reading,"Clear blockage from chamber drain. Zero/ span calibration were done. Check found ok 
NOTE :The high side tap point is blocked , the defective display was removed , there is a fallen water over the Tx .",42694
,15-ME-004C,,Change from fixed to variable ,"Dismantle the actuator, transfer it to EMC W/S, clear piston stuck, replace the rotary union, flexible hoses, piston ring, guided pin, complete function check were done found ok, to be installed tomorrow ",42694
,54-LT-014,,install," new support for LT-014.
Both transmitters LT-014 & 015 reading are the same",42694
,54-LT-015,,install,"install new pipe line for LT-015 
Both transmitters LT-014 & 015 reading are the same",42694
,unit 54,,Survey,Visual unit Survey was done ,42694
,unit 55,,Survey,Visual unit Survey was done ,42694
,56-ZSL-502A,,check,Adjust the limit switch cam of the protection cover ,42694
,16-LT-003,,PMR,PMR was carried out.,42695
,13-FT-059,,PMR,"PMR was carried out.
Install hand instead of the missing one of the manifold valve ",42695
A2A,02-FT-005A,,PMR,PMR was carried out. in 28-10-2016,42695
A2A,02-FT-005B,,PMR,PMR was carried out. in 28-10-2016,42695
A2A,02-FT-055,,PMR,Erect scaffolding,42695
,15-ME-004C,,Change from fixed to variable ,###############################################################################################################################################################################################################################################################,42695
,unit 51,,Survey,Visual unit Survey was done ,42695
,51-LT-086,,wrong reading ,"Balance test was done , No errors found , Displacer weight is ok , reading 6.35m",42695
,51-LT-025,,Put in service ,"Unlock order was entered , reading was 16.8 m , Go Down order was entered , displacer go to zero reading , reference level RL was entered with value 1.5 m 
waiting operation to raise the level then will calibrate the Tx ",42695
A2A,02-FT-055,,PMR,PMR was carried out.,42696
,15-PT-030,,Wrong reading,"Clear blockage from manifold, impulse lines and chamber. Zero/span check were done found ok.",42696
,15-ME-004C,,Check,Function check for the actuator found ok.,42696
,04-PDV-522,,Stuck,Force the valve several times to clear stuck and replace the defective nut with new one then function check were done found ok.,42696
,51-LIT-086,,Wrong reading ,Stopped by operation,42696
,51-LT-033,,Bad comm.,"Check found Es: 611, clear it then calibration was done found ok.",42696
,51-LT-025,,Dismantle,Dismantle the Tx and transfer to EMC W/S to check force transducer.,42696
,07-K-001B,,Install,Install new exhaust valve instead of defective one.,42697
,07-FT-015,,PMR,Stopped as the main low isolation valve stuck at open.,42697
,07-FT-017,,PMR,"PMR was carried out.
Note: The high side isolation valve of manifold is passing, missing display, install an old hand for manifold drain valve instead of missing one.",42697
,07-FT-037,,PMR,"PMR was carried out.
Note: Needs 2 cover O-rings.",42697
,07-PT-012,,PMR,Stopped as the main isolation is stuck,42697
,07-PT-029,,PMR,PMR was carried out.,42697
,51-LT-025,,Install new force transducer,Install new force transducer instead of defective one. To be continue tomorrow,42697
,07-LT-019,,PMR,PMR was carried out.,42698
,07-LDT-001,,PMR,"Check found defective transmitter, waiting for spare.",42698
,51-LT-025,,Install it back,Re-install the transmitter and complete calibration was done.,42698
,52-LSL-043,,False alarm,"Check switch found it healthily, but there is no power on DCS terminals.
Transfer job to system engineer.",42698
,56-LT-005,,Blocked immersed tube,"Zero/Span check were done found ok.
Check found blocked immersed tube, clear it.
Then check reading found it matching with LT-006",42698
,56-LT-006,,Blocked immersed tube,Check reading found ok,42698
A2A,02-PT-061,,Defective electronic module,"Replace the defective electronic module by an old one, flushing was done by operation found no blockage.
Complete calibration and loop check were done.
Check reading found it is matched with PI.",42699
,52-LSL-043,,Loosen wires,"Check found loose in sensor socket, fix it, then check alarm found it cleared.",42699
,07-FT-038,,No problem,"Zero check was done.
Internal flushing was done found no blockage.
No problem was found.
Reading is matched with FT-008.",42700
,05-LT-007,,Defective power module,"Check found defective power module where voltage drop upon it is 3.5 volt.
Waiting for spare.
Check voltage of the cable without load found it 22.5 volt and stable.",42700
,54-LT-033,,Wrong reading,"Purge the immersed tube by inst. Air.
Zero/span check were done found ok.
Check reading found ok and stable.",42700
,07-FT-015,,PMR,Sopped due to defective isolation valves.,42701
,07-LV-008,,PMR,PMR was carried out.,42701
,15-ME-054C,,Change to variable,Stopped as the fan is fixed by RTQ and can not be variable.,42701
,05-LT-007,,Defective cable,"Check cable continuity from junction box to transmitter found defective -ve wire (black).
Swap between it and shield at junction box and transmitter.
Check transmitter reading found it ok.",42701
,51-PCV-022,,Re-install,"Re-install the PCV back in service, to be continue tomorrow to install impulse tubes.",42701
,51-TK-11,,VISUAL SURVEY,"Visual check was done.
Waiting tomorrow to remove cables.",42701
A2A,03-FT-005D,,Wrong reading ,Reset power then check reading found ok.,42702
,04-PT-047A,,PMR,PMR was carried out.,42702
,04-PT-047B,,PMR,PMR was carried out.,42702
,04-PT-047C,,PMR,PMR was carried out.,42702
,05-LT-007,,Install new cable,"Install new cable instead of defective one. Install new terminals, cable gland and shroud at JB and Tx  then check reading found ok and matched with LG. ",42702
,15-ME-054B,,Change to variable,"Dismantle the actuator and transfer to EMC W/S , to be continue ",42702
,07-FT-015,,PMR,PMR was carried out.,42702
,14-FV-009,,PMR,PMR was carried out.,42702
,04-FV-016,,PMR,PMR was carried out.,42702
,16-PV-004,,Dismantle,Dismantle the valve then reinstall again as operation request ,42702
,16-XV-001C,,Dismantle,Dismantle the valve then reinstall again as operation request ,42702
,16-LT-003,,Clean LG,"Erect scaffolding was done , to be continue tomorrow ",42702
,15-LT-029,,Wrong reading ,"Flushing was done for both tap points by operation. Refill seal pot, impulse tubes then zero/span calibration were done. check reading found ok and matched with LG ",42702
,13-HV-013,,Force open ,"Force the valve to open by dismantling the close air signal, adjust the feed back proximity switch for open position
Note : Some times there is  air signal at close port while the valve at open position ",42702
,16-FT-009,,Wrong reading ,"Flushing was done by operation to clear blockage, zero check found ok then check reading found ok ",42702
,51-PCV-022,,Re-install,"Install the impulse tubes of the feed back.
Note: the isolation valve is closed.",42702
,51-FT-060,,check ,Complete function check found ok.,42702
,51-LT-025,,VISUAL SURVEY,Remove the cable tray as welding dept. request. Disconnect the tank side indicator cable from the transmitter .Note: The card of tank side indicator is defective and need spare.,42702
,16-LT-003,,Wrong reading ,"Zero check was done found ok , put in service and check found ok. ",42703
,16-LG-209,,Clean ,"Check found blocked , try to clear blockage but could not , Dismantle it and transfer to EMC W/S to be continue .",42703
,07-PV-009,,PMR,PMR was carried out.,42703
,07-TV-074,,PMR,PMR was carried out.,42703
,UNIT 13,,Survey,Unit survey was carried out,42703
,07-K-01C,,install,Install another old exhaust valve instead of old defective one .,42703
,07-EBV-001,,install,"Install new limit switch box , check valve open / close found ok .",42703
,51-ME-054B,,Change to variable,"Install a new rotary union , positioner , O-rings of the actuators, tubes , fittings and check stroke found it ok , install the actuator on the fan .waiting RTQ dept to adjust pitch angle .",42703
,05-PT-016,,Wrong reading ,"Flushing was done by operation to clear blockage , replace the power cable of the electronic module by an old one , zero check found ok then check reading found ok and matched with PI .",42703
,51-LDT-027,,Re-install,"Check found blocked tap points and drain , inform operation. ",42703
,51-LDT-029,,check ,"Check found defective power module replace with an old one with its casing , flush tap points 
Note : Tx was isolated from tap points ",42703
,UNIT 53,,Survey,Visual survey was carried out.,42703
,UNIT 56,,Survey,Visual survey was carried out.,42703
,07-TI-532,,Install,Waiting for spare.,42704
,16-LG-209,,Repair,"Replace the defective two glasses with new and clean the third one. Install new gasket and check found leakage, to be continue tomorrow",42704
A2A,02-FT-058,,PMR,PMR was carried out.,42704
,04-PT-025,,PMR,PMR was carried out.,42704
,04-PT-026,,PMR,PMR was carried out.,42704
,04-LT-006,,PMR,PMR was carried out.,42704
,04-LT-007,,PMR,Stopped as the main isolation valves are passing,42704
,15-ME-054B,,Put in service,The electrical isolation certificate closed.,42704
,15-LT-029,,Wrong reading,Reset power and zero check found ok.,42704
,15-LT-021,,Wrong reading,"Drain, flushing and zero check found ok and actual reading",42704
,13-HV-018,,Wrong indication,"Adjust the cam of indication, check open/close indication found ok.",1/12/2016
,15-FT-025,,Wrong reading,"Clean blockage from tap points and manifold, then zero/span check done found ok.",1/12/2016
,13-FT-013,,Wrong reading,"Change the transmitter cut off mode from 20% linear to 0% zero, then check reading found ok.",1/12/2016
,13-HZ-51,,Start-up,Assist operation to start up the train.,1/12/2016
,13-BI-005,,Wrong reading,"Check found that the viewing port is blocked, inform S.T.L.",1/12/2016
,13-BI-006,,Wrong reading,"Adjust the viewing angle, then check reading found ok.",1/12/2016
A2A,02-H-01,,pilots alarm,"Assist operation to start up the heater, Clean nozzles and adjust air/ratio.",1/12/2016
A2A,03-H-01,,pilots alarm,"Assist operation to start up the heater, Clean nozzles and adjust air/ratio.",1/12/2016
,04-H-01,,Start-up,"Assist operation to start up the heater.
Clean nozzles and adjust air/fuel ratio.",1/12/2016
,04-H-02,,Start-up,"Assist operation to start up the heater.
Clean nozzles and adjust air/fuel ratio.",1/12/2016
,04-H-03,,Start-up,"Assist operation to start up the heater.
Clean nozzles and adjust air/fuel ratio.",1/12/2016
,04-H-04,,Start-up,"Assist operation to start up the heater.
Clean nozzles and adjust air/fuel ratio.",1/12/2016
,14-LSLL-035,,No problem,Complete function check was done found ok and actual alarm.,1/12/2016
,14-FT-033,,Wrong reading,Replace the defective cell by an old one and complete calibration were done then check reading found ok.,1/12/2016
,07-XV-008,,Flashing at DCS,"Adjust the cam of indication, check open/close indication found ok.",1/12/2016
,07-HV-017,,Flashing at DCS,"Adjust feedback switch of close position, check found defective switch for open position, waiting for spare.
",1/12/2016
,51-FT-075,,Remove FE,Remove the flow element as operation request.,1/12/2016
,14-FT-002,,Broken tube,"Check found that the high side impulse tube is broken, Fabricate new tube and put Tx in service then check reading found ok.",2/12/2016
A2A,02-PT-012,,Wromg reading,"Reset, Zero check found ok, Inform operation staff to put steam tracing in service then check reading found it ok.",2/12/2016
A2A,02-PV-012,,Check stroke,Check valve stroke found it ok.,2/12/2016
A2A,02-LT-009,,Wrong reading,"Zero check was done found it ok. 
NOTE : The Tx was full filled with sour water and its reading was over scale and matching the LG reading.",2/12/2016
A2A,02-LT-008,,Wrong reading,###############################################################################################################################################################################################################################################################,2/12/2016
,05-XV-019,,No Feedback ,###############################################################################################################################################################################################################################################################,2/12/2016
,05-XV-085,,Wrong Feedback,"Check found defective indication box, Install new proximity box after fabricating its shaft at EPROM W/S, Install two new cable glands and shrouds, Check indication with DCS found ok. NOTE : Feedback stem is bending.",2/12/2016
,13-FV-097,,Stuck at open,"Check found that the valve at open position and didn't respond, Adjust the pressure O/P of regulator, Recalibration the positioner then check valve stroke found ok.",2/12/2016
,07-HV-017,,No Feedback,"Check found both of open/close proximity switches are defective, Install a new one and repair the other one then Check the indication with DCS several times found ok.",2/12/2016
,07-FT-038,,No problem,Stopped by operation.,2/12/2016
,13-HZ-01,,Start Up,"Dismantle the ignitor and transfer to EMC W/S, Install new ignitor and assist operation to start up, Put 13-BI-01 in service and 13-BI-02 the viewing port is blocked.",2/12/2016
,16-LT-005,,Wrong reading,"Reset then check reading found ok, Zero check found ok.",2/12/2016
A2A,03-H-01,,Alarm,Adjust air/fuel ratio then check feedback found ok.,2/12/2016
,13-TT-027,,Install T/C,Install T/C instead of the pyrometer as operation request then reinstall the pyrometer again and check reading found ok.,2/12/2016
,07-PT-031,,Wrong reading,"Zero/span check found ok, The Tx reading is matched with Pi.",2/12/2016
,15-LT-035,,Wrong reading,"Check seal pot found it is filled by glycrin, Zero check found ok, The operation staff make flushing for the high tap point to clear blockage, Put Tx in service and check reading found ok.",2/12/2016
,51-FT-060,,Wrong reading,"Reset, Zero calibration was done then check reading found ok.",2/12/2016
,13-FV-065,,Stuck,"Force the valve several times to clear stuck, increase the supply pressure.",3/12/2016
,45-LT-014,,Hunting,"Reset, Dismantle the antenna and clear it, Check configuration and no errors were present, Check reading found it ok and stable.",3/12/2016
A2A,02-LT-010,,Check reading,"Zero check was done found it ok, Flushing was done by operation for both tap points found no blochage, Check reaing found it ok.",3/12/2016
,13-LG-233,,Leakage,"Check found leakage from LG, To be continue next day shift.",3/12/2016
A2A,03-H-01,,No Feedback,01A/B/C/D : Clean nozzle and adjust air/fuel ratio. 01E : Dismantle the pilot and clear it's rod.  01F : Reset was done for feedback card.,3/12/2016
,15-TY-034,,Loop is hunting,Check I/P O/P found it ok and stable.,3/12/2016
,07-LDT-005,,Not matched,"check found There is 3% shift between the Txs reading, Rerang the LRV of LDT-006 to be as LRV of LDT-005 then check the Txs readings found the same.",3/12/2016
,07-LDT-006,,Not matched,"check found There is 3% shift between the Txs reading, Rerang the LRV of LDT-006 to be as LRV of LDT-005 then check the Txs readings found the same.",3/12/2016
,15-LT-035,,Hunting,Zero check found ok. The operation team flush the high side tap point to clear blockage.,3/12/2016
,52-LA-04,,No loading,"Check was done and found pressure alarm, Clear it, Zero check was done for PT then check loading found it ok.",3/12/2016
,13-FV-024,,PMR,PMR was carried out,4/12/2016
,13-FV-116,,PMR,PMR was carried out,4/12/2016
A2A,"02-TE-056
",,Wrong reading,###############################################################################################################################################################################################################################################################,4/12/2016
A2A,"
02-TI-256
",,Wrong reading,###############################################################################################################################################################################################################################################################,4/12/2016
A2A,"
02-TE-064",,Wrong reading,###############################################################################################################################################################################################################################################################,4/12/2016
A2A,"02-TE-056
",,Wrong reading,###############################################################################################################################################################################################################################################################,4/12/2016
A2A,"
02-TI-256
",,Wrong reading,###############################################################################################################################################################################################################################################################,4/12/2016
A2A,"
02-TE-064",,Wrong reading,###############################################################################################################################################################################################################################################################,4/12/2016
,15-PT-031,,Wrong reading,"Clear blockage from manifold and impulse line and cell chamber, then check reading found ok.
Thermal insulation was installed..",4/12/2016
,13-LG-212,,Leakage,###############################################################################################################################################################################################################################################################,4/12/2016
,13-LG-233,,Leakage,"Dismantle and transfer to EMC w/s.
Install new glasses, gaskets and mica..",4/12/2016
,15-ME-054B,,No actuator response,###############################################################################################################################################################################################################################################################,4/12/2016
,07-FT-038,,Reading is notching,"Replace the electronic module by an old one.
Zero/span calibration were done.
Check reading found it matching with FT-008.",4/12/2016
,15-TY-034,,Loop is hunting,"Check I/P output found it ok.
Increase air supply pressure for both fans to 4 bar.
Complete function check was done for the loop found it ok.",4/12/2016
,45-LT-008,,Blockage and calibration,"Check found blockage in impulse tubes and manifold, clear it.
Flushing was done by operation for both tap points and no blockage found.
Refill seal pot, zero/span calibration were done, check reading found it ok.",4/12/2016
,51-LT-019,,Wrong reading,"Check found reading is shifted by 5 cm.
calibration was done, then check reading found ok.",4/12/2016
,Unit 52,,Survey,Survey was done.,4/12/2016
,05-FT-019,,PMR,PMR was carried out,5/12/2016
,04-PDT-530,,No problem,"Flushing, zero/span check were done found ok and no problem found.",5/12/2016
,15-ME-054B,,"Bad stroke
hunting",Visual check was done and no problem found.,5/12/2016
,07-FT-018,,Wrong reading,"Reset, zero/span cheek were done found ok.",5/12/2016
,07-FT-038,,Hunting,"Internal flushing was done.
Zero/Span and mA check were done found ok.",5/12/2016
,13-LG-232,,Install,"Level glass was installed and was put in service, check found no leakage.",5/12/2016
,12-FV-010,,PMR,Stopped by operation.,5/12/2016
,12-FV- 012,,PMR,Stopped by operation.,5/12/2016
,12-FV-031,,PMR,Stopped by operation.,5/12/2016
,13-BE-010,,Wrong Reading,"Reset, tighten on lose wire.
Adjust focus angle then check reading found ok and accepted by operation.",5/12/2016
,15-ME-054A,,Check stroke,Stopped by operation.,5/12/2016
,"51-LT-011
TK-02",,PMR,"PMR was carried out.
Note: Displacer weight was 238 gm but we could not clean it as the level was too low.",5/12/2016
,"51-LT-013
TK-04",,PMR,stopped by operation.,5/12/2016
,"15-LV-002
",,PMR,PMR was carried out,6/12/2016
,15-LV-022,,PMR,PMR was carried out,6/12/2016
,14-FT-033,,Leakage,Tighten on lose nuts to stop leakage ,6/12/2016
,15-ME-54A,,"Bad stroke
hunting","Replace the defective air hoses with new, clean the actuator vent ",6/12/2016
,13-BE-010,,Wrong reading,Reset alarm then check reading found ok .,6/12/2016
,51-LT-010,,PMR,stopped by operation.,6/12/2016
,"51-LT-012
",,PMR,PMR was carried out,6/12/2016
,51-LT-035,,check ,"Check found error ES=611,ther was large amount of sludge on the displacer, clean it then complete calibration was done as hand dip.",6/12/2016
A2A,02-H-001,,Pilot alarm ,"Clean nozzles and adjust air /fuel  ratio.
",7/12/2016
A2A,03-H-01,,Pilot alarm ,Clean nozzles and adjust air /fuel  ratio. ,7/12/2016
,"04-H-01
",,Pilot alarm ,###############################################################################################################################################################################################################################################################,7/12/2016
,"
04-H-02
",,Pilot alarm ,###############################################################################################################################################################################################################################################################,7/12/2016
,"
04-H-03
",,Pilot alarm ,###############################################################################################################################################################################################################################################################,7/12/2016
,"
04-H-04",,Pilot alarm ,###############################################################################################################################################################################################################################################################,7/12/2016
,15-ME-054A,,Check ,Visual check for stroke was done found ok. ,7/12/2016
,15-TIC-034,,Hunting ,Stopped by operation. ,7/12/2016
,51-LT-010,,PMR,stopped by operation.,7/12/2016
,UNIT 58,,PMR,Visual unit survey was done .,7/12/2016
,12-FV-010,,PMR,PMR was carried out.,8/12/2016
,12-FV-012,,PMR,PMR was carried out.,8/12/2016
,12-FV-050,,PMR,PMR was carried out.,8/12/2016
,12-FV-031,,PMR,PMR was carried out.,8/12/2016
A2A,02-PT-004,,PMR,PMR was carried out.,8/12/2016
,05-FT-019,,PMR,PMR was carried out.,8/12/2016
,14-VSH-004A,,PMR,PMR was carried out.,8/12/2016
,05-PT-020,,PMR,PMR was carried out.,8/12/2016
,05-PT-022,,PMR,PMR was carried out.,8/12/2016
,05-PT-023,,PMR,PMR was carried out.,8/12/2016
,05-XV-019,,Stuck,"Force the valve several times to clear stuck but it's useless, The operation staff refuse to dismantle the valve as there's no enough time. AT NIGHT SHIFT : Adjust the open proximity switch at the valve opening as request.",8/12/2016
,51-LT-010,,PMR,PMR was carried out.,8/12/2016
,51-LT-013,,PMR,PMR was carried out.,8/12/2016
,45-TE-001,,Leakage,"Check found pin holes in TW. Dismantle and transfer to EMC W/S. Waiting spare for TW and TE. Install bind 1.5 "".",9/12/2016
,07-FT-038,,Hunting,Reset and zero check was done found ok. Put in service and check reading found matching with FT-008 reading. Put under observation. AT NIGHT SHIFT : Replace the electronic module by an old one then check reading found ok.,9/12/2016
,45-LT-014,,I/O Bad,Reset power was done then check reading found ok.,9/12/2016
,05-XV-070,,Stuck,Force the valve several times to clear stuck. Check feedback at DCS found it ok. Check stroke from DCS found it ok.,10/12/2016
A2A,02-TE-503A,,Alarm,Check found broken screw. Replace it then complete function check was done found ok.,10/12/2016
,45-LT-014,,Wrong reading,"Dismantle TX. Check found scratches on the antenna. Clean it as much as possible. Reinstall it back, Check configuration found it ok and no errors were present, Mapping was done then check reading found ok.",10/12/2016
A2A,03-H-01,,No feedback,Clean nozzle and adjust air/fuel ratio for 01A/D/E/F.,10/12/2016
,07-FT-038,,Not matching,Replace electronic module by an old one. Zero check was done. Check reading found it matching with FT-008. Recomm : If the problem repeated it's recommended to check the loop and to replace the Tx by a new one.,10/12/2016
,14-LT-022,,Hunting,Check found leakage from impulse tube. Tighten on its nuts. Zero/Span check were done. Check reading found it is stable and matching with LG.,10/12/2016
A2A,02-XYV-550,,No loading,"Check resistance of XYV-550 found it 140 ? (OK), While XYV-551 is 88 ? (Defective), Waiting for spare, The fuse was blown (250 mA).  AT NIGHT SHIFT : The new solenoid needed a plate for fixing, To be continue to fabricate a new one.",10/12/2016
A2A,02-XYV-551,,No loading,"Check resistance of XYV-550 found it 140 ? (OK), While XYV-551 is 88 ? (Defective), Waiting for spare, The fuse was blown (250 mA).  AT NIGHT SHIFT : The new solenoid needed a plate for fixing, To be continue to fabricate a new one.",10/12/2016
,13-HV-013,,Stuck,###############################################################################################################################################################################################################################################################,10/12/2016
,13-HV-013,,Replace air tube,"Replace the tube connecting the MAC relay and valve actuator (Close port) by a new one, Check valve stroke found ok.",11/12/2016
,05-FV-024,,Blockage,"Dismantle the valve, clean its body by steam, Operation clear blockage from both isolation valves, reinstall the valve with 2 new line gasket, Check stroke from DCS found ok.",11/12/2016
,05-FV-025,,Blockage,"Dismantle the valve, Clean its body by steam, Operation purged up/down stream found no blockage, Reinstall the valve with 2 new line gasket, Check stroke from DCS found ok.",11/12/2016
A2A,02-XYV-551,,Replace by new,Fabricate new mounting plate at EPROM W/S. Replace defective solenoid by a new one. Check loading found ok.,11/12/2016
,56-PV-001A,,PMR,"Stopped as up stream isolation valve is stuck at open.
Waiting for Shutdown.",12/12/2016
,51-LT-019,,Displacer was over-weighted,"Check reading found matching with operator hand dip.
Check displacer weight found it 296 grams.
Clean it then complete calibration was done.",12/12/2016
,Unit 51,,Survey,Visual Survey was carried out.,12/12/2016
,07-TE-660,,PMR,PMR was carried out.,12/12/2016
,07-TE-661,,PMR,PMR was carried out.,12/12/2016
,07-TE-662,,PMR,PMR was carried out.,12/12/2016
,07-TE-663,,PMR,PMR was carried out.,12/12/2016
,07-TE-664,,PMR,PMR was carried out.,12/12/2016
,07-TE-665,,PMR,PMR was carried out.,12/12/2016
,07-TE-666A,,PMR,PMR was carried out.,12/12/2016
,07-TE-666B,,PMR,PMR was carried out.,12/12/2016
,07-TE-667A,,PMR,PMR was carried out.,12/12/2016
,07-TE-667B,,PMR,PMR was carried out.,12/12/2016
,07-TE-668,,PMR,PMR was carried out.,12/12/2016
,07-TE-669,,PMR,PMR was carried out.,12/12/2016
,07-TE-670A,,PMR,PMR was carried out.,12/12/2016
,07-TE-670B,,PMR,PMR was carried out.,12/12/2016
,07-TE-671A,,PMR,PMR was carried out.,12/12/2016
,07-TE-671B,,PMR,PMR was carried out.,12/12/2016
,07-TE-677,,PMR,PMR was carried out.,12/12/2016
,07-TE-678,,PMR,PMR was carried out.,12/12/2016
,13-TE-076,,Install,Install T/C instead of pyrometer then check reading found it ok.,12/12/2016
,07-PSL-652,,PMR,PMR was carried out.,12/12/2016
,"07-PT-645, 648, 649, 653, 658",,PMR,PMR was carried out.,12/12/2016
,13-HZ-051,,Install,"Install new contactor and timer relay for the ignition panel instead of the old ones.
Waiting to test it when the train is shutdown.",12/12/2016
,15-FV-032,,Passing,Stopped as manual isolation valves are passing.,12/12/2016
,13-HV-017,,Force,Force the valve to close as operation request by connecting open signal to close port.,12/12/2016
,13-BE-010,,Wrong Reading,Reset the electronic card then check reading found it ok.,12/12/2016
,14-ME-03C,,Change from fixed to variable,###############################################################################################################################################################################################################################################################,12/12/2016
,13-HV-017,,Remove Force,Remove force and put the valve back in service.,12/12/2016
,15-FV-032,,Dismantle,Stopped as main isolation valves are passing.,12/12/2016
,Unit 16,,Survey,Unit survey was carried out.,13/12/2016
,Unit 02,,Survey,Unit survey was carried out.,13/12/2016
,07-PT-060,,No Problem,Zero/Span check were done found no problem.,13/12/2016
,13-FT-021,,Condensate,"Flushing was done to clear condensate. Zero/span check were found ok.
Check reading found it ok.",13/12/2016
,15-FV-032,,Passing,###############################################################################################################################################################################################################################################################,13/12/2016
,13-HZ-51,,Check new components,"Function check was done for the ignition circuit after installing new contactor and timer relay found ok.
Dismantle the igniter and transfer it to EMC w/s.
Complete maintenance was done for the igniter.",13/12/2016
,14-ME-03C,,Change from fixed to variable,###############################################################################################################################################################################################################################################################,13/12/2016
,14-ME-03C,,Check,Visual check was done for actuator stroke after RTQ dept. have finished their job found ok. ,14/12/2016
,07-FT-038,,install ,"Replace the tx with a new ""YOKOGAWA"" tx after configure it.",14/12/2016
,04-LT-010,,wrong reading,"Drain the champer ,zero check were done found ok ,put in service then check reading found ok.",14/12/2016
,04-LSHH-576,,check,"Check found the head cover is stuck,waiting scaffolding to dismantle the switch.",14/12/2016
,13-FE-073,,check,"Dismantle the orifice and transfer to EMC w/s,machining was done for it and install agin then put in service.",14/12/2016
,13-HZ-051,,install ignitor,Complete function check for the ignitor and install it then switch on the power breaker.,14/12/2016
,04-FT-006,,wrong reading,Zero/span check were done found ok and no problem found.,14/12/2016
,13-FT-074,,wrong reading,Reset power then check reading found ok.,14/12/2016
,13-HZ-051,,start up,"Try to start up but useless and no time.""Noteiced that there is no signal from PLC to Relay K ""so jumper was used but still useless.",14/12/2016
,13-HZ-051,,start up,###############################################################################################################################################################################################################################################################,14/12/2016
,13-PCV-006,,check,"Dismantle and test found the setpoint is 1.2 bar,readjust its set point 0.8 bar as datasheet ,clean it then check found ok install agin with the same line gaskets",14/12/2016
,13-PCV-007,,check,"Dismantle and test found the setpoint is  1.2 bar,readjust its set point 0.7 bar as datasheet ,clean it then check found ok install agin with the same line gaskets",14/12/2016
,51-FIT-027,,Install new,"Install new tx then check reading found zero.
Ask the operation to lineup the line to check reading but that was unavailable",14/12/2016
,51-LV-094,,Collect data,Measure stem diameter found 9.3mm.,14/12/2016
,13-HZ-51,,start up,###############################################################################################################################################################################################################################################################,15/12/2016
,"13-TE-076
",,Install  Pyrometer,Remove the T/C and install the Pyrometer as operation request then check reading with DCS found ok.,15/12/2016
,13-TT-077,,Install  Pyrometer,Remove the T/C and install the Pyrometer as operation request then check reading with DCS found ok.,15/12/2016
,04-PV-034,,Clear blockage,Dismantle the valve from bonnet and clear blockage from the valve body inside then reinstall and valve stroke was done found ok.,15/12/2016
,04-FT-011,,Check,Reset power and zero/span check were done found ok.,15/12/2016
,13-FT-003,,wrong reading,"Reset then check reading found the same, waiting for scaffolding to check Tx.",15/12/2016
A2A,03-H-01,,Pilot alarm,"Clean nozzles and adjust air/fuel ratio ,dismantle the following pilots 03-BSL-001B,E and clear their rods.",15/12/2016
,07-TAHH-670,,Alarm,Tighten on a loosen wire then check found alarm cleared.,15/12/2016
,13-HV-017,,No control from DCS,"Check found the valve fail at open position ,check solenoid found no power ,check solenoid fuse found ok ,transfer the job to system eng.",15/12/2016
,13-HV-018,,Stuck,Replace the defective MAC for the close port with a new one then complete function check was done found ok.,16/12/2016
,13-HV-017,,check,Complete function check was done found ok.,16/12/2016
,13-TT-077,,wrong reading,Check found the view port is blocked transfer the job to operation staff.,16/12/2016
,13-TT-075,,wrong reading,"Check reading found 1170 c,adjust focus lens to increase the reading to be 1250 c as operation request.",16/12/2016
,13-FT-003,,wrong reading,"The operation isolate the main isolation valve of high side but the valve of low side is stuck at open position & reset ,zero/span check were done found  reading as before.",16/12/2016
,05-LT-014,,wrong reading,"Reset power, zero calibration and span check were done found ok.",17/12/2016
A2A,02-XV-012,,Leakage,Tighten on the packing gland to stop leakage.,17/12/2016
,13-TT-077,,wrong reading,Check found the view port is still blocked.,17/12/2016
,13-LT-007,,wrong reading,"Zero check found ok ,flushing was done by operation for both tap points found the low tap point is blocked ,inform operation staff.",17/12/2016
,13-PG-207,,wrong reading,Replace the defective P.G by new one then check reading found matched with PT.,17/12/2016
A2A,02-FT-019,,wrong reading,"Reset then check reading found the same, waiting for scaffolding to check Tx.",17/12/2016
,51-FT-013,,Wrong reading,Refill tubes with glycerin and zero check was done found ok,17/12/2016
,56-XV-501B,,Wrong F. B.,Tighten loosen feedback Cam and check F.B. signal found ok,17/12/2016
A2A,03-PT-008,,PMR,PMR was carried out.,18/12/2016
A2A,03-PT-010,,PMR,PMR was carried out.,18/12/2016
A2A,03-PT-011,,PMR,PMR was carried out.,18/12/2016
A2A,03-PT-045,,PMR,PMR was carried out.,18/12/2016
,13-FT-120A,,Wrong reading, FT-120A : Complete calibration was done then check reading found matched with FT-120B reading.,18/12/2016
,13-FT-120B,,Wrong reading,FT-120B : Complete function check was done found no problem.,18/12/2017
,13-LT-007,,Wrong reading,Check found that the low side tap point still blocked. NOTE : Need new thermal insulation.,18/12/2016
,13-TT-077,,Wrong reading,Adjust the view angle and check reading found ok. NOTE : The view path is semi blocked.,18/12/2016
,45-LT-014,,Wrong reading,###############################################################################################################################################################################################################################################################,18/12/2016
,06-FT-002,,Wrong reading,"Stopped, To be continue next day shift. NOTE : need scaffolding.",18/12/2016
A2A,02-FT-019,,Wrong reading,"Operation purged the high tap point found completely blockage, and partial blockage in the low tap point, Waiting for operation to clear blockage, Zero/span check were done, Dismantle impulse lines from tap points.",18/12/2016
,14-ME-03A,,Change to variable,###############################################################################################################################################################################################################################################################,18/12/2016
,51-LT-072,,PMR,Stopped by operation,18/12/2016
,"Unit (54), (55)",,Survey,Visual survey was carried out.,18/12/2016
A2A,03-FT-005A,,PMR,Stopped as the main isolation valves are stuck.,19/12/2016
A2A,03-FT-005E,,PMR,Stopped as the main isolation valves are stuck.,19/12/2016
A2A,02-FT-019,,Wrong reading,"Stopped, Waiting for operation to clear blockage in both tap points.",19/12/2016
,13-TT-077,,Wrong reading,Adjust the pyrometer veiw angle to the desired temp value as operation request.,19/12/2016
,45-LT-014,,Wrong reading,"Dismantle the Tx and transfer it to EMC W/S, Cl;ean all internal parts and power module terminal strip, Replace the old HF module by a new one, Reconfigure Tx and clear mapping data, Reinstall Tx, Waiting the tank to be empty to perform mapping procedure.",19/12/2016
,14-ME-03A,,Change to variable,###############################################################################################################################################################################################################################################################,19/12/2016
,07-FT-038,,Hunting,"Function check was done found no problem at Tx, Ask system eng to change the barrier and put Tx under observition.",19/12/2016
,06-FT-002,,Wrong reading,"Check found water, Flushing was done to clear it, Zero/span check were done found ok, The reading is still high.",19/12/2016
,53-LT-001,,Wrong reading,"Complete calibration was done, Check reading found it 0% as vessel is empty.",19/12/2016
,53-FT-005,,Wrong reading,"Reset and measure mA found 4mA (no flow existed), Check reading found it as before.",19/12/2016
,51-TK-09,,Leakage,Install new gasket for displacer hatch of LT-019 and check setpoint of PCV found ok.,19/12/2016
,52-FT-043,,Hunting,mA check was done from Tx to JB and found it ok.,19/12/2016
,52-FT-043,,Hunting,Loop check was done found ok.,20/12/2016
,12-PV-061B,,PMR,"Check found defective I/P.
Waiting for spare.",20/12/2016
,12-FV-062,,PMR,PMR was carried out.,20/12/2016
A2A,02-FT-019,,Connect impulse tubes,"Impulse tubes were connected to tap points.
Note: there is a pin hole in the steam trace line.
Taps are still blocked waiting for shutdown",20/12/2016
,05-TE-032,,No problem,"Loop check was done and found ok.
Check elements reading found ok.
Reading before is as after and no problem was found.",20/12/2016
,05-TE-033,,No problem,"Loop check was done and found ok.
Check elements reading found ok.
Reading before is as after and no problem was found.",20/12/2016
,05-TE-034,,No problem,"Loop check was done and found ok.
Check elements reading found ok.
Reading before is as after and no problem was found.",20/12/2016
,13-LT-007,,Blockage,"Check found taps are still blocked.
Dismantle tubes until operation clear blockage.",20/12/2016
,45-LT-014,,Wrong reading,"Mapping was carried out then check reading found it 42%.
Waiting for hand dip to confirm reading.",20/12/2016
,16-LG-209,,Install,Install level glass with old gaskets.,20/12/2016
,15-ME-54A,,Defective air hoses,"Check found defective hoses, replace them by new ones. ",20/12/2016
,07-TE-068B,,Wrong reading,"Check found the element screws are in contact with the element  cover, isolate it with insulation tap.
Complete function was done for the element and loop found them ok.",20/12/2016
,45-LT-014,,Wrong reading,"Operator did had dip and found no level in the tank.
Mapping was carried out, then check reading found it ok.
Check found false echo at 42% of the tank.",20/12/2016
,06-VSH-594,,PMR,PMR was carried out.,21/12/2016
,05-PT-019,,PMR,"PMR was carried out.
It is recommended to replace the cell of the transmitter.",21/12/2016
,07-PT-031,,PMR,PMR was carried out.,21/12/2016
,13-LG-206,,Dismantle,###############################################################################################################################################################################################################################################################,21/12/2016
,51-LIT-001,,Hunting,"Check errors found no errors present.
The reading hunting in range of 4 cm.
Check found contamination on the antenna, clean it then check reading found it still hunting.
Put it under observation.",21/12/2016
,52-FT-043,,Hunting,"Measure mA output found it 4.06mA.
Zero trim was done for the output signal then check mA found it 4.01mA which is accepted by operation.",21/12/2016
A2A,03-H-01,,Pilot alarm,Adjust air/fuel ratio then check found ok,22/12/2016
A2A,02-H-01,,Pilot alarm,Adjust air/fuel ratio then check found ok,22/12/2016
,12-LDV-021,,PMR,PMR was carried out.,22/12/2016
,12-LDV-032,,PMR,Stopped by operation,22/12/2016
,14-PT-019,,PMR,PMR was carried out.,22/12/2016
,14-PV-019,,PMR,PMR was carried out.,22/12/2016
,07-TE-066A,,No problem,Complete loop check found ok and function check for the element found ok,22/12/2016
,13-LT-007,,Install,Install the Tx and LG and follow up installing steam trace and thermal insulation,22/12/2016
A2A,02-PT-031,,Wrong reading,"Reset, flushing and zero/span check found ok then check reading found ok",22/12/2016
,56-LT-006,,Check,Open the rotameter air valve and check reading found matching with LT-005,22/12/2016
,52-FT-043,,Check,Check reading found -110 Kg/H actual reading due to vacuum in the line,22/12/2016
,13-LT-007,,Install,Install thermal insulation,23/12/2016
,51-PT-003,,Wrong reading,Reset and zero check found ok,24/12/2016
,13-LT-007,,Install,Fabricate new steam trace for Tx and LG and put in service. Thermal insulation installed without metal cover that will be installed tomorrow,24/12/2016
,13-HV-018,,False indication,Clean the feed back card from water using CRC. Put red seal on the cover. Function check was done found ok. Note: the proximity box is in bad condition.,25/12/2016
,14-FT-033,,Wrong reading,Clean the Tx housing from water and zero/span calibration were done.,25/12/2016
,13-HV-013,,Wrong F.B.,Reinstall the mechanical lock of the Feedback stem and function check were done found ok,25/12/2016
,13-XV-017,,Stuck,Force the valve open and close several times to clear valve stuck then function check were done found ok,25/12/2016
,51-MOV-281,,Defective selector,Check found the local/ remote selector Is defective. Check the indication with DCS at local/ remote found ok. Waiting for spare.,25/12/2016
,56-PV-002A      ,,PMR,PMR was carried out,26/12/2016
,56-FV-001,,PMR,"Check found valve is stuck, Try to force it several times but it was useless, Waiting S/D.",26/12/2016
,56-LIT-001,,Install new Txs,"Remove LIT-001/002 from their supports, Fabricate new supports for the flex Line Txs, To be continue tomorrow. NOTE 1 : Transfer LIT-002 to EMC W/S.  NOTE 2 : 56-LIT-001 still in service, it was only removed from its support, Reading is ok with DCS.",26/12/2016
,56-LIT-002,,Install new Txs,"Remove LIT-001/002 from their supports, Fabricate new supports for the flex Line Txs, To be continue tomorrow. NOTE 1 : Transfer LIT-002 to EMC W/S.  NOTE 2 : 56-LIT-001 still in service, it was only removed from its support, Reading is ok with DCS.",26/12/2016
,              12-LDV-032,,PMR,PMR was carried out.,26/12/2016
,              12-LDV-035     ,,PMR,PMR was carried out.,26/12/2016
,              12-LV-002,,PMR,PMR was carried out.,26/12/2016
,14-PIC-040,,PMR,PMR was carried out.,26/12/2016
,14-FT-009,,PMR,PMR was carried out.,26/12/2016
,07-LSHH-010,,PMR,PMR was carried out.,26/12/2016
,05-XV-068,,No F.B.,"Adjust open/close F.B. switches, Check valve stroke found ok, Check F.B. With DCS found ok.",26/12/2016
,13-LT-007,,Wrong reading,Drain condensate from low side. Zero check found ok. Put Tx in service and check reading found matched with LG.,26/12/2016
,07-TSH-669,,False alarm,Complete function check was done for loop and element found ok.,26/12/2016
,05-VSH-174B,,False alarm,Readjust the set point then check found cleared alarm.,26/12/2016
,15-PT-030,,Wrong reading,"Zero check was done, Flushing was done by operation found no blockage and no problem found.",26/12/2016
,15-PT-031,,Wrong reading,"Zero check was done, Flushing was done by operation to clear blockage from tap point then check reading found ok.",26/12/2016
,14-ME-53A,,Change from fixed to variable,"Dismantle I/P and transfer to EMC W/S. Complete function check was done for it found ok. Dismantle actuator and transfer to EMC W/S, To be continue tomorrow.",26/12/2016
,13-HV-017,,Wrong feedback,Stopped by STL,26/12/2016
,13-HV-018,,Wrong feedback,Stopped by STL,26/12/2016
,05-XV-082,,Wrong feedback,Check valve stroke found max opening 70%. Force the valve several times to clear stuck but useless. Adjust the open proximity at 70%.,26/12/2016
,56-TK-02,,Install new Txs,Stopped due to bad weather.,27/12/2016
,13-HV-017,,Force,Force the valve to open position till finishing the work on 13-HV-018 then return back in service.,27/12/2016
,13-HV-018,,Install new T.B.,Install new terminal block instead of defective PCB of F.B. proximities then check found ok.,27/12/2016
,12-LT-001,,Wrong reading,"Drain, Flushing were done found ok. Sensor and loop check were done found ok. Check found O/P mA found hunting waiting for new electronic module.",27/12/2016
,15-PI-223,,Check PI,Check PG and tap point found ok.,27/12/2016
,15-PI-201,,Check PI,Check PG found ok but tap point was blocked. Transfer PG to EMC W/S till operation clear blockage.,27/12/2016
,13-FV-107,,Check valve action,"Check valve stroke using mA source found ok. Measure mA coming from DCS found 3.69 mA, Check cable continuity found ok. Check O/P mA at barrier found 3.69 mA, Waiting system eng to check the barrier.",27/12/2016
,05-LT-014,,Wrong reading,"Check Tx reading at zero found it reads 35%, Check wet leg found empty, Refill wet leg then check calibration found ok.",27/12/2016
,56-TK-02,,Install new Txs,"Install new VITO element on TK-02.
Measure TW found it 7.39m.
Lay power and signal cables for both tanks.
Lay the temperature elements cables for 56-TE-001, 002.
Waiting for civil to fix and install the junction box ,to install the signal cables inside.",28/12/2016
,04-VSH-004A,,PMR,PMR was carried out.,28/12/2016
,04-VSH- 001A,,PMR,PMR was carried out.,28/12/2016
,14-ME-53A,,change from fixed to variable,"Re-install the actuator after installing new rotary union, flexible hoses and positioner diaphragm.
Re-install I/P then check stroke found ok.
Note: Adjust output of I/P to be 18 psi to achieve full stroke.",28/12/2016
,13-TT-025,,Wrong reading,Adjust pyrometer alignment then check reading found ok.,28/12/2016
,13-TT-027,,Wrong reading,Adjust pyrometer alignment then check reading found ok.,28/12/2016
,07-FT-006,,Wrong reading,"Flushing and complete calibration were done, them check reading found it ok.",28/12/2016
,07-FT-036,,Wrong reading,"Flushing and  zero check were done, them check reading found it ok.",28/12/2016
,12-LT-001,,Install,"Install new transmitter instead of the defective old one.
Function check was done found ok and stable.
Note: Install the old gasket again, install new gland and shroud, install new terminals.",28/12/2016
