LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,14-PDT-057,,Wrong rerading,"Check found condensate in the high side tube and blockage in the low tap point, clean condensate and blockage cleared from tap point, put in service then check reading found ok.",26/01/2017
,"07-PCV-032
",,Adjust,"Check o/p pressure 0.2 bar try to adjust to 0.8 as datasheet but maximum obtained 0.4 bar, waiting shutdown.",26/01/2017
,07-PT-031,,Wrong rerading,Check reading found 0.4 bar and matched with the pressure gauge.,26/01/2017
,UNIT 54,,Survey,Visual unit survey was done.,26/01/2017
,UNIT 52,,Survey,Visual unit survey was done.,26/01/2017
,UNIT 56,,Survey,Visual unit survey was done.,26/01/2017
,53-LSHH-016,,PMR,PMR was carried out.,26/01/2017
,53-PSL-009,,Check,Waiting operation.,26/01/2017
,13-FT-052,,Wrong reading,"Zero/Span check were done found ok.
Purge both impulse tubes by inst. Air to clear any condensation
Flushing was done for both taps and no blockage found",27/01/2017
,13-FT-053,,Wrong reading,"Replace the old defected electronic module by another used one 
Zero/Span calibration were carried several times till the Tx accepted it",27/01/2017
,53-FT-002,,Wrong reading,"Equalize level in seal pot.
Zero calibration was done then check Tx reading found ok.
Fix defected thread of seal pot",27/01/2017
,53-FT-003,,Wrong reading,"Check found the sensor alwayes shift the calibration, replace it by a used one 
Zero/Span calibtaion were done
Check level in seal pot found ok
Put the Tx in service and check reading found ok",27/01/2017
A2A,02-PDT-003,,Wrong reading,"Check found defected sensor, replace the whole Tx by another old one from EPR w/s then complete calibration were done.
Put the Tx in service and check reading found ok",28/01/2017
,12-PDT-026,,Wrong reading,"Zero check was done.
Flushing was done to clear the condensation from the tubes then check Tx reading found ok.",28/01/2017
,05-XV-068,,No feedback,Adjust open/close feedback indication switches then check valve stroke found ok,28/01/2017
,04-FV-011,,Valve didn't responde,"Force the valve several times
Check I/P output found it ok and stable
Install positioner of 4LV008 and new feedback link then adjust valve stroke but it had a bit slow stroke.",28/01/2017
,15-LT-002,,Wrong reading,"Zero/Span check found ok
Flush both taps to clear the blockage",28/01/2017
,15-FT-041,,Wrong reading,"Zero check was done found ok and stable.
Flushing was done to clear blockage ( operation said that it was abnormal service - heavy black oil + water)",28/01/2017
,15-LT-001,,Overscale,"Zero check was done found ok
Flushing was done for both taps found them were clear.
Note: The Tx was fullfilled with water NOT oil ",28/01/2017
,15-LT-002,,Overscale,Check Tx reading found it ok and matching LG reading ( fullfilled with water),28/01/2017
,51-MOV-243,,Battery Alarm,"Check found low battery alarm 
Replace the battery by a new one then check valve stroke from DCS found ok",28/01/2017
,13-TV-036,,PMR,PMR was carried out.,29/01/2017
,13-TV-086,,PMR,PMR was carried out.,29/01/2017
,13-FT-052,,Wrong reading,"Purge the impulse tubes by air to clear any condensate.
Tap points were checked found no blockage.
Change the cut off mode of FT-053 from 4L to 1C.
Check reading of both transmitters found it matching.",29/01/2017
,13-FT-053,,Wrong reading,"Purge the impulse tubes by air to clear any condensate.
Tap points were checked found no blockage.
Change the cut off mode of FT-053 from 4L to 1C.
Check reading of both transmitters found it matching.",29/01/2017
,13-LSHH-076,,PMR,PMR was carried out.,29/01/2017
,14-VSH-004B,,PMR,PMR was carried out.,29/01/2017
,15-FT-041,,Wrong reading,"Flushing was done by operation to clear blockage (Heavy black oil).
Zero/Span check were done found ok.",29/01/2017
,54-LSL-720,,Check,"Clear blockage.
Connect wires to normally open contact instead of normally close.",29/01/2017
,"13-FT-052, 053",,Wrong reading,"Zero check found ok.
Measure the ?P between both  tap points found it  20mmH2O.
PH= -770mmH2O
PL= -790mmH2O
Check transmitter reading found it 20mmH2O, the low reading was actual.
Thermal insulation was installed.",30/01/2017
A2A,02-PV-031,,PMR,PMR was carried out.,30/01/2017
A2A,02-VSH-005A,,PMR,PMR was carried out.,30/01/2017
A2A,02-VSH-005B,,PMR,PMR was carried out.,30/01/2017
,14-LSLL-035,,PMR,"PMR was carried out.
For LSLL036: check micro switch only the drain is blocked.",30/01/2017
,14-LSLL-036,,PMR,"PMR was carried out.
For LSLL036: check micro switch only the drain is blocked.",30/01/2017
,13-TV-036,,PMR,"PMR was carried out.
For TV087: missing positioner cover",30/01/2017
,13-TV-083,,PMR,"PMR was carried out.
For TV087: missing positioner cover",30/01/2017
,13-FV-017,,PMR,PMR was carried out.,30/01/2017
,14-FT-035,,Wrong reading,"Flushing was done by operation.
Zero/Span check were done found ok
Check reading found it ok.",30/01/2017
,147-PDT-026,,Wrong reading,"Flushing was done, zero check were done found ok.
Then check reading found it ok.",30/01/2017
,14-LSLL-005,,PMR,"PMR was carried out.
NOTE: check  switch mechanism  as only the drain is blocked.",31/01/2017
,14-LSLL-006,,PMR,"PMR was carried out.
NOTE: check  switch mechanism  as only the drain is blocked.",31/01/2017
,13-LSHH-068,,PMR,PMR was carried out.,31/01/2017
,13-LSLL-012,,PMR,PMR was carried out.,31/01/2017
,13-LSLL-037,,PMR,PMR was carried out.,31/01/2017
,05-FT-025,,PMR,Scaffolding was erected ,31/01/2017
,13-LT-042,,PMR,Scaffolding was erected ,31/01/2017
,"15-XV-001
",,Force,Force the valves to open ,31/01/2017
,15-XV-051,,Force,Force the valves to open ,31/01/2017
,04-LSL-703A,,PMR,PMR was carried out.,1/2/2017
,UNIT 14,,PMR,Visual unit survey was done ,1/2/2017
,UNIT 45,,PMR,Visual unit survey was done ,1/2/2017
,05-FT-025,,PMR,PMR was carried out. Note: the cable tray is corroded.,1/2/2017
,45-LSLL-015,,PMR,"PMR was carried out.
NOTE: check  switch mechanism  only ",1/2/2017
,13-LT-042,,PMR,PMR was carried out.,1/2/2017
,06-VSH-595,,PMR,Stopped by operation ,1/2/2017
,07-PCV-032,,Dismantle & clean ,"Dismantle and clean internals parts. Measure the inlet pressure using PI found 3 bar, reassemble and adjust set point, found max output pressure is 0.6 bar while data sheet set point is 0.8
Recommendation : replace the spring by new one. ",1/2/2017
,13-FT-052,,Assist to install Steam tracing,Stopped by Static Dept ,1/2/2017
,13-FT-053,,Assist to install Steam tracing,Stopped by Static Dept ,1/2/2017
A2A,02-FT-019,,Assist to install Steam tracing,"Assist static dept to install new union instead of leaking one, but still a minor leakage ",1/2/2017
,15-FT-041,,Wrong reading ,"Check found that Tx was isolated from manifold. Put it in-service. Function check was done found ok, then check reading found ok. ",1/2/2017
,15-XV-001,,Remove force ,Remove force as operation request then function check were done found ok ,1/2/2017
,15-XV-051,,Remove force ,Remove force as operation request then function check were done found ok ,1/2/2017
,13-FV-025,,PMR,PMR was carried out. Install metal cover plate for the actuator.,2/2/2017
,13-FV-026,,PMR,PMR was carried out,2/2/2017
,12-LT-001,,PMR,PMR was carried out.,2/2/2017
,UNIT 02,,Survey,Visual survey on instruments was done.,2/2/2017
,UNIT 05,,Survey,Visual survey on instruments was done.,2/2/2017
,UNIT 16,,Survey,Visual survey on instruments was done.,2/2/2017
,07-PCV-032,,Check setting,"Check found PCV o/p was 0.9 bar, Reduce to 0.83 bar.",2/2/2017
,13-PT-054,,No problem,Zero and span check were done found ok. Check tap point found not blocked. Reading after as before.,2/2/2017
,13-PT-055,,Blocked tap point,"Zero and span check were done found ok. Check tap point found blocked. Isolate the Tx from the manifold, put steam hose on the tap point and leave N2 purge open to clear blockage. To be continued.",2/2/2017
,53-LT-010,,PMR,PMR was carried out.,2/2/2017
,UNIT 58,,Survey,Visual survey on instruments was done.,4/2/2017
,06-PDT-003,,Connect the Tube,Reinstall the Tx impulse tube (Dismantled by operation).,4/2/2017
,04-FT-011,,Wrong reading,Complete function check was done and no defect was done,4/2/2017
,45-LT-003,,Wrong reading,"Check found loose in power wires, tighten on it.
Check antenna found it clean
Check reading with panel operator found it ok.",4/2/2017
,16-LDT-007,,No problem,"Zero check was done found ok.
Check Tx reading found ok.",4/2/2017
,13-PT-055,,Blockage,"Check found tap point is still blocked, disconnect impulse tube from tap point as requested.
Zero check was done found ok.",4/2/2017
,07-PT-745,,PMR,PMR was carried out,5/2/2017
,07-PT-748,,PMR,PMR was carried out,5/2/2017
,07-PT-749,,PMR,PMR was carried out,5/2/2017
,07-PT-753,,PMR,PMR was carried out,5/2/2017
,07-PT-758,,PMR,PMR was carried out,5/2/2017
,07-PSL-751,,PMR,PMR was carried out,5/2/2017
,07-PSL-752,,PMR,PMR was carried out,5/2/2017
,07-TE-760,,PMR,PMR was carried out,5/2/2017
,07-TE-761,,PMR,PMR was carried out,5/2/2017
,07-TE-762,,PMR,"PMR was carried out
Replace defected screws of element by old ones",5/2/2017
,07-TE-763,,PMR,PMR was carried out,5/2/2017
,07-TE-764,,PMR,PMR was carried out,5/2/2017
,07-TE-765,,PMR,PMR was carried out,5/2/2017
,07-TE-766A,,PMR,PMR was carried out,5/2/2017
,07-TE-766B,,PMR,PMR was carried out,5/2/2017
,07-TE-767A,,PMR,PMR was carried out,5/2/2017
,07-TE-767B,,PMR,PMR was carried out,5/2/2017
,07-TE-768,,PMR,PMR was carried out,5/2/2017
,07-TE-769,,PMR,PMR was carried out,5/2/2017
,07-TE-770A,,PMR,PMR was carried out,5/2/2017
,07-TE-770B,,PMR,PMR was carried out,5/2/2017
,07-TE-771A,,PMR,PMR was carried out,5/2/2017
,07-TE-771B,,PMR,PMR was carried out,5/2/2017
,07-TE-777,,PMR,PMR was carried out,5/2/2017
,07-TE-778,,PMR,PMR was carried out,5/2/2017
A2A,03-FT-001,,#NAME?,"Check reading found 4%
Reset then check reading found 20%
Zero calibration & span check was done found ok
Note: The power cable of the electronic is fixed by silicon to the power module
Recom: To replace the electronic and power module by new ones",5/2/2017
A2A,03-FT-101,,Wrong reading,"Check reading found 10m3/hr
Reset then chck reading found 0m3/hr
Install Inst. tag
Recom: To replace the electronic module by new one",5/2/2017
,05-FT-052,,I/O bad,"Check reading found 14.2%
After Reset the reading still 14.2%
Zero calibration & span check was done found ok
Reset was carried out
Install Inst. tag
Recom: To replace the electronic module by new one",5/2/2017
,13-PT-055,,Put in service,Put the Tx in service then check reading found 0.253Bar,5/2/2017
,13-FT-003,,Wrong reading,"Refill seal pot and impulse tubes with water
Zero/Span calibration were done",5/2/2017
,13-FT-052,,Disconnect Tubes,Disconnect impulse tubes from the taps then reinstall them as requested,5/2/2017
,14-ME-54B,,Change to variable,"Dismantle the actuator and transfer it to EMC w/s, check found stem was stuck
Transfer it to EPR w/s & clear stem stuck
Transfer it to EMC w/s, waiting for spare parts.",5/2/2017
,13-FT-001,,Wrong reading,"Reset was done but reading still the same
Scaffolding was erected
Operation tried to isolate the main valves but the valves are passing
",5/2/2017
,06-VSH-595,,PMR,PMR was carried out,6/2/2017
,13-BSL-006,,Wrong reading,Adjust focus angle then check reading found it ok.,6/2/2017
,15-FT-003,,Wrong reading,"Flushing was done by operation to clear blockage in both tap points.
Clear blockage from manifold, transmitter chambers and impulse tubes.
Zero and span check were done then check reading found it ok.",6/2/2017
,14-ME-54B,,Change from fixed to variable,###############################################################################################################################################################################################################################################################,6/2/2017
,07-PT-060,,Check reading,"Zero check found ok, Span calibration was done than check reading found it ok.",7/2/2017
,13-FT-052,,Check reading,Zero and span check were done found ok and matched with each other.,7/2/2017
,04-FSL-705,,Hunting Alarm,"Check found defective air hose, rapier it then function check was done found ok.",7/2/2017
,04-FT-011,,Check reading,"Flushing was done by operation for both tap points.
Zero check was done.
Could not check span as isolation valve of manifold is passing.",7/2/2017
,12-HV-001,,Flashing indication ,"Check found the activation plate for open / close switches is of a small area, don’t covering the switches, adjust it as much as possible. Check open / close indication with panel found ok. Recommendation: fabricate another suitable plate.",8/2/2017
,04-FT-011,,Wrong reading ,"Replace manifold by new one. Zero / span check were done found ok. Check reading found 62 % 
Reading before work as after ",8/2/2017
,13-FT-040,,I/O bad,Reset Tx then check reading found ok ,8/2/2017
,45-TE-005,,Dismantle / reinstall ,Dismantle it as Static dept request then reinstall again ,8/2/2017
,07-FT-017,,Wrong reading ,"Check found defective electronic module, replace it by another old one then check reading found it ok. ",8/2/2017
,54-PK-04A,,,"Dismantle the torque switch and cable as Static dept request then reinstall again 
NOTE : switch motor coupling lock pin broken so install the coupling with a suitable stud.waiting to close the electrical isolation certificate to check the switch action.",8/2/2017
A2A,03-P-02B,,Remove cable tray,Dismantle the cable tray then reinstall it again as rotating dept. request,9/2/2017
,UNIT 03,,Arrange cables,Arranged the inst. Cables on the cable trays.,9/2/2017
,51-FT-014,,Hunting,###############################################################################################################################################################################################################################################################,11/2/2017
,07-PT-545,,PMR,PMR was carried out,12/2/2017
,07-PT-548,,PMR,PMR was carried out,12/2/2017
,07-PT-549,,PMR,PMR was carried out,12/2/2017
,07-PT-553,,PMR,PMR was carried out,12/2/2017
,07-PT-558,,PMR,PMR was carried out,12/2/2017
,07-PSL-552,,PMR,PMR was carried out,12/2/2017
,07-TE-560,,PMR,PMR was carried out,12/2/2017
,07-TE-561,,PMR,PMR was carried out,12/2/2017
,07-TE-562,,PMR,PMR was carried out,12/2/2017
,07-TE-563,,PMR,PMR was carried out,12/2/2017
,07-TE-564,,PMR,PMR was carried out,12/2/2017
,07-TE-565,,PMR,PMR was carried out,12/2/2017
,07-TE-566A,,PMR,PMR was carried out,12/2/2017
,07-TE-566B,,PMR,PMR was carried out,12/2/2017
,07-TE-567A,,PMR,PMR was carried out,12/2/2017
,07-TE-567B,,PMR,PMR was carried out,12/2/2017
,07-TE-568,,PMR,PMR was carried out,12/2/2017
,07-TE-569,,PMR,PMR was carried out,12/2/2017
,07-TE-570A,,PMR,PMR was carried out,12/2/2017
,07-TE-570B,,PMR,PMR was carried out,12/2/2017
,07-TE-571A,,PMR,PMR was carried out,12/2/2017
,07-TE-571B,,PMR,PMR was carried out,12/2/2017
,07-TE-577,,PMR,PMR was carried out,12/2/2017
,07-TE-578,,PMR,PMR was carried out,12/2/2017
,07-TT-851A,,PMR,PMR was carried out,12/2/2017
,07-TT-851B,,PMR,PMR was carried out,12/2/2017
,13-PT-054,,Wrong reading,"Zero/Span check found ok
Put Tx in service and check reading found 0.008bar",12/2/2017
,13-PT-055,,Wrong reading,"Zero/Span check found ok
Put Tx in service and check reading found 0.050bar
Dismantle the impulse line and isolate the Tx as operation request to clear blockage.",12/2/2017
,13-FT-052,,Wrong reading,"Check found that the Tx was isolated from the tap point, inform the operators and they put it in service and check reading found it 330m3/hr
Zero check found ok",12/2/2017
,13-FT-053,,Wrong reading,"Check found that the Tx was isolated from the tap point, inform the operators and they put it in service and check reading found it 330m3/hr
Zero check found ok",12/2/2017
,13-HV-013,,Wrong indication,"Check found the indication cam was loose
Adjust the cam to valve position (open) as requested
waiting for spare (Refer 19-10-2016)",12/2/2017
A2A,02-H-01,,No feedback indication,Clean nozzles and adjust air/fuel ratio,12/2/2017
A2A,03-H-01,,No feedback indication,Clean nozzles and adjust air/fuel ratio,12/2/2017
,04-H-01,,No feedback indication,Clean nozzles and adjust air/fuel ratio,12/2/2017
,04-H-02,,No feedback indication,Clean nozzles and adjust air/fuel ratio,12/2/2017
,04-H-04,,No feedback indication,Clean nozzles and adjust air/fuel ratio,12/2/2017
,04-P-06A,,Install new positioner,"Install new positioner for the pump
waiting system eng. to switch it on",12/2/2017
,07-FT-033,,Wrong reading,"Complete calibration was done
Check Tx reading found ok",12/2/2017
,14-ME-54D,,Change from fixed to variable,###############################################################################################################################################################################################################################################################,12/2/2017
,13-PT-054,,Zero reading,"Dismantle the impulse tube and check it for any blockage but we found it was clear
Reconnect the impulse tube as requested",12/2/2017
,53-HV-001A,,Check stroke,Check valve stroke was done found it ok,12/2/2017
,53-HV-001B,,Check stroke,Check valve stroke was done found it ok,12/2/2017
,51-LV-094,,Install new body,Install new valve body instead of old one. Check valve stroke found ok.,12/2/2017
,13-FV-029,,PMR,Stopped as the bypass valve was blocked,13/02/2017
,13-FV-030,,PMR,PMR was carried out,13/02/2017
,07-LT-008,,PMR,PMR was carried out,13/02/2017
,45-LSLL-001,,PMR,Stopped as there is leakage from the line above ,13/02/2017
,39-LSHH-002,,PMR,PMR was carried out,13/02/2017
A2A,03-TT-009,,PMR,PMR was carried out,13/02/2017
,13-FT-052,,Install thermal insulation,Thermal insulation was fixed and completed,13/02/2017
,13-FT-053,,Install thermal insulation,Thermal insulation was fixed and completed,13/02/2017
,04-P-06A,,No Stroke,"Dismantle the solenoid to let RTQ dep. to replace the oil between the solenoid and pump.
Reinstall the solenoid after RTQ dep finished their work",13/02/2017
,14-ME-54D,,Install actuator,"Installed the actuator on fan cooler.
Replace the defective parts of air supply and signal tubes.",13/02/2017
,13-PT-054,,Connect impulse tube,Stopped,13/02/2017
,13-PT-055,,Connect impulse tube,Stopped,13/02/2017
,07-PT-060,,Check reading,Zero/Span check were done,13/02/2017
,53-LT-015,,PMR,PMR was carried out,13/02/2017
,51-TE-013,,Wrong reading,"Check found no errors exist
Try to dismantle the element cover but it was stuck",13/02/2017
,54-LT-044,,Wrong reading,Function check was done found ok,13/02/2017
,54-FT-015,,I/O bad,"Zero check was done
Span calibration was done
Check reading found ok",13/02/2017
,53-HV-002A,,Check stroke,"Force the valve several times to clear body stuck
Complete calibration for valve positioner was done
Check valve stroke from DCS found ok.
Note: The packing gland's nut is stuck",13/02/2017
,53-HV-002B,,Check stroke,"Complete calibration for valve positioner was done
Check valve stroke from DCS found ok.",13/02/2017
,13-PT-055,,Put in service,Put the transmitter back in service as operation request then check reading found it matching with PT-054.,14/02/2017
,unit 06,,Survey,Visual survey was carried out.,14/02/2017
,unit 16,,Survey,Visual survey was carried out.,14/02/2017
,unit 39,,Survey,Visual survey was carried out.,14/02/2017
,unit 02,,Survey,Visual survey was carried out.,14/02/2017
,unit 03,,Survey,Visual survey was carried out.,14/02/2017
,unit 04,,Survey,Visual survey was carried out.,14/02/2017
,04-K-02B,,Collect data,Data was collected for the well and bulb of 04-TSH-714D,14/02/2017
,13-HV-013,,Wrong indication,###############################################################################################################################################################################################################################################################,14/02/2017
,unit 51,,Survey,Visual survey was carried out.,14/02/2017
,Unit 07,,Survey,Visual survey was carried out.,15/02/2017
,13-TT-075,,high reading of TT-077,"Adjust Tx alignment to decrease TT-077 reading as operation request to increase ?T between 2 transmitters.
Reading before TT-075: 1270°C and TT-077: 1220°C.
Reading after TT-075: 1270°C and TT-077: 1880°C.",15/02/2017
,13-TT-077,,high reading of TT-077,"Adjust Tx alignment to decrease TT-077 reading as operation request to increase ?T between 2 transmitters.
Reading before TT-075: 1270°C and TT-077: 1220°C.
Reading after TT-075: 1270°C and TT-077: 1880°C.",15/02/2017
,13-FT-108,,Check reading,"Check found defective electronic module, replace by an old one, zero and span calibration were done.
Flushing was done then check reading with operation found it ok.
Note: Manifold is passing.
Note: Low plug is defective and could not remove it.",15/02/2017
,04-FT-019,,Hunting,"Reset then check reading were done found it ok.
Zero check was done without removing manifold plugs",15/02/2017
,05-VSH-174B,,Adjust setting,Adjust set point then function check was done found ok. ,16/02/2017
,04-PDT-509,,I/O bad,###############################################################################################################################################################################################################################################################,16/02/2017
,51-TE-013,,Wrong reading,"Check found the cover stuck and can not clear its stuck, the reading shift is 6C° from the portable temperature gauge.",16/02/2017
,51-FT-013,,Wrong reading,"Clear blockage from both tap points. Drain  seal pots and impulse tubes then refill with pure glycerin, Zero and span check was done found ok.",16/02/2017
,07-TE-661,,Alarm,###############################################################################################################################################################################################################################################################,17/02/2017
,UNIT-12,,Survey,Visual unit survey was done.,19/02/2017
A2A,02-H-01,,Pilot alarm,"Clean nozzle then adjust air/fuel ratio.
Note: Steam trace is isolated.",19/02/2017
,04-H-01,,Pilot alarm,"Clean nozzle then adjust air/fuel ratio.
Note: Steam trace is isolated.",19/02/2017
,04-H-02,,Pilot alarm,"Clean nozzle then adjust air/fuel ratio.
Note: Steam trace is isolated.",19/02/2017
,04-H-03,,Pilot alarm,"Clean nozzle then adjust air/fuel ratio.
Note: Steam trace is isolated.",19/02/2017
,04-H-04,,Pilot alarm,"Clean nozzle then adjust air/fuel ratio.
Note: Steam trace is isolated.",19/02/2017
A2A,03-H-01,,Pilot alarm,"Clean nozzle then adjust air/fuel ratio.
Inform outside operator that the flame indication sometimes is off due to air flow from damper.
Note: Steam trace is isolated.",19/02/2017
,13-FV-097,,PMR,"PMR was carried out, The regulator needs two pressure gauges (4 bar and 7 bar ).",19/02/2017
,13-FV-062,,PMR,"PMR was carried out, The regulator needs two pressure gauges (4 bar and 7 bar ).",19/02/2017
,04-FSL-705,,Defective hose,Replace the defective hose with a new one.,19/02/2017
,45-LSLL-001,,PMR,Check the micro switch only as operation request.,19/02/2017
,45-LSHH-012,,PMR,Check the micro switch only as operation request.,19/02/2017
,45-LSLL-013,,PMR,Check the micro switch only as operation request.,19/02/2017
,14-LT-003,,Calibrate,"Operator complains that the reading sometimes (I/O bad ). Reset, Zero & Span calibration (small deviation) were done, Check the TX reading found matched with the LG, To be under observation.",19/02/2017
,05-PV-024,,Check stroke,"Check valve stroke with the DCS panel operator found it ok and stable.
Note: the valve did not respond to open signal from full close to 25% but respond to greater stoke values.
Check valve fail to open as requested.",19/02/2017
,05-PT-024,,Function check,"Reset, Zero check found ok.",19/02/2017
,51-PCV-022,,Valve passing,"Dismantle the valve and transfer to EMC w/s, install repair kit for the valve body then passing test was done at 8 bar found ok, adjust pilot set point at 5 mbar, waiting to be inspected.",19/02/2017
,51-FT-010,,Check reading,Stopped.,19/02/2017
,56-LT-005,,Check reading,Stopped.,19/02/2017
,56-LT-006,,Check reading,Stopped.,19/02/2017
,52-LA-011,,Check,"Replace the solenoid, the flow valve is passing.",19/02/2017
,52-LA-012,,Check,The Local shutdown switch is stuck so no permissive exist to start loading.,19/02/2017
,04-TT-548,,No problem,Complete function check was done and no problem found,20/02/2017
,04-TT-556,,Wrong reading,"Check found element wires was shorted as the insulation was defective due to high ambient temp.
Insulate each wire and check reading found ok",20/02/2017
,14-PK-01,,Leakage from LG,Stopped the leakage using red gasket maker as there is no available spare glass,20/02/2017
,14-PK-02,,Leakage from LG,Stopped the leakage using red gasket maker as there is no available spare glass,20/02/2017
,04-PT-605,,Put in service,Put the Txs in service and check reading found ok,20/02/2017
,"04-PT-606
",,Put in service,Put the Txs in service and check reading found ok,20/02/2017
,"
04-PT-607
",,Put in service,Put the Txs in service and check reading found ok,20/02/2017
,"
04-PT-608",,Put in service,Put the Txs in service and check reading found ok,20/02/2017
,04-TXE-607,,Check reading,"Check element reading found 391.5°C & @ DCS found 391°C, but there ia a high alarm
(DCS Scale from 0°C t0 600°C",20/02/2017
,13-FV-029,,Dismantle,Dismantle the valve and left it beside the line as operation request to purge the line.,20/02/2017
,16-LDG-203A,,Not visible,###############################################################################################################################################################################################################################################################,20/02/2017
,16-LDG-203 B,,Not visible,###############################################################################################################################################################################################################################################################,20/02/2017
,16-LDG-203C,,Not visible,###############################################################################################################################################################################################################################################################,20/02/2017
,56-LT-005,,High reading,"Zero check found ok
The over scale reading was actual",20/02/2017
,51-FT-010,,Wrong reading,"Refill impulse tubes and seal pot and zero check found ok
Check for blockage in tap points found it was clear
Reading After = Reading Before.",20/02/2017
,51-FT-011,,Wrong reading,"Refill impulse tubes and seal pot and zero check found ok
Check for blockage in tap points found it was clear
Reading After = Reading Before.",20/02/2017
,51-PCV-022,,Install,###############################################################################################################################################################################################################################################################,20/02/2017
,52-LA-011,,Check loading,"Check the emergency and reset switches found stuck.try to clear stuck but useless. Clear the emergency signal by a jumper pulse, remove jumper then check loading found ok.
Note:Need spare for the emergency and reset switches",20/02/2017
,52-LA-012,,Check loading,"Check loading found the arm did not stop at the desired value and exceeds.
Noticed that the stroke of the valve is short so try to clear it by WD40 then after checking it the problem was cleared,and the loading was ok.
",20/02/2017
,51-FT-010,,Blockage,###############################################################################################################################################################################################################################################################,20/02/2017
,04-TT-548,,No problem,Complete function check was done and no problem found,21/02/2017
,04-TT-556,,Wrong reading,"Check found element wires were shorted as the insulation was defective.
Insulate each wire and check reading found ok.",21/02/2017
,14-PK-01,,Leakage from calibration glass,Dismantle calibration glass and transfer it to EMC W/S. Complete cleaning was done. Repair leakage using redseal. Reinstall again.,21/02/2017
,14-PK-02,,Leakage from calibration glass,Dismantle calibration glass and transfer it to EMC W/S. Complete cleaning was done. Repair leakage using red seal. Reinstall again. There is a crack in the glass.,21/02/2017
,04-TXE-607,,Check reading,"Check element reading found 391.5°C @ DCS, but there is a high alarm. Ask EPROM system to check configuration.
(DCS Scale from 0°C t0 600°C)",21/02/2017
,13-FV-029,,Dismantle,Dismantle the valve and left it beside the line as operation request to purge the line.,21/02/2017
,51-PCV-027,,Passing,"Dismantle the valve and transfer it to EMC w/s
Replace valve repair kit by new & check passing found it still passing
Add washers for the spring then check passing found ok
Check the pilot found it was leaking, to be continued",21/02/2017
,16-LDG-203B,,Replace glasses and install,"Replace 10 glasses and 40 gaskets and mica sheets.
Leakage test was done @ 20 bar and found it ok.
Transfer them to site, re-install with new line gaskets and bolts.
Operation put them in service.",22/02/2017
,16-LDG-203C,,Replace glasses and install,"Replace 10 glasses and 40 gaskets and mica sheets.
Leakage test was done @ 20 bar and found it ok.
Transfer them to site, re-install with new line gaskets and bolts.
Operation put them in service.",22/02/2017
,05-XV-019,,Stuck,"Check found valve is stuck, try to clear its stuck several times but it was useless.
Now valve travel is from 0% to 50%.
Adjust proximity switch for open position at 50% as operation request to complete the sequence.
Waiting to dismantle the valve.",22/02/2017
,51-PCV-027,,Passing,"Clear pilot stuck and groove was done for pilot stem at EPROM W/S. Install new repair kit for the pilot.
Adjust set point @ 200mbar.
Check passing @ 8 bar at EPROM w/s found it ok.
Transfer it to site, Re-install it with old line gaskets.",22/02/2017
,56-YSH-504A,,Install,"Install new misalignment switch, adjust the arm of the switch then check alarm on the panel found defective lamp.",23/02/2017
,56-YSHH-504A,,Adjust,"Adjust the arm of the switch then check alarm on the panel found it ok.
Note: The belt was shifted toward the 2 switches.",23/02/2017
,54-PK-09,,Leakage,Stop the air leakage.,23/02/2017
,Unit 54,,Survey,Visual survey was carried out.,23/02/2017
,Unit 55,,Survey,Visual survey was carried out.,23/02/2017
,56-PI-200,,Install,"Stopped as isolation valves were stuck. Operation could not isolate them.
The gauges are @ EMC w/s.",23/02/2017
,56-PI-201,,Install,"Stopped as isolation valves were stuck. Operation could not isolate them.
The gauges are @ EMC w/s.",23/02/2017
,51-PI-340,,Install,New pressure gauge was installed [0- 100 Bar].,23/02/2017
,51-PI-311,,Install,"Check found defective isolation valve of the manifold, replace it by an old one.
New pressure gauge was installed [0- 6 Bar].",23/02/2017
,07-VSH-003C,,PMR,PMR was carried out,23/02/2017
,07-VSH-007A,,PMR,PMR was carried out,23/02/2017
,07-VSH-007B,,PMR,PMR was carried out,23/02/2017
,07-VSH-003A,,PMR,Stopped by S.T.L.,23/02/2017
,05-FT-022,,PMR,Tap point valves are stuck transfer job to static department.,23/02/2017
,05-FT-023,,PMR, PMR was carried out.,23/02/2017
,05-FT-024,,PMR, PMR was carried out.,23/02/2017
,13-PT-055,,Put in-service,Put the transmitter in service as operation request then check reading found it matching with PT-054.,23/02/2017
,07-VSH-003B,,False Alarm,"Check found switch did not reset, adjust set point then function check found ok.
Note: switch cover is broken and fixed by tie wraps.",23/02/2017
,13-FV-029,,Re-install and PMR,"Re-install the valve as operation request with new line gaskets.
PMR was carried out.",23/02/2017
,05-TSH-014,,PMR,"Visual check was done.
Note: The switches are located in sample panel of moisture analyzer 05AT001A,B.",23/02/2017
,05-TSH-015,,PMR,"Visual check was done.
Note: The switches are located in sample panel of moisture analyzer 05AT001A,B.",23/02/2017
,14-VSH-004D,,PMR,PMR was carried out,23/02/2017
,14-VSH-053C,,PMR,PMR was carried out,23/02/2017
,06-PDT-003,,No problem,"Reset, zero/span check were done.
Flushing was done by operation and no problem was found.",23/02/2017
,13-TT-025,,Wrong reading,"Check found that the washer and the nut fixing the Tx to the plate are missing, fix it with another screw, alignment was done then check reading found it ok ",24/02/2017
,04-FT-013,,Wrong reading,###############################################################################################################################################################################################################################################################,24/02/2017
,13-FT-046,,Hunting,"Flushing was done by operation, zero/span check were done then check reading found ok ",24/02/2017
,14-VSH-053C,,Alarm,"Reset it then check found ok.
Note : the fan has a high sound and needs to be checked by vibration team ",25/02/2017
,14-VSH-053A,,Alarm, Adjust set point then function check found ok. ,25/02/2017
,56-LT-005,,Wrong reading,###############################################################################################################################################################################################################################################################,25/02/2017
,13-FV-107,,PMR,PMR was carried out,26/02/2017
,13-PT-054,,No problem,Check found both have the same readings as PT-055 no problem was found.,26/02/2017
,13-PT-055,,No problem,Check found both have the same readings as PT-054 no problem was found.,26/02/2017
A2A,03-VSH-003C,,PMR,PMR was carried out.,26/02/2017
,04-VSH-002B,,PMR,PMR was carried out.,26/02/2017
,04-VSH-002C,,PMR,PMR was carried out.,26/02/2017
,04-VSH-002D,,PMR,PMR was carried out.,26/02/2017
,04-VSH-002F,,PMR,PMR was carried out.,26/02/2017
,14-VSH-053C,,Adjust setting,###############################################################################################################################################################################################################################################################,26/02/2017
,07-LSH-579,,No problem,Function check was done several times and no problem found.,26/02/2017
,07-LSHH-580,,Comp. tripped,"The switch was not responding. Clear blockage from chamber, float, barrier tube. Magnetic sleeve was not exist. Install new one then function check was done found ok.",26/02/2017
,Unit 53,,PMR,Visual survey on instruments was done.,26/02/2017
,Unit 56,,PMR,Visual survey on instruments was done.,26/02/2017
,51-LT-032,,I/O bad,"Check found ES(0605) alarm. check found displacer missed and no wire tension, catch the displacer and calibrate as hand dip then check reading found ok.
Note: the wire on the drum is not long due to repeated displacer missing, recommend to replace it.",26/02/2017
,04-FIT-501,,Install new,"Install a new TX with a new cable gland and shroud, HART could not communicate with the Tx.",27/02/2017
,04-FIT-502,,Install new,"Install a new TX with a new cable gland and shroud, HART could not communicate with the Tx.",27/02/2017
,04-VSH-171A,,PMR,PMR was carried out.,27/02/2017
,07-VSH-003A,,PMR,PMR was carried out.,27/02/2017
,51-LT-002,,Power off,"Check found no power on the Tx as the circuit breaker was switched off, switch it on then check reading found ok.",27/02/2017
A2A,03-H-01,,Check pilots,"Ignite all off pilots
Note: * Pilots (A & D) fuel gas line had low pressure (partially blocked)
         * Steam tracing was not in service",28/02/2017
,04-H-02,,Check pilots,"Ignite all off pilots (D, F, H & M) 
Note: * Pilots (E & I) had no indication on LCP, but flame detection cards were ON
         *  Pilot (K) fuel gas line is blocked",28/02/2017
,13-LT-007,,Wrong reading,"Clear condensation from the dry leg
Zero/Span check found ok
Now the reading is 0% & matched with LG reading",28/02/2017
,13-PT-054,,Wrong reading,"Check found blocked tap point
Isolate the Tx from manifold & open nitrogen purge. Put steam hose on tap point",28/02/2017
,13-PT-055,,No problem,Check found no problem,28/02/2017
A2A,03-LT-003,,Wrong reading,"Flushing both tap points was done by the operator
Zero/Span calibration were done
check reading found it matching LG reading",28/02/2017
,51-MOV-283,,No problem,Collect data from name plate,28/02/2017
,51-MOV-284,,No problem,Collect data from name plate,28/02/2017
,51-MOV-285,,No problem,Collect data from name plate,28/02/2017
,51-MOV-286,,No problem,Collect data from name plate,28/02/2017
,"51-TK-06

",,Power fail,"Check found power was switched off at panel and CR02
Meager the cable connected from Tx 51-LT-002 to circuit breaker at local panel found it is defective
Waiting to route new cable
Note: The switch of Tk06 is off, while the other tanks working well",28/02/2017
,"
51-TK-07

",,Power fail,"Check found power was switched off at panel and CR02
Meager the cable connected from Tx 51-LT-002 to circuit breaker at local panel found it is defective
Waiting to route new cable
Note: The switch of Tk06 is off, while the other tanks working well",28/02/2017
,"
51-TK-18

",,Power fail,"Check found power was switched off at panel and CR02
Meager the cable connected from Tx 51-LT-002 to circuit breaker at local panel found it is defective
Waiting to route new cable
Note: The switch of Tk06 is off, while the other tanks working well",28/02/2017
,"
51-TK-40

",,Power fail,"Check found power was switched off at panel and CR02
Meager the cable connected from Tx 51-LT-002 to circuit breaker at local panel found it is defective
Waiting to route new cable
Note: The switch of Tk06 is off, while the other tanks working well",28/02/2017
,"
51-TK-41

",,Power fail,"Check found power was switched off at panel and CR02
Meager the cable connected from Tx 51-LT-002 to circuit breaker at local panel found it is defective
Waiting to route new cable
Note: The switch of Tk06 is off, while the other tanks working well",28/02/2017
,"
51-TK-43
",,Power fail,"Check found power was switched off at panel and CR02
Meager the cable connected from Tx 51-LT-002 to circuit breaker at local panel found it is defective
Waiting to route new cable
Note: The switch of Tk06 is off, while the other tanks working well",28/02/2017
,52-LA-04,,No problem,Check loading on the truck found the arm stopped at desired value and no problem found,28/02/2017
,13-FT-026,,Wrong reading,"Zero/Span calibration were done
Check Tx reading found ok",1/3/2017
,13-PT-054,,Put in service,"Check found that the tap point blockage was cleared. Zero check was done found ok
Put the Tx in service & check its reading found it matching with PT-055 reading",1/3/2017
,07-PT-035,,Wrong reading,"Stopped by operation 
Note: Tx reading is matching with PT-644 reading (Both on 07K01/V01B)",1/3/2017
,52-FT-043,,No problem,Check Tx configuration as EPROM request.,1/3/2017
,Unit 52,,Survey,Visual survey was carried out,1/3/2017
,51-LT-010,,PMR,PMR was carried out,1/3/2017
,51-MOV-250,,Low battery Alarm,Replace the battery by new one then clear alarm.,1/3/2017
,13-FT-030,,Wrong reading,"Reset, refill impulse lines with water.
Clean internal parts of transmitter.
Zero check was done found it ok.
Span calibration was done.
Recommendation: if calibration shift is repeated , replace the cell.",2/3/2017
,"
07-PT-035",,Check transmitter reading with a gauge.,Could not check the reading of PT-035/ 644 using a pressure gauge as the main isolation valve is passing. Tge reading of PT-035/644 are the same,2/3/2017
,"
07-PT-644",,Check transmitter reading with a gauge.,Could not check the reading of PT-035/ 644 using a pressure gauge as the main isolation valve is passing. Tge reading of PT-035/644 are the same,2/3/2017
,"45-PI-200
",,Dismantle,"Dismantle the gauge and transfer it to EMC w/s.
Check it found defective.
Re-install again as EPROM engineer request.",2/3/2017
,"45-PI-200
",,Replace,The defective gauge was replaced by a new one and new gasket was installed.,3/3/2017
,13-PT-054,,Wrong reading,"For 13-PT-055 check found ok and no blockage found 
For 13-PT-054 check found tap point is blocked , isolate Tx from manifold, open Nitrogen purge, put steam hose on the tap point ",4/3/2017
,13-PT-055,,Wrong reading,"For 13-PT-055 check found ok and no blockage found 
For 13-PT-054 check found tap point is blocked , isolate Tx from manifold, open Nitrogen purge, put steam hose on the tap point ",4/3/2017
,13-FT-029,,"Hunting , Wrong reading ","Flushing was done by operation found the high side is blocked,
zero/ span check were done found ok 
waiting scaffolding to dismantle the impulse tubes , let operation clear blockage ",4/3/2017
,12-LT-002,,PMR ,"PMR was carried out 
Note: Manifold equalization valve's hand is broken",5/3/2017
,12-LT-003,,PMR ,PMR was carried out ,5/3/2017
,12-LT-010,,PMR ,PMR was carried out ,5/3/2017
,07-VSH-003D,,PMR ,PMR was carried out ,5/3/2017
,07-TT-852A,,PMR ,PMR was carried out ,5/3/2017
,07-TT-852B,,PMR ,PMR was carried out ,5/3/2017
,UNIT 05 ,,Survey ,Visual survey was done ,5/3/2017
,13-PT-054,,Put in service ,Put it in service and check reading found it ok ,5/3/2017
,"13-PI-243
 13-PI-283",,Dismantle,"Dismantle then reinstall as operation request 
NOTE : the two gauges are defective ",5/3/2017
,13-FT-029,,Wrong reading,"Flushing was done by operation found the high side tap point is blocked
Purge the impulse lines for any blockage found ok
Put Tx in service as operation request ",5/3/2017
,06-PDT-003,,Wrong reading,"Reset & Zero check found ok 
NOTE : Isolated the Tx from tap point as operation request ",5/3/2017
,51-LT-011,,PMR ,PMR was carried out ,5/3/2017
,51-LT-073,,No problem,Check found no problem as reading matched with hand dip ,5/3/2017
,56-SSL-610,,Alarm ,"Reset then check found no alarms, check switch action found ok ",5/3/2017
,51-LV-094,,Air leakage,"Repair air leakage by installing new nut, ferrule and back ferrule",5/3/2017
,"51-LT-002
",,Route cable ,###############################################################################################################################################################################################################################################################,5/3/2017
,14-LT-022,,Hunting,"Flushing from both tap points, refill impulse tubes and seal pots then check reading found ok and matched with LG.",6/3/2017
,04-K-02A,,Broken impulse tube,Replace defective impulse tube with new one for the vent of loading valve.,6/3/2017
A2A,003-VSH-003A,,PMR,PMR was carried out.,6/3/2017
A2A,003-VSH-003B,,PMR,PMR was carried out.,6/3/2017
,04-VSH-012C,,PMR,PMR was carried out.,6/3/2017
,05-VSH-112A,,PMR,PMR was carried out.,6/3/2017
,13-FV-011,,PMR,PMR was carried out.,6/3/2017
,13-FT-029,,Wrong reading,"Isolate the Tx from the manifold and disconnect the impulse tubes. The operation staff tried to clear the blockage from main isolation valve, waiting for operation.",6/3/2017
,07-FT-006,,I/O bad,"Check found defective electronic module, replace it by another old one then check reading found it matching FT-036 reading and stable.",6/3/2017
,"45-PI-200
",,Dismantle,Dismantle the gauge then reinstall as operation request.,6/3/2017
,13-PT-054,,Wrong reading,"Tap point is blocked, dismantle impulse tube till the operation remove the blockage.",7/3/2017
,13-PT-055,,Wrong reading,"Tap point is blocked, dismantle impulse tube till the operation remove the blockage.",7/3/2017
,14-PDT-057,,Wrong reading,"Check found high side tap point was blocked, clear blockage then Zero & Span check were done found ok, put in service then check reading found ok.",7/3/2017
,56-LIT-002,,Wrong reading,"Check found a small defective part of cable near the JB, install a new pull box then check reading found ok.",7/3/2017
,51-LT-002,,Lay a new cable,"Route a new cable for the Tank side indicator, to be continued.",7/3/2017
,14-FV-002,,PMR,PMR was carried out,8/3/2017
,14-VSH-054B,,PMR,PMR was carried out,8/3/2017
,15-LT-004,,PMR,PMR was carried out,8/3/2017
,"13-PT-054
13-PT-055",,Put in service,Put them in service,8/3/2017
,13-FT-029,,Put in service,Put it in service after clearing blockage from high side tap point by operation,8/3/2017
A2A,02-FT-027,,Wrong reading,"Reset the check reading found ok
Note: * The socket of electronic module is broken
         * Needs scaffolding for tap points ",8/3/2017
,Unit 13,,Survey,Visual inspection on instruments was carried out,8/3/2017
,Unit 14,,Survey,Visual inspection on instruments was carried out,8/3/2017
,Unit 15,,Survey,Visual inspection on instruments was carried out,8/3/2017
,Unit 45,,Survey,Visual inspection on instruments was carried out,8/3/2017
,51-LT-002,,Install cable,###############################################################################################################################################################################################################################################################,8/3/2017
,56-LT-005,,Replace the Tx,###############################################################################################################################################################################################################################################################,8/3/2017
,Unit 58,,Survey ,Visual inspection on instruments was carried out,8/3/2017
A2A,02-FT-027,,Wrong reading,"Scaffolding was erected.
Zero and span calibration were done.
Flushing was done as there was blockage in both sides, then check reading found it ok.",9/3/2017
,06-K-01B,,Dismantle Gauge,Stopped as static department dismantled and re-installed the gauge.,9/3/2017
,13-TT-025,,Wrong reading,"Stopped waiting for static department to remove their scaffolding.
",9/3/2017
,13-TT-027,,Wrong reading," Stopped waiting for static department to remove their scaffolding.
",9/3/2017
,13-TT-075,,Wrong reading,"
Alignment was done and adjust focus of the lens then check reading found it ok.",9/3/2017
,13-TT-077,,Wrong reading,Alignment was done and adjust focus of the lens then check reading found it ok.,9/3/2017
,16-XV-001B,,No Feedback,Stopped as the valve is stuck.,9/3/2017
,16-XV-001B,,Clear valve stuck,###############################################################################################################################################################################################################################################################,9/3/2017
,06-PSL-651,,False alarm,"Check switch set point found it Setpoint:1.34 bar and Reset:2 bar.
Bleed the system from air and check found alarm was cleared.
Note: the lube oil pump pressure is hunting within a wide range and could cause a problem.",9/3/2017
,04-TT-068,,Wrong reading,###############################################################################################################################################################################################################################################################,10/3/2017
,04-TT- 069,,Wrong reading,###############################################################################################################################################################################################################################################################,10/3/2017
,07-FV-006,,Hunting,"Dismantle positioner pilot, clean it and check it internal parts found it ok.
Zero calibration was done for valve positioner.
Complete stroke test was done found it ok.
Put loop under observation.",10/3/2017
,07-PSL-651,,Alarm,"Check found actual alarm as the output pressure of the pump is 0.5 bar.
Transfer job to RTQ department.
RTQ department adjust the output pressure and check found alarm was cleared.",11/3/2017
,13-TT-025,,Wrong reading,"Clean lens, adjust alignment then check reading found it ok.
