LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
Note: there is a difference between mV output of the transmitter and transmitter reading at DCs by 20 C.",11/3/2017
,13-FT-026,,Wrong reading,"Reset, zero calibration was done, span check was done and check reading found it ok.",11/3/2017
,07-FT-006,,Wrong reading,"Reset, zero check was done found ok.
Reading before is as after and matching with FT-036.",11/3/2017
,04-FT-002,,No Problem,"Zero/Span check were done found ok.
Flushing was done by operation and no blockage was found.
No Problem was found.
Reading before = Reading After.",11/3/2017
,51-LT-092,,Wrong reading,Reset electronic module then check reading found it ok. ,9/3/2017
,51-PDIT-001A,,PMR,PMR was carried out.,10/3/2017
,51-PDIT-001B,,PMR,PMR was carried out.,10/3/2017
,51-PDIT-001C,,PMR,PMR was carried out.,10/3/2017
,56-SSL-620,,Alarm,###############################################################################################################################################################################################################################################################,10/3/2017
A2A,02-PSLL-066,,PMR,PMR was carried out,12/3/2017
A2A,02-PT-065,,PMR,PMR was carried out,12/3/2017
,07-FT-006,,Wrong reading,"Install an old electronic module, put under observation ",12/3/2017
,UNIT-02,,Survey ,Visual unit survey was done ,12/3/2017
,UNIT-16,,Survey ,Visual unit survey was done ,12/3/2017
,04-PDT-509,,Replace,"Install new Rosemount Tx instead of old one, configure it, check tap points found no blockage, put in service and check reading found 0.005 bar ",12/3/2017
,"51-LT-012
",,Wrong reading,"Clean the displacer, calibration was done as operator hand dip ",12/3/2017
,"51-LT-071
",,PMR,Stopped due to bad weather ,12/3/2017
A2A,02-LSLL-014,,PMR,PMR was carried out,13/03/2017
,13-FT-108,,I/O bad,"Reset then check reading found it ok. Zero check found ok. 
Recommendation to replace the electronic module ",13/03/2017
,14-VSH-003C,,PMR,PMR was carried out,13/03/2017
,13-PT-055,,Blocked tap point,"Isolate the Tx, open nitrogen purge , connect a steam on the tap point ",13/03/2017
A2A,03-FT-002,,No problem,"Zero/ span check were done found ok, flushing was done by operation. ",13/03/2017
,14-PT-040,,Wrong reading,Flushing was done to clear condensation. Zero check found ok then check reading found ok ,13/03/2017
,51-LV-094,,Check stroke ,"Check stroke while the valve in service found vibration and hammering in the last 10% closing position, Isolate and drain the valve then check valve stroke found ok and no problem",13/03/2017
,56-PK-01B,,Check burned cables ,###############################################################################################################################################################################################################################################################,13/03/2017
,13-TI-263,,Check,Function check found ok.,14/03/2017
,13-TI-251,,Check,"Check found defective gauge, Install a new one.",14/03/2017
,13-TI-252,,Check,"Check found defective gauge, Install a new one.",14/03/2017
,13-TI-250,,Check,"Check found defective gauge, waiting spare.",14/03/2017
,13-TI-249,,Check,Function check found ok.,14/03/2017
,13-TI-275,,Check,Function check found ok.,14/03/2017
,13-LT-065,,Wrong reading,Check found the rotameter was isolated. Zero check found ok. Put the Tx in service and check reading found ok. ,14/03/2017
,13-PT-055,,Put in service,"Check found the tap was cleared, Put the Tx in service and check reading found it matching PT-054 reading and accepted by operation.",14/03/2017
,45-FT-001,,Wrong reading,"Check found blockage at manifold, clear blockage then check reading found ok.
Note: The high and low side main isolation valves are passing.",14/03/2017
,56-PK-01B,,Defective cables,Function check for all cables to ensure defective ones.,14/03/2017
,13-HV-013,,Coupling loose,###############################################################################################################################################################################################################################################################,15/03/2017
,56-PK-01B,,Defective cables,###############################################################################################################################################################################################################################################################,15/03/2017
,54-LSL-760,,False alarm,###############################################################################################################################################################################################################################################################,15/03/2017
,04-R-01,,Pressure Survey,Pressure survey was carried out.,16/03/2017
,04-R-02,,Pressure Survey,Pressure survey was carried out.,16/03/2017
,04-R-03,,Pressure Survey,Pressure survey was carried out.,16/03/2017
,04-R-04,,Pressure Survey,Pressure survey was carried out.,16/03/2017
A2A,03-FT-002,,Hunting,"Zero/Span check were done and no problem was found.
Flushing was done by operator and no blockage was found.",16/03/2017
,54-LSL-760,,Replace by a new one,###############################################################################################################################################################################################################################################################,16/03/2017
,56-PK-01B,,Laying new cables,###############################################################################################################################################################################################################################################################,16/03/2017
,15-LT-015,,Wrong Reading,###############################################################################################################################################################################################################################################################,18/03/2017
,56-LT-005,,Wrong reading,"Clear blockage in the immersed tube.
Zero/Span check were done found ok.
Reading is matching with LT006.",17/03/2017
,56-SSL-610,,Lay new cables,"Lay the new signal and power cables, waiting for termination at the switch and the junction box.",17/03/2017
,14-PT-040,,Wrong Reading,"Flushing was done to clear condensate.
Zero/span check were done found ok.
Check reading found it ok.",18/03/2017
,14-PT-040,,No problem,"Reset, flushing was done from manifold found it ok, zero check was done.
No problem was found.
Reading before = After,",18/03/2017
,54-PK-09,,Stroke did not respond,"Check found pump stroke did not respond.
Check I/P output found it ok.
Dismantle the pump actuator, clear its stuck, clear coupling stuck.
Check pump stroke found it ok.",18/03/2017
A2A,02-LSHH-013,,PMR,PMR was carried out.,19/03/2017
,39-LV-003,,PMR,"PMR was carried out.
Note: Max valve opening is 90%, loop is isolated.",19/03/2017
,13-LV-009,,PMR,PMR was carried out.,19/03/2017
,13-LV-025,,PMR,PMR was carried out.,19/03/2017
,13-LV-042,,PMR,PMR was carried out.,19/03/2017
,04-H-02,,No feedback,"Clean nozzle and adjust air/fuel ratio of 02A,B,C,D,F,G,M.
Note: for 02M the nozzle thread or nut is defective.
02K, fuel gas line is still blocked.",19/03/2017
,Unit 51,,Survey,Collect data as EPROM engineer request,19/03/2017
,56-PK-01B,,Terminate cables,"Terminate the power cable and signal cables of 56-SSL-610.
Waiting to reconnect its cable at panel.
Note: the belt is ready except installing the arms of YSH501, 504, 503, 509 after fabricating it at EPROM w/s.",19/03/2017
,07-FT-004A,,PMR,PMR was carried out.,20/03/2017
,07-FT-004B,,PMR,PMR was carried out.,20/03/2017
,07-FT-004C,,PMR,PMR was carried out.,20/03/2017
,07-FT-035,,PMR,PMR was carried out.,20/03/2017
,UNIT 03,,Survey ,Visual unit survey was done ,20/03/2017
,UNIT 04,,Survey ,Visual unit survey was done ,20/03/2017
,UNIT  07,,Survey ,Visual unit survey was done ,20/03/2017
,UNIT  06,,Survey ,Visual unit survey was done ,20/03/2017
,UNIT 12,,Survey ,Visual unit survey was done ,20/03/2017
,UNIT 39,,Survey ,Visual unit survey was done ,20/03/2017
,15-TE-034,,Leakage ,Check found pin hole in TW. Waiting for S/D to replace TW to stop leakage ,20/03/2017
,15-ME-17K,,Air leakage ,"Check found broken impulse tubes, defective positioner diaphragm and rotary union. Repair broken impulse tube. Install new positioner diaphragm, new rotary union and new air hoses. Function check found ok ",20/03/2017
,13-PT-054,,Wrong reading,Function check found no problem ,20/03/2017
,13-PT-055,,Wrong reading,"Check found blocked tap point , isolate Tx , open N2 purge , put steam hose on tap point ",20/03/2017
,07-TE-664,,Alarm ,Check found actual alarm as element reading 129 C and alarm set point 120 C ,20/03/2017
,56-PK-01B,,Terminate cables,Connect new power and signal cable for 56-SSL-610 at 56-LCP-500. Waiting to alignment belt to install rollers of 56-YSH-501/503/504/509,20/03/2017
,04-XV-545,,Wrong f.b,Force the valve to clear stuck then check close indication found ok ,21/03/2017
,14-LT-022,,Wrong reading,"Refill seal pot with rich amine
Zero check was done then check reading found it ok ",21/03/2017
,13-HV-013,,Replace positioner ,"Install new positioner instead of old one.
Check open/close action found ok. 
NOTE : The vent port need a screw plug",21/03/2017
,51-LV-094,,Check ,"Dismantle the valve and transfer to EPROM W/S. Dismantle the bonnet and check internal parts found ok. Install new fabricated seat gaskit, bonnet gasket, reassemble again, return back on line.  ",21/03/2017
,Unit 54,,Survey,Visual unit survey was done ,21/03/2017
,Unit 55,,Survey,Visual unit survey was done ,21/03/2017
,unit 51,,Survey,Visual unit survey was done ,21/03/2017
,54-LT-028,,Wrong reading ,"Clear blockage of the immersed tube, check found that the rotameter is leaking due to broken locks, fix it by tie wrap then check reading found ok. 
Recommend to replace the rotameter. ",21/03/2017
,07-K-01C,,LCP low pressure,Close the door lockers and the alarm was cleared.,22/03/2017
,CR-01,,Check door limit switches,Function check for locked/unlocked switches found ok.,22/03/2017
,14-PDT-057,,Wrong reading,Clear blockage from high side tap point and impulse tube. Zero and Span check were done found ok. Check found there is a gas at the high tap point not liquid due to media high temp.,22/03/2017
,"
05-VSH-171A",,Alarm,Decrease switch sensitivity by 1/2 round to overcome start up vibration.,22/03/2017
,04-FSL-705,,Alarm,Function check found ok.,22/03/2017
,15-ME-04C,,Check stroke,###############################################################################################################################################################################################################################################################,22/03/2017
,56-PK-01B,,Install switches,"Fix the following misalignment switches (56-YSH-501B,503B,504B,509B , 56-YSHH-501B,503B,504B,509B). Check alarms on the panel found ok except YSH-501B had a defective lamp, waiting for alignment to adjust the switches set point.",22/03/2017
,04-H-01,,PMR,PMR was carried out,23/03/2017
,04-H-02,,PMR,"PMR was carried out
Note: Still BSL002E/I had no indication on LCP, & BSL002K fuel gas line is blocked",23/03/2017
,04-PT-028,,PMR,Stopped as the isolation valve is stuck,23/03/2017
,04-PT-030,,PMR,PMR was carried out,23/03/2017
,13-PT-055,,Put in service,Put the Tx in service and check reading found it marching PT054 reading,23/03/2017
,13-TI-243,,Check reading,The gauge is not accessible as it is mounted on a line inside a confined space below the ground level and needs to be purged from sewage,23/03/2017
,13-PI-352,,Check reading,The gauge is not accessible as it is mounted on a line inside a confined space below the ground level and needs to be purged from sewage,23/03/2017
,13-PI-344,,Check reading,Zero calibration was done then check reading found ok,23/03/2017
,13-PI-345,,Check reading,The gauge & its manifold were missed,23/03/2017
,13-TI-257,,Broken gauge,Install new gauge instead of broken one,23/03/2017
,14-PT-040,,Hunting,"Zero check found ok
Drain the condensate from the impulse line
Flush the tap point by operator then check reading found ok and stable",23/03/2017
,07-TE-664,,False Alarm,"Check found defective element, waiting for spare one",23/03/2017
,53-PK-01B,,Check ignition panel,###############################################################################################################################################################################################################################################################,23/03/2017
,53-PT-003,,No problem,Zero/Span check were done and no problem found,23/03/2017
,53-PT-005,,No problem,Zero/Span check were done and no problem found,23/03/2017
,53-PT-007,,No problem,Zero/Span check were done and no problem found,23/03/2017
,07-TE-664,,Defective element,"Replace the old element by new one with new cable gland and shroud then check alarm found it was cleared
Loop check found ok",25/03/2017
,"53-FI-200,",,Check reading,"Dismantle the indicators, clear the partial blockage in it.
Reinstall it with old line gaskets after operation purged the main line
Function check online found ok",25/03/2017
,53-FI-201,,Check reading,"Dismantle the indicators, clear the partial blockage in it.
Reinstall it with old line gaskets after operation purged the main line
Function check online found ok",25/03/2017
,"04-PT-032,",,PMR,PMR was carried out.,26/03/2017
,04-PT-034,,PMR,Stopped as the manual isolation valve of tap point is stuck.,26/03/2017
,13-HV-017,,Replace positioner,Install a new positioner then function check was done found ok.,26/03/2017
A2A,03-VSH-003D,,PMR,PMR was carried out.,26/03/2017
,05-VSH-112B,,PMR,"Stopped as there is an electrical problem in the fan.
EPROM engineer was informed.",26/03/2017
,05-LSH-001,,Defective mechanism,"Check found defective mechanism, replace it by a new one, check switch set point found ok and function check was done found ok.",26/03/2017
,04-PDT-527,,Wrong Reading,###############################################################################################################################################################################################################################################################,26/03/2017
,52-PDT-001D,,PMR,PMR was carried out. Recommendation: TX's electronic modules need to be replaced.,26/03/2017
,UNIT 53,,Survey,Visual survey was done.,26/03/2017
,51-LT-071,,PMR,PMR was carried out.,26/03/2017
,51-LT-073,,PMR,PMR was carried out.,26/03/2017
,53-PT-003,,Wrong Reading,"Zero, span and mA check were done found ok.
Reading before = After = 0.001Bar.",26/03/2017
,53-PT-007,,Wrong Reading,"Zero/Span check were done found ok.
Check found blocked tap point.
Dismantle the impulse tubes and Re-installed it after operation cleared the blockage.",27/03/2017
,53-PT-005,,Wrong Reading,Zero/Span check were done found ok.,27/03/2017
,"54-PK-09
P-01B",,Install,"Install new pneumatic controller after adjusting it by RTQ, then check stroke found it ok.",27/03/2017
,56-SSL-501B,,Alarm,"Check the setting on the switch found it ok.
The operation override the alarm and started the belt then it found no alarm.Remove the mos again and check found still no alarm.
Note: Delay time needs to be adjusted by system engineer.",27/03/2017
,56-HS-501B,,Alarm,"Check found actual alarm, Reset it then check found alarm cleared.",27/03/2017
,13-LV-046,,PMR,PMR was carried out.,27/03/2017
,13-LV-050,,PMR,PMR was carried out.,27/03/2017
,04-VSH-002G,,PMR,PMR was carried out.,27/03/2017
,04-XV-545,,Stuck,Force the valve several times to clear stuck.,27/03/2017
,04-K-53,,Dismantle and Re-install,Dismantle 2 temp. elements then re-install them after RTQ department request.,27/03/2017
,04-AT-502,,Put ins service,Put it in service as operation request.,27/03/2017
,51-LT-078,,PMR,PMR was carried out ,28/03/2017
,51-LT-079,,PMR,PMR was carried out ,28/03/2017
,56-PK-01B,,survey,"Survey was done, cover all cable trays ",28/03/2017
,56-LT-005,,Check,Function check was done found no problem. Reading for both 56-LT-005-006 was 19%,28/03/2017
,04-PT-018,,PMR,PMR was carried out.,28/03/2017
,04-PT-037,,PMR,PMR was carried out.,28/03/2017
,13-FV-097,,PMR,PMR was carried out.,28/03/2017
,13-PT-054,,Wrong reading,Function check found ok.,28/03/2017
,13-PT-055,,Wrong reading,"Tap point was blocked. Isolate Tx from manifold, open N2 purge and put a steam hose ",28/03/2017
,07-FT-019,,Mass balance ,"Mass balance was done, span calibration was done. Check reading found ok and accepted by operation ",28/03/2017
,05-FT-023,,Wrong reading,"Reset, flushing, zero /span check were done then check reading fund ok ",28/03/2017
,53-LT-003,,Wrong reading ,"Complete calibration was done, flushing was done by operation for tap points. ",29/03/2017
,53-LT-010,,No problem ,"Check found no problem, flushing was done by operation for tap points. ",29/03/2017
,53-LT-015,,No problem ,"Check found no problem, flushing was done by operation for tap points. ",29/03/2017
,56-LIT-001,,No reading ,"Check found no reading at TSI, check cards found level and transmission cards status is bad, software reset for the 2 cards then check status found good, reading at TSI is ok but no reading at DCS. 
No time to check the wiring, to be continue ",29/03/2017
,56-PI-610,,Wrong reading ,"Found loosen pointer fix it, check reading found ok ",29/03/2017
,56-SSL-610,,Alarm ,"Check found actual alarm due to mechanical problem, mechanical dept fixed the problem then function check found ok and alarm cleared ",29/03/2017
,04-H-01,,No F.B,"Clean nozzles and adjust air/fuel ratio for the following : 
04-BSL-01C,D,E,F,G,02E,H,I,K,03B,C,04E
Dismantle and clear blockage from the nozzles of 04-BSL0-4E",29/03/2017
,13-HV-017,,No response ,"Check found defective MAC, install new one, check MAC separately found ok, ask operator to check valve open/close but refused. 
At the end of the shift operation complain that valve open/ close action is fast 
No time to check again, to be continue ",29/03/2017
,13-HV-018,,Replace positioner ,Install new positioner then function check were done found ok. ,29/03/2017
,13-HV-017,,Check,"Function check was done for the valve, check open/ close  indication with DCS found ok. ",29/03/2017
,13-PT-055,,Put in service,Put the Tx in service and check reading found it matching PT054 reading,30/03/2017
,13-HV-017,,Wrong response ,"Try to adjust positioner response but it doesn't function properly
Installed the old positioner (Apex 5000)",30/03/2017
A2A,02-FV-011,,Leakage,"Check found a steam leakage from valve bonnet, tried to tighten it but it still leaking
Install new bonnet gasket but it still leaking
Waiting for EPR w/s to repair valve body",30/03/2017
,56-LIT-001,,I/O bad at CR,"Check Tx reading found no problem
Check wiring found bad contact in 51-JTK-06
Cut the defective part of wires & install new terminals, then check reading at CR found ok",30/03/2017
,Unit 53,,Pressure Survey,Install a pressure gauge on specified test points as operation request,30/03/2017
,54-PSHH-015,,Alarm,"Check line pressure using preinstalled pressure gauge found it above switch set point
The pump discharge line was blocked; After the operator cleared the blockage, the alarm was cleared ",1/4/2017
,"05-TE-032
",,Wrong reading,"Loop check was done and no problem found
Check element reading found ok but not accepted by operation
Swap between elements and both reading the same temp. as previous
Return each element to its well and reading the same temp. as previous",1/4/2017
,05-TE-033,,Wrong reading,"Loop check was done and no problem found
Check element reading found ok but not accepted by operation
Swap between elements and both reading the same temp. as previous
Return each element to its well and reading the same temp. as previous",1/4/2017
,06-PDT-001,,Check reading,"Flushing was done by operator and no blockage found
Zero check was done and no problem found 
Check reading found the same (Before = After = 0.17Bar)",1/4/2017
,05-TE-032,,Wrong reading,"Loop check was done and no problem found
Check element reading found ok but not accepted by operation
Swap between elements and both reading the same temp. as previous
Return each element to its well and reading the same temp. as previous",1/4/2017
,05-TE-033,,Wrong reading,"Loop check was done and no problem found
Check element reading found ok but not accepted by operation
Swap between elements and both reading the same temp. as previous
Return each element to its well and reading the same temp. as previous",1/4/2017
,06-PDT-001,,Check reading,"Flushing was done by operator and no blockage found
Zero check was done and no problem found 
Check reading found the same (Before = After = 0.17Bar)",1/4/2017
,54-PSHH-015,,Alarm,"Check line pressure using preinstalled pressure gauge found it above switch set point
The pump discharge line was blocked; After the operator cleared the blockage, the alarm was cleared ",1/4/2017
,05-VSH-172A,,PMR,PMR was carried out,2/4/2017
,05-VSH-172B,,PMR,PMR was carried out,2/4/2017
,05-VSH-173A,,PMR,PMR was carried out,2/4/2017
,05-VSH-173B,,PMR,PMR was carried out,2/4/2017
,05-PT-040A,,PMR,PMR was carried out,2/4/2017
,05-PT-040B,,PMR,PMR was carried out,2/4/2017
,05-PT-040C,,PMR,PMR was carried out,2/4/2017
A2A,03-PCV-009,,Clean,"Clean its internal parts then reassemble again. Put it in service. Check PI reading found 2 bar.
Readjust valve set point.",2/4/2017
A2A,02-XYV-550,,Check loading system,"Check Loading/ unloading of 02K01A/B found one of loading valves was stuck
After RTQ staff cleared valve stuck, check the Loading/ unloading found ok",2/4/2017
A2A,"
02-XYV-551",,Check loading system,"Check Loading/ unloading of 02K01A/B found one of loading valves was stuck
After RTQ staff cleared valve stuck, check the Loading/ unloading found ok",2/4/2017
A2A,"
02-XYV-650
",,Check loading system,"Check Loading/ unloading of 02K01A/B found one of loading valves was stuck
After RTQ staff cleared valve stuck, check the Loading/ unloading found ok",2/4/2017
A2A,02-XYV-651,,Check loading system,"Check Loading/ unloading of 02K01A/B found one of loading valves was stuck
After RTQ staff cleared valve stuck, check the Loading/ unloading found ok",2/4/2017
A2A,02-FV-011,,Steam Leakage,###############################################################################################################################################################################################################################################################,2/4/2017
,51-LT-085,,PMR,PMR was carried out,2/4/2017
,51-LT-086,,PMR,PMR was carried out,2/4/2017
,51-LT-065,,PMR,PMR was carried out,2/4/2017
,51-LT-064,,PMR,PMR was carried out,3/4/2017
,51-LIT-087,,PMR,PMR was carried out,3/4/2017
,Unit 51,,Survey,Visual survey was carried out.,3/4/2017
,Unit 56,,Survey,Visual survey was carried out.,3/4/2017
,54-LT-049,,Rotameter was isolated,"Check found rotameter is isolated, put it back in service, then check reading found it ok.
Purge the immersed tube and zero check was done found ok.",3/4/2017
,07-PT-023,,Wrong reading,"Span calibration has been done twice.
Recommendation: if the problem repeated it is recommended to replace the Tx.",3/4/2017
,07-VSH-009B,,PMR,PMR was carried out,3/4/2017
,13-HV-013,,Replace positioner,Install another new calibrated positioner then function check was done for open/close found them ok.,3/4/2017
,13-PV-038,,PMR,PMR was carried out,3/4/2017
,13-PV-050,,PMR,PMR was carried out,3/4/2017
,13-PV-058,,PMR,Stopped as there was no isolation valves.,3/4/2017
,12-LDT-021,,PMR,PMR was carried out,3/4/2017
,12-LDT-032,,PMR,PMR was carried out,3/4/2017
,12-LT-011,,PMR,"PMR was carried out.
Note: Drain line is blocked.",3/4/2017
,12-LT-031,,PMR,PMR was carried out.,3/4/2017
,05-LSH-001,,Alarm,###############################################################################################################################################################################################################################################################,3/4/2017
,Unit 14,,Survey,Visual survey was carried out.,4/4/2017
,13-TE-196,,No Problem,Loop and element check were done found ok and no problem was found,4/4/2017
,13-TE-123,,No Problem,Loop and element check were done found ok and no problem was found,4/4/2017
,13-HV-017,,Replace positioner,Install another calibrated positioner and function check found ok.,4/4/2017
,13-PT-055,,Wrong reading,"Check found blocked tap point, open nitrogen purge to clear blockage.
Put the transmitter back in service and check reading found it ok.",4/4/2017
,13-PT-054,,No Problem,Zero check was done then check reading found it ok.,4/4/2017
,04-VSH-002H,,PMR,PMR was carried out,4/4/2017
A2A,03-VSH-003E,,PMR,PMR was carried out,4/4/2017
,05-VSH-103A,,PMR,PMR was carried out,4/4/2017
,05-VSH-103B,,PMR,PMR was carried out,4/4/2017
,Unit 13,,Survey,Visual survey was carried out.,4/4/2017
,Unit 45,,Survey,Visual survey was carried out.,4/4/2017
,Unit 15,,Survey,Visual survey was carried out.,4/4/2017
,13-FT-026,,Calibration,Zero/Span calibration were done.,4/4/2017
,04-XV-557,,Check action,Check valve stroke found it ok and no problem was found.,4/4/2017
,04-TT-520,,Wrong reading,"Function check was done found ok.
Put analog output alarm on Low.",4/4/2017
A2A,02-PT-065,,Wrong reading,"Reset, Zero check was done found ok, check reading found it ok.
Recommendation: if problem is repeated, replace the electronic module.",4/4/2017
,"53-LSHH-016
",,Check,"Check micro switch only as it is on a closed drain.
53-LT-015:The transmitter was checked, high/low sides were filled with glycerin.
Note: The density of the service needs to be measured in the Lab to confirm the accurate range values.",4/4/2017
,53-LT-015,,Check,"Check micro switch only as it is on a closed drain.
53-LT-015:The transmitter was checked, high/low sides were filled with glycerin.
Note: The density of the service needs to be measured in the Lab to confirm the accurate range values.",4/4/2017
,Unit 58,,Survey,Visual survey was carried out.,4/4/2017
,52-PDIT-011C,,PMR,PMR was carried out,5/4/2017
,52-PDIT-011D,,PMR,PMR was carried out,5/4/2017
,UNOT 52,,PMR,survey was done ,5/4/2017
,58-FT-007,,Wrong reading,"check found blockage in impulses tubes , clear it , complete calibration was done several times to respond , put under observation ",5/4/2017
,14-VSH-003A,,PMR,PMR was carried out,5/4/2017
,14-VSH-003B,,PMR,PMR was carried out,5/4/2017
,14-VSH-004C,,PMR,PMR was carried out,5/4/2017
,14-VSH-054C,,PMR,PMR was carried out,5/4/2017
,13-HV-014,,Replace positioner,Install anew calibrated positioner then check stroke found ok ,5/4/2017
,13-PT-055,,Wrong reading,"check found blocked tap point put a steam hose , open N2 purge ",5/4/2017
,05-PT-041A,,PMR,PMR was carried out,5/4/2017
,05-PT-041B,,PMR,PMR was carried out,5/4/2017
,05-PT-041C,,PMR,PMR was carried out,5/4/2017
A2A,02-PT-065,,Wrong reading,"Reset , zero check found ok then check reading found ok ",5/4/2017
,07-FT-018,,Wrong reading,"replace the electronic module by an old one , flushing was done by operation , zero / span check were done found ok , check Tx reading found some times hunting on DCS so system engineer replace the barrier by a spare one",5/4/2017
,14-PT-025,,Wrong reading,"Reset , zero / span check found ok then check reading found ok ",5/4/2017
,15-FT-024,,Wrong reading,"check found blocked tap points , operation clear it 
clear blockage from impulse tubes , manifold , Tx chamber , zero and span calibration were done , check reading found ok ",5/4/2017
,13-PT-055,,Put in service,Put in service then check reading found ok.,6/4/2017
,14-ME-04B,,No problem,"Check supply and signal found ok, check stroke found ok.
Note: if the signal moves from 0% into 100% directly the stroke goes to 100% and then decreases by about -2 degree as per RTQ engineer measurement.",6/4/2017
,05-FT-003A,,PMR,PMR was done.,6/4/2017
,05-FT-003B,,PMR,PMR was done.,6/4/2017
,05-FT-003C,,PMR,PMR was done.,6/4/2017
,05-FT-009A,,PMR,PMR was done.,6/4/2017
,05-FT-009B,,PMR,PMR was done.,6/4/2017
,05-FT-009C,,PMR,PMR was done.,6/4/2017
,05-FT-008A,,PMR,PMR was done.,6/4/2017
,05-FT-008B,,PMR,PMR was done.,6/4/2017
,05-FT-008C,,PMR,PMR was done.,6/4/2017
,05-PT-005,,PMR,PMR was done.,6/4/2017
,Unit 05,,Survey,Survey done.,6/4/2017
,13-PDT-059,,Wrong reading,Zero and Span check found ok. Clear condensate from low side then check reading found ok.,6/4/2017
,14-LT-003,,Wrong reading,"Zero and Span check found ok, clear blockage from high tap point then put in service and check reading found ok and matched with LG.",6/4/2017
,06-PDT-001,,Wrong reading,"Flushing was done, Zero check found ok, reading before as after and no problem found.",6/4/2017
,58-FT-007,,I/O bad,"Replace the Tx by an old one (trip point), calibration was done and found ok, reading was 1.5 m3/h then noticed hammering in the line and reading jump to over scale (process condition need to be checked).",6/4/2017
,51-LT-001,,PMR,PMR was done.,6/4/2017
,54-LT-049,,Wrong reading,"Zero check was done found ok, transfer it to system engineer to check pump action with DCS.",6/4/2017
,51-LHD-004,,False alarm,Check found the signal cable to heat element was cut. Connect the cable 4 wires and isolate it with electric isolation tape. Reset the fire panel at CR08 and alarm was cleared.,7/4/2017
,51-LT-020,,PMR,PMR was carried out,9/4/2017
,51-PI-610,,Defective,"Check found defective gauge. Waiting for spare
Note: The tap point is blocked and need to be cleared",9/4/2017
,51-LT-094,,Tech. Request,Waiting for scaffold.,9/4/2017
,15-VSH-004B,,PMR,PMR was carried out,9/4/2017
A2A,02-LSL-510A,,PMR,PMR was carried out,9/4/2017
,14-PT-040,,Hunting,"Clear condensate from impulse tube
Zero/Span check were done, check reading found ok",9/4/2017
,13-PT-055,,Blockage,Isolate the Tx and open N2 purge to clear blockage from tap point.,9/4/2017
,04-FT-002,,No problem,Complete function check was done and no problem found,9/4/2017
,07-PDT-006,,Tech. request,Complete function check was done and no problem found,9/4/2017
,07-PDT-032,,Tech. request,Complete function check was done and no problem found,9/4/2017
,05-TXT-008,,PMR,PMR was carried out,10/4/2017
,13-PT-054,,Put in service,Function check found ok,10/4/2017
,13-PT-055,,Put in service,The tap point still blocked. Dismantle the impulse tube as operation request.,10/4/2017
,13-PT-055,,Put in service,"Reconnect the impulse tube to the tap point by new 3/4"" NPT/ 12mmOD connector as the old connector was missed.
Put the Tx in service and check reading found it matching PT054 reading",10/4/2017
,51-LT-094,,No problem,Complete function check and no problem found,10/4/2017
A2A,02-PT-001,,PMR,PMR was carried out,11/4/2017
,04-FT-002,,Mass Balance,Mass balance was carried out.,11/4/2017
,06-FT-001A,,Wrong reading,"reset, flushing was done for both transmitters, zero check was done then check reading found it ok.",11/4/2017
,06-FT-001B,,Wrong reading,"reset, flushing was done for both transmitters, zero check was done then check reading found it ok.",11/4/2017
,14-PT-040,,Condensate,"Flushing was done to clear the amount of condensate, zero check was done.",11/4/2017
,05-VSH-174B,,PMR,PMR was carried out,11/4/2017
,14-LT-002,,PMR,PMR was carried out,11/4/2017
,14-LT-021,,PMR,PMR was carried out,11/4/2017
,15-PCV-002,,Valve did not close,###############################################################################################################################################################################################################################################################,11/4/2017
,15-PCV-003,,Valve did not close,###############################################################################################################################################################################################################################################################,11/4/2017
,15-PCV-004,,Valve did not close,###############################################################################################################################################################################################################################################################,11/4/2017
,15-PCV-017,,Valve did not close,Adjust set point then function check was done found ok.,11/4/2017
,15-PCV-018,,Valve did not close,Adjust set point then function check was done found ok.,11/4/2017
,15-PCV-019,,Valve did not close,Adjust set point then function check was done found ok.,11/4/2017
,13-TE-196,,No problem,Tighten on wires and function was done found no problem,11/4/2017
,Unit 02,,Survey,visual survey was carried out.,12/4/2017
,Unit 15,,Survey,visual survey was carried out.,12/4/2017
,Unit 05,,Survey,visual survey was carried out.,12/4/2017
,06-FT-006,,I/O Bad,"Check found defective display, replace it by an old one, flushing then zero and span check were done and found no problem.",12/4/2017
,06-LDT-001,,Wrong Reading,Canceled by shift team leader.,12/4/2017
,06-LDT-002,,Wrong Reading,flushing then zero and span check were done and no problem was found.,12/4/2017
,06-PDT-001,,Wrong Reading,flushing then zero and span check were done and no problem was found.,12/4/2017
,15-PCV-002,,Adjust setting,Adjust set point to open @ 6 mmH2O and to close @ 15 mmH2O then check found it ok.,12/4/2017
,15-PCV-017,,Adjust setting,"Dismantle the pilot and transfer it to EMC w/s, clean it internal parts, then re-install it again.
Adjust set point to open @ 13 mmH2O and to close @ 18 mmH2O then check found it ok.
Recommendation: Replace pilot set point spring by a new one.",12/4/2017
,14-PT-040,,Hunting,"Flushing was done to clear condensate in impulse tube (2 times).
Zero check was done",12/4/2017
,06-PDT-001,,Wrong Reading,"flushing was done by operation from manifold found no blockage, then zero check was done and no problem was found.
Reading before = After = 0.3 bar.",12/4/2017
,51-MOV-282,,Collect data,Data was collected as per EPROM engineer request.,12/4/2017
,14-PT-040,,Wrong reading,Flushing to clear condensate then zero check found ok.,13/04/2017
,04-TE-020,,Loop check,Element and full lop check found ok.,13/04/2017
,07-PT-060,,Wrong reading,"Reset, Zero and span check found ok.",13/04/2017
A2A,02-FT-013,,Wrong reading,"Reset, Zero and span check found ok. 
Replace the Electronic module by another old one
Reading before was -11 % and after 57 %,
Recom. To replace the Tx by a new one if the problem rebeated again.",13/04/2017
,13-HV-002,,Valve didn't responde,"Ask the DCS panel to close the valve but it didn't responde.
Check found the positioner beam out of its normal place, adjust the beam then function check found ok.",13/04/2017
,14-PCV-053,,Check valve,###############################################################################################################################################################################################################################################################,13/04/2017
,14-PT-040,,"Wrong reading
Hunting","Flushing to clear condensate then zero check found ok.
Assist system Eng. To replace the barrier by spare one then check reading found ok.",13/04/2017
,52-PDIT-021A,,PMR,PMR was done.,13/04/2017
,52-PDIT-021B,,PMR,PMR was done.,13/04/2017
,54-PK-01B/M01,,Check overload,"Check found motor is working and no stuck or excess torque, the switch is healthy, function check found no problem the operation told us that there is a part in the belt which causes a high torque (static work).",13/04/2017
,51-MOV-235,,No response,"Check found H7-4 alarm, replace the defective battery by a new one, clear alarm then function check found ok.",13/04/2017
,51-MOV-234,,No response,###############################################################################################################################################################################################################################################################,13/04/2017
,51-PDT-038,,Wrong reading,"Reading before work 0.674 bar, flushing and Zero/span check was done found ok, reading after is as before.
Note: if the operation complains again from the high reading use 5 bar gauge to check reading as the two installed ones are defective.",14/04/2017
,14-PCV-053,,Install,"Reinstall the PCV on the tank.
Check the vapour pressure in the tank was 0 mmH20 and the PCV was open, Check PCV close action found ok.",14/04/2017
,13-HV-002,,Not responding,"Check found loose in wires of I/P, tighten it then check stroke found ok.
There is hunting in the I/P pneumatic o/p at 20 ma only (but no hunt in the valve stroke) so recommend to replace it.",14/04/2017
,13-HV-013,,Check valve stroke,"Check valve stroke was done found ok, check indication with DCS found ok.",14/04/2017
,13-HV-002,,No problem,"The operator complains that the valve doesnot open below 40%, check valve stroke (0% step to 100%) & (100% step to 0%) found ok.",15/04/2017
A2A,02-H-01,,PMR,PMR was carried out,18/04/2017
A2A,03-H-01,,PMR,PMR was carried out,18/04/2017
A2A,03-PV-010,,Dismantle to clean,"Dismantle the valve from bonnet and clean the plug
Reassemble the valve with old bonnet
Check valve stroke found ok",18/04/2017
,51-MOV-234,,Check and repair,"Try to disconnect the handwheel by pulling out the nylon retainer, but useless.
Waiting static dep. To prepare a temperory handwheel To allow the operation to open the valve while maintaining the actuator in the w/s.",18/04/2017
,Unit 12,,Survey,Visual unit survey was done.,19/04/2017
,Unit 39,,Survey,Visual unit survey was done.,19/04/2017
,16-FV-001,,PMR,PMR was carried out.,19/04/2017
,16-FV-002,,PMR,PMR was carried out.,19/04/2017
,16-FV-003,,PMR,PMR was carried out.,19/04/2017
,05-VSH-174A,,PMR,PMR was carried out.,19/04/2017
,05-VSH-175A,,PMR,PMR was carried out.,19/04/2017
,05-VSH-175B,,PMR,Stopped by shift team leader due to electrical problem.,19/04/2017
,14-PCV-053,,function check,Function check was done found it ok.,19/04/2017
,13-LV-045,,Passing,"Recalibrate the positioner, check stroke found it ok.
Check passing using reading of LT045 found it ok and accepted by operation.",19/04/2017
,51-MOV-234,,Dismantle,"dismantle the actuator and transfer to EMC was.
Jumper wires of MOV233, 235 to complete the communiction loop.Try to clear nylon retainer stuck at EMC W/S but useless waiting for tomorrow to transfer it to EPROM W/S.",19/04/2017
,56-LIT-002,,Check,"Check found no alarm exist for all cards.
Reset, check reading found it still 4.5m.
Put the transmitter under observation.",19/04/2017
,"54-PCV-001
P-01C",,Leakage,"Check found defective PCV, waiting for spare parts.",19/04/2017
,Unit 54,,Survey,Visual survey was carried out.,20/04/2017
,54-PCV-001C,,Swap,"Check found PCV001C is defective, transfer it to EMC w/s and install PCV001B instead of it.",20/04/2017
,54-PCV-001B,,Swap,"Check found PCV001C is defective, transfer it to EMC w/s and install PCV001B instead of it.",20/04/2017
,53-LSHH-006,,Alarm,"Complete function check was done and no problem was found.
Alarm was actual",20/04/2017
,51-MOV-234,,,###############################################################################################################################################################################################################################################################,20/04/2017
A2A,02-FT-006,,PMR,PMR was carried out.,20/04/2017
A2A,02-FT-028,,PMR,PMR was carried out.,20/04/2017
,05-VSH-172A,,Alarm,Readjust switch set point.,20/04/2017
A2A,02-FT-027,,Wrong reading,"Reset, Flushing and zero/span check were done found ok.",20/04/2017
,14-VSH-053A,,Alarm,Readjust switch set point to be 1/4 turn less sensitive as per operation request,20/04/2017
,14-LT-004,,PMR,PMR was carried out.,20/04/2017
,05-VSH-171B,,Alarm,Check found high vibration waiting for vibration team to check it.,20/04/2017
,45-FT-001,,Dismantle,Dismantle the impulse tube then re-install it back after static department finished their work.,20/04/2017
,15-FT-025,,Blockage,"Clear blockage from impulse tubes and tap points.
Zero calibration was done.
Replace defective fitting (1/2NPT * 12mm) of tap point by another one.",20/04/2017
,05-FT-023,,Wrong reading,Reset and zero check were done then check reading found it ok.,20/04/2017
,05-FT-017,,Wrong reading,"Clear blockage from low side, zero check was done found ok. ",21/04/2017
A2A,02-PDT-036,,Wrong reading,"Reset, internal flushing was done, zero check found ok then check reading found ok .
Recommendation : replace the electronic module if the problem repeated again ",21/04/2017
,14-LT-022,,Wrong reading,"Check reading found matched with LG, zero check was done found ok .",21/04/2017
A2A,03-H-01,,NO f.b,"Clean nozzles, adjust air / fuel ratio",22/04/2017
,06-PDT-003,,Leakage ,"Check found defective fitting of manifold, Replace it, install new nut, ferrule and back ferrule then check leakage found ok. ",22/04/2017
,52-PDT-031A,,PMR,PMR was carried out.,23/04/2017
,52-PDT-031B,,PMR,PMR was carried out.,23/04/2017
,07-ME-03B,,Check angle,"Stopped, the fans are fixed.",23/04/2017
,07-ME-03C,,Check angle,"Stopped, the fans are fixed.",23/04/2017
,16-PV-004,,PMR,"PMR was carried out.
Note: The bypass valve is blocked, the packing is leaking, Try to tighten on its gland but it still leaking and the packing need to be replaced.",23/04/2017
,04-K-02B,,Check loading,"Check loading valves air signal found no problem, Transfer the job to RTQ dep. To repair air leakage from valve vent.",23/04/2017
A2A,02-FT-052,,PMR,PMR was carried out.,23/04/2017
A2A,02-FT-005A,,PMR,PMR was carried out.,23/04/2017
A2A,02-LV-003,,PMR,PMR was carried out.,23/04/2017
A2A,02-FT-027,,Check hunting,"Check found no problem, Replace the electronic module with an old one, Reading before as after 74%.",23/04/2017
,05-VSH-171B,,Adjust,Adjust vibration set point after vibration team measured vibration and found normal.,23/04/2017
,07-FT-010A,,PMR,Install scaffolding,23/04/2017
,07-FT-010B,,PMR,Install scaffolding,23/04/2017
,07-FT-010C,,PMR,Install scaffolding,23/04/2017
,14-FT-001,,PMR,Install scaffolding,23/04/2017
,07-FT-010A,,PMR,"Stopped, the low side main isolation valve of FT010B/C is stuck at open. Waiting shutdown.",24/04/2017
,07-FT-010B,,PMR,"Stopped, the low side main isolation valve of FT010B/C is stuck at open. Waiting shutdown.",24/04/2017
,07-FT-010C,,PMR,"Stopped, the low side main isolation valve of FT010B/C is stuck at open. Waiting shutdown.",24/04/2017
,14-FT-001,,PMR,PMR was carried out.,24/04/2017
,14-LT-021,,Wrong reading,"Clear blockage from high side tap point
Zero/Span check found ok
Put in service and check reading found it matching LG reading",24/04/2017
,14-PCV-053,,Function check,"Adjust set point to be 50 mmH2o Check found that the PCV could not tightly shutoff when the I/P main isolation valve is fully opened, leave it cracked opened.
Check PVV setting found it fully open at less than 35 mmH2o and need to be adjusted.",24/04/2017
,51-MOV-234,,Install Actuator,"Install the Actuator 
Put it in service and function check found ok",24/04/2017
,51-MOV-281,,Defective Knob,"Check found defective knob of (Local-Remote) switch.
Ask EPROM for new electronic cover but it wasn't matched with the old one.
Try to dismantle the knob but its screw was stuck but no more time to try again .
To be continued next shift.",24/04/2017
,51-MOV-281,,Defective Knob,Try to unscrew the knob shaft but it was broken inside the electronic cover. Waiting for EPROM W/S to repair the broken screw and its thread. ,24/04/2017
,51-MOV-281,,Defective Knob,Dismantle electronic cover and remove broken screw at W/S. then install new knob. Check valve movement at local/remote found not responding. Ask for new PCB . To be continue next day.,25/04/2017
,14-PT-040,,Wrong reading,"Drain condensate from impulse tube.
Zero check found ok",25/04/2017
,05-FT-017,,Wrong reading,"Reset, check found the Tx still hunting
Install another old Tx and complete calibration was done",25/04/2017
,04-K-02A,,Loading fail,"Check found no power on 04XYV621, 623, 624, 628 
The coil resistance for the SOVs was below 90 ?
After the fuses were replaced, check loading found 04XYV621, 628 fuses were burned again, to be continued",25/04/2017
,04-K-02A,,Loading fail,###############################################################################################################################################################################################################################################################,25/04/2017
,04-TT-014,,PMR,PMR was carried out,26/04/2017
A2A,02-LT-003,,PMR,PMR was carried out,26/04/2017
,04-LT-030,,PMR,PMR was carried out,26/04/2017
,05-FT-050,,Wrong reading,Reset then check reading found ok.,26/04/2017
,13-HV-002,,No problem,Check valve stroke (0-100%) found no problem.,26/04/2017
,13-XV-021,,Air leakage,Stopped by operation,26/04/2017
,04-XYV-621,,Fabricate new mounting plates,"New 10 mounting plates were fabricated at EPROM W/S.
Waiting for mounting screws and nuts
Waiting for  5 unions (3/8"" OD) to replace the bended tubes",26/04/2017
,"
04-XYV-623
",,Fabricate new mounting plates,"New 10 mounting plates were fabricated at EPROM W/S.
Waiting for mounting screws and nuts
Waiting for  5 unions (3/8"" OD) to replace the bended tubes",26/04/2017
,"
04-XYV-624
",,Fabricate new mounting plates,"New 10 mounting plates were fabricated at EPROM W/S.
Waiting for mounting screws and nuts
Waiting for  5 unions (3/8"" OD) to replace the bended tubes",26/04/2017
,04-XYV-628,,Fabricate new mounting plates,"New 10 mounting plates were fabricated at EPROM W/S.
Waiting for mounting screws and nuts
Waiting for  5 unions (3/8"" OD) to replace the bended tubes",26/04/2017
,04-K-02A,,Replace purge system pressure switch,"Install new pressure switch.
Function check found the switch is not stable, to be continue",26/04/2017
,04-K-02A,,Dismantle Barring system air tubes,Cancelled.,26/04/2017
,07-TSHH-662,,No problem,"Function check found ok
Status after as before (no alarm)",26/04/2017
,13-FT-028,,Check tubes Leakage,"The impulse tubes were pressurized up to 10 bar using water pump and no leakage or pin holes were noted
Thermal insulation need to be installed",26/04/2017
,14-PT-040,,Wrong reading + hunting,Zero/ span/ mA check were done found ok and stable after reset. Drain condensate from impulse tube. Ask the operation to flush tap point but he refused.,26/04/2017
,51-LT-028,,I/O Bad,"Reset then check reading found ok
Zero DP check found ok",26/04/2017
,51-MOV-281,,Defective Main PCB,"Install 2 old main PCBs on 51-mov-281 found them defective.
Swap main PCBs of MOV-281 & MOV-215 found MOV-281 is ok and the problem transfered to mov-215.
Return the good PCB to MOV-215 and waiting for spare main PCB for MOV-281.",26/04/2017
,51-MOV-215,,Defective Main PCB,"Install 2 old main PCBs on 51-mov-281 found them defective.
Swap main PCBs of MOV-281 & MOV-215 found MOV-281 is ok and the problem transfered to mov-215.
Return the good PCB to MOV-215 and waiting for spare main PCB for MOV-281.",26/04/2017
,13-FT-028,,Install,Thermal insulation was installed.,27/04/2017
,14-PT-040,,Wrong reading,"Flushing, zero check was done then check reading found it ok.",27/04/2017
,14-PT-046,,Wrong reading,"Flushing, zero/span  check was done then check reading found it ok.",27/04/2017
,07-FT-019,,Check reading,"Zero check and span calibration were done.
Mass balance was done.",27/04/2017
,07-PT-116,,Wrong reading,"Reset, zero check were done then check reading found it ok.",27/04/2017
,04-K-02A,,Check,"Check found part of the door sealing is missing, adjust switch set point to overcome the leakage.",27/04/2017
,04-K-02A,,Fix SOV,"Fix the 4 solenoid valves with new plates.
Return the old impulse tubes to its original shape.",27/04/2017
