LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,05-XV-019,,Stuck,"Check valve found it stuck, try to clear its stuck.
Adjust open/close indication then check indication with DCS found ok.
Recommendation: dismantle the valve to check its internals.",27/04/2017
,14-TT-029,,Check reading,"Scaffolding was erected.
Complete function check was done and no problem found.
Reading before = After = 37.9 C",27/04/2017
,"51-MOV-220
TK-11",,No response,"Check found no response at local/remote.
Complete calibration limit open and close was done then check local/remote found it ok.",27/04/2017
,"51-MOV-281
TK-40",,No response,"Install used main PCB, reconfigure the card.
Complete calibration limit open and close was done then check local position found it ok.
Waiting to reset the loop from CR02 to check remote position.",27/04/2017
,53-PK-01/Z-04A,,Clean,"Clean the ignition chamber in local ignition panel using inst air.
Install new PG 1/8"" at fuel gas line.",28/04/2017
,04-K-02A,,Alarm,"Check found that the alarm came several times.
Check found the pressure on the PG (After calibrating it) is about 0.5mbar due to door leakage.
Put jumper on the pressure switch (1mbar) as per EPROM engineer request.",28/04/2017
,04-TV-068,,Check stroke,"Complete stroke test was done found it ok.
Note: max valve opening is 85%.
Measure I2P output found it ok.",28/04/2017
,15-PI-307,,Install,New pressure gauges were installed.,28/04/2017
,15-PI-308,,Install,New pressure gauges were installed.,28/04/2017
,15-PI-305,,Install,New pressure gauges were installed.,28/04/2017
,15-PI-306,,Install,"Check found blocked tap point, waiting for operation to clear blockage. Needs Manifold.",28/04/2017
,Unit 13,,Start up,"Assist operation to start up two trains. Check 13-XV-006 found solenoid stuck on open, reset then check valve action found ok. If repeated recommended to replace the solenoid",29/04/2017
,13-FT-099,,Wrong reading,Stopped by operation.,29/04/2017
,07-K-01A,,Purge alarm,Bypass the purge systems to power up two panels,29/04/2017
,07-K-01B,,Purge alarm,Bypass the purge systems to power up two panels,29/04/2017
,13-XV-017,,Stuck,Check found valve not fully close. Force it to full close. Operation refused to continue working on it.,29/04/2017
,04-K-02A,,Check loading,Swap the in/ out ports of 04-XYV-628 then check loading/ unloading found ok.,29/04/2017
,04-H-01,,No F.B,Clean nozzle and adjust air/ fuel ratio.,29/04/2017
,04-H-02,,No F.B,Clean nozzle and adjust air/ fuel ratio.,29/04/2017
,04-H-03,,No F.B,Clean nozzle and adjust air/ fuel ratio.,29/04/2017
,04-H-04,,No F.B,Clean nozzle and adjust air/ fuel ratio.,29/04/2017
A2A,03-H-01,,No F.B,Clean nozzle and adjust air/ fuel ratio.,29/04/2017
A2A,02-H-01,,No F.B,Clean nozzle and adjust air/ fuel ratio.,29/04/2017
,07-K-01A,,Purge alarm,Bypass the purge systems to power up two panels,29/04/2017
,07-K-01B,,Purge alarm,Bypass the purge systems to power up two panels,29/04/2017
,04-AT-502,,Isolate ,Isolate the analyzer.,29/04/2017
,Unit 13,,Start up,Assist operation to start up two trains.,29/04/2017
,13-FV-067,,Stuck,"Check found valve stuck, force it several times to clear stuck. Check stroke found ok. Valve movement is bad.",29/04/2017
,07-H-01,,No F.B,Clean nozzle and adjust air/ fuel ratio.,29/04/2017
,13-HV-022,,Stuck,Check found valve stuck at close. Force it several times to clear stuck. Recalibrate the positioner. Check stroke found ok.,29/04/2017
,04-XV-557,,Install new valve,"Change the dead angle from 10% to 0%, function check and passing test were done at EMC W/S found ok. Install the valve with 2 new line gaskets, old quick exhaust then function check were done found ok.",30/04/2017
A2A,03-PDI-220,,Dismantle ,Dismantle the impulse tubes as operation request ,30/04/2017
A2A,02-PDI-208,,Dismantle ,Dismantle the impulse tubes as operation request ,30/04/2017
A2A,02-UV-005,,PMR,PMR was carried out ,30/04/2017
A2A,02-UV-006,,PMR,PMR was carried out ,30/04/2017
A2A,02-UV-012,,PMR,PMR was carried out ,30/04/2017
A2A,02-UV-014,,PMR,PMR was carried out ,30/04/2017
A2A,02-PCV-020,,Clean ,"Dismantle, clean PCV internals, reinstall again ",30/04/2017
A2A,03-PCV-009,,Clean ,"Dismantle, clean PCV internals, reinstall again ",30/04/2017
A2A,02-PSLL-070,,PMR,PMR was carried out ,30/04/2017
,05-XV-019,,Passing,"Dismantle the valve and transfer to EMC W/S , function check found valve travel from 0-100% , check open/ close indication found ok but the local indication from 0% to 80%, passing test was done found passing, reinstall the valve again. ",30/04/2017
,07-K-01A,,power fail,Bypass the purge systems to power up two panels,30/04/2017
,07-K-01B,,power fail,Bypass the purge systems to power up two panels,30/04/2017
,13-XV-017,,Stuck,Force the valve open/ close several times to clear stuck ,30/04/2017
,04-FV-014,,Passing,"Install new plug , seat , seat gasket and bonnet gaskit, passing test found ok till 31 bar, check stroke found ok. ",30/04/2017
,13-BE-002,,Wrong reading,"Check found defective card, dismantle one wire from its wiring to let its reading being zero ",30/04/2017
,13-FT-026,,Wrong reading,"Reset, zero calibration were done, check reading found ok 
Recommendation : Replace Tx as its repeated problem ",30/04/2017
,13-XV-030,,Stuck,"Check found valve stuck, try to clear valve stuck but max valve opening about 90 % , increase regulator o/p , adjust open/close indication , check with DCS found ok",30/04/2017
,13-XV-046,,Stuck,"Check found stuck, clear valve stuck, check indication with DCS found ok. ",30/04/2017
,04-K-01,,power fail,Assist system engineer to return power to local panel ,30/04/2017
,39-FT-005,,Check,Check configuration found ok.,1/5/2017
,39-FT-006,,Wrong reading,Reconfigure the Tx.,1/5/2017
,13-BSL-002,,Wrong feedback,Connect the wire dismantled the day before then adjust focus angle and check reading found ok.,1/5/2017
,13-PT-091,,Wrong reading,"Check reading found matched with PT-031 and equal 0.04 bar but at DCS equal 0.1 Bar, Check o/p mA found ok. check with EPROM engineer the barrier found defective, replace by a spare one and check reading at DCS found ok.",1/5/2017
A2A,03-LT-002,,No problem,"Zero/Span check found ok, the tx reading is matched with the LG reading.",1/5/2017
,15-TE-034,,Defective element,"Check found corrosion in the thermowell and element. Repair thermowell at EPROM W/S then reinstall it again. Install the defective TX, waiting spare element.",1/5/2017
,04-UV-001,,Force,Force the valve to close then put in service as requested.,1/5/2017
,"05-PT-041A,B,C",,Wrong reading,"Zero/Span check found ok, repair the broken cell cable socket for 05-PT-041B.",1/5/2017
A2A,02-H-01,,Assist operation,Assist the operation to start up the heaters,1/5/2017
A2A,03-H-01,,Assist operation,Assist the operation to start up the heaters,1/5/2017
,"04-H-01,02,03,04",,Assist operation,Assist the operation to start up the heaters,1/5/2017
A2A,03-PDI-208,,Connect,Connect the impulse tubes.,1/5/2017
A2A,02-PDI-220,,Connect,Connect the impulse tubes.,1/5/2017
,07-PV-008,,Wrong action,"Reset the solenoid then check stroke found ok, increase the stem length to stop passing.",1/5/2017
A2A,02-FT-019,,Wrong reading,"Check found the main isolation valve of high side is broken and we could not isolate it as there is no manifold, internal flushing was done then check reading found ok.",1/5/2017
A2A,02-LT-008,,Wrong reading,"Check reading found out of range, refill wet leg then Zero/Span calibration was done then put it in service and check reading found ok.",1/5/2017
,14-LSLL-035,,Alarm,Clear blockage from tap points then check alarm found cleared.,2/5/2017
,39-PT-002A,,Hunting at remote,"Zero/Span check were done found no problem, increase damping, install tag no.",2/5/2017
,39-PT-002B,,Hunting at remote,"Zero/Span check were done found no problem, increase damping, install tag no.",2/5/2017
A2A,02-PT-065,,Wrong reading,"Check found over range, reset then check found ok, Zero and Span check were done found ok.",2/5/2017
A2A,03-H-01,,Pilot alarm,Adjust air/ fuel ratio for 4 pilots.,2/5/2017
,15-TE-034,,Defective,Reset TX then check reading found no change.,2/5/2017
,51-FSL-737A,,Adjust S.P,"Adjust switch set point to 1 liter/min as datasheet, function check found ok.",2/5/2017
,51-FSL-737B,,Install new,"Install a new switch instead of the old defective one then adjust switch set point to 1 liter/min as datasheet, function check found ok.
Note: now no alarms exist on 51-P-19A",2/5/2017
,"51-TE-001
TK-07",,I/O pad,"Check found loose wire of jumper between 9&10 (error 2893), tighten the wire then check found ok and no errors.",2/5/2017
,Unit 53,,PMR,Visual inspection on instruments was carried out,3/5/2017
,Unit 56,,PMR,Visual inspection on instruments was carried out,3/5/2017
,51-FSL-739B,,Install new,"Install a new switch instead of the old defective one
Adjust switch set point to 1 liter/min as datasheet, function check found ok.",3/5/2017
,51-PI-294,,Check,"Clear blockage from manifold
Zero check found ok",3/5/2017
,"51-LT-064
TK21",,Check,Stopped by operation,3/5/2017
,04-LSL-603A,,PMR,PMR was carried out,3/5/2017
,14-VSH-054,,PMR,PMR was carried out,3/5/2017
,14-FT-015,,PMR,PMR was carried out,3/5/2017
,07-FT-023A/B/C,,PMR,PMR was carried out,3/5/2017
,"07-BSL-004
07-BSL-005",,Pilot Alarm,"BSL004: Adjust air/fuel ratio
BSL-005: Dismantle the nozzle and clear blockage from it, reinstall and adjust air/fuel ratio",3/5/2017
,04-Z-52,,Drier didn't operate,"Check found defective base card
Install new card with its new EPROM
Install new display instead of old defective one
Function check for the drier found ok",3/5/2017
,05-VSH-175B,,Alarm,"Decrease switch sensitivity by 1/2 turn as requested.
Note: There is an abnormal noise from the fan specially at startup",3/5/2017
,"14-PI-275
14-PI-305",,Install,"PI-275: Install new panel PI 
PI-305: Install old PI of PI-275",3/5/2017
,15-TE-034,,Install,"Install new element and Tx casing by new ones
Loop check found the Tx reading is shifted by range (-1°C to 5°C) and accepted by operation",3/5/2017
,14-LT-009,,Wrong reading,"Reset & zero check found ok
Span calibration was done
Now Tx reading is matching LG reading",3/5/2017
,12-FT-063,,I/O Bad,"Reset the Tx from CR07 then check reading found ok
Check configuration found ok",3/5/2017
,13-LG-233,,Leakage,"Tighten on LG studs but it still leaking, waiting for spare.",3/5/2017
,13-LG-212,,Leakage,"Tighten on LG studs but it still leaking, waiting for spare.",3/5/2017
,"45-TE-001
45-TE-002",,Over-range,Stopped as there is no element or 45E01 installed,3/5/2017
,"14-PT-019
14-PT-045",,Check,Stopped by operation,3/5/2017
,Unit 58,,PMR,Visual inspection on instruments was carried out,4/5/2017
,"51-LT-052
TK-19",,PMR,Stopped by operation,4/5/2017
,"51-LT-012
TK-03",,Calibration,Calibration was done as per operator's hand dip.,4/5/2017
,"51-LT-074
TK-42",,Check,"Reset, check main parameters, check found no errors but still no reading @ DCS, while the LT is reading @ field.
Ask operation to rise up the level in the tank to check reading.",4/5/2017
,54-LT-050,,Wrong reading,###############################################################################################################################################################################################################################################################,4/5/2017
,"51-LT-074
TK-42",,Wrong reading,"Software reset was done, level calibration was done according to operator's hand dip.",4/5/2017
,14-PDT-003,,No problem,Complete function check was done and no problem was found.,4/5/2017
,07-BSL-004,,Blockage,"Dismantle the nozzle and clear blockage in it, then adjust air/fuel ratio.",4/5/2017
,07-FT-016,,Wrong reading,"Flushing, zero/span were done found ok.
Put in service then check reading found it ok.",4/5/2017
,07-FT-019,,Wrong reading,"Flushing, zero/span were done found ok.
Put in service then check reading found it ok.",4/5/2017
,04-LSL-603A,,Alarm,Stopped as the alarm was cleared.,4/5/2017
,07-FT-012,,Wrong reading,"Internal flushing and zero check were done, then check reading found it ok.",4/5/2017
,06-PDT-003,,Leakage,Tighten all impulse tubes nuts to stop leakage.,4/5/2017
,04-FT-006,,No problem,"Zero/span check was done and no problem was found.
Reset was done and no change in Tx reading.",4/5/2017
,16-LDT-006,,Check reading,"Zero/span check were done found ok.
Flushing was done for tap points by operation.
Check reading found it ok and matching with LG.",4/5/2017
,16-LT-004,,Check reading,Stopped by operation,4/5/2017
,07-FT-006,,Wrong reading,"Reset, zero check found ok then check reading found it ok.",4/5/2017
,45-FT-001,,Wrong reading,###############################################################################################################################################################################################################################################################,4/5/2017
,51-LT-047,,PMR,PMR was carried out ,7/5/2017
,52-PDT-041A,,PMR,PMR was carried out ,7/5/2017
,52-PDT-041B,,PMR,PMR was carried out ,7/5/2017
,52-PDT-041C,,PMR,PMR was carried out ,7/5/2017
,UNIT 52,,Survey,Survey was done ,7/5/2017
,45-FT-001,,Defective Cell,"Install an old cell, electronic module instead of defective ones, zero calibration was done, span check found ok. ",7/5/2017
,04-FT-013,,Remove force,"Reconfigure the range to be 0:2500 mmH2O, put in-service found ok. ",7/5/2017
A2A,02-FV-002,,PMR,PMR was carried out ,7/5/2017
A2A,02-FV-003,,PMR,PMR was carried out ,7/5/2017
A2A,02-FV-005,,PMR,PMR was carried out ,7/5/2017
A2A,02-FV-006,,PMR,PMR was carried out ,7/5/2017
,07-FT-012,,No problem,"Reset, zero/ span check  were done found no problem.
Put in service then check reading found it as before work.",7/5/2017
,15-VSH-004A,,PMR,PMR was carried out ,7/5/2017
,15-VSH-004C,,PMR,PMR was carried out ,7/5/2017
,15-VSH-054A,,PMR,Stopped by operation .,7/5/2017
,15-VSH-054B,,PMR,Stopped by operation ,7/5/2017
,14-PT-040,,Wrong reading,"Clear condensation from tap points, zero check found ok then check reading found ok ",7/5/2017
,14-PT-046,,Wrong reading,"Clear condensation from tap points , zero check found ok then check reading found ok ",7/5/2017
A2A,02-FV-005,,Wrong f.b ,"Adjust feed back cam , then check indication with DCS found ok ",7/5/2017
,12-LDT-032,,No problem,"Zero/span check were done found ok.
Flushing was done for tap points by operation.
Check reading found it ok and matching with LG.
Reading before as after and no problem found ",7/5/2017
A2A,02-PT-005,,PMR,PMR was carried out,8/5/2017
A2A,02-PT-006,,PMR,PMR was carried out,8/5/2017
A2A,02-PT-012,,PMR,PMR was carried out,8/5/2017
,04-LSHH-012,,PMR,PMR was carried out,8/5/2017
,04-LSHH-013,,PMR,PMR was carried out,8/5/2017
,14-TT-011,,PMR,PMR was carried out,8/5/2017
,14-TT-029,,PMR,PMR was carried out,8/5/2017
,14-VSH-054A,,PMR,PMR was carried out,8/5/2017
,04-Z-52,,Technical request,Dismantle AMLOC switches then reinstall them again as technical request,8/5/2017
,04-K-02C,,Broken tube,Fix the loading valve air tube by installing new one,8/5/2017
,04-XV-531,,Stuck,Clear valve stuck,8/5/2017
,57-BD-06,,Dismantle door system,"Dismantle pneumatic door system, to be continue",8/5/2017
A2A,02-FT-007,,Wrong reading,Waiting scaffolding,8/5/2017
,51-LT-041,,PMR,Stopped by operation,8/5/2017
,51-LT-071,,Wrong reading,Check reading found matched with hand dip and no problem found.,8/5/2017
A2A,02-FT-053,,PMR,PMR was done.,9/5/2017
A2A,02-FT-054,,PMR,PMR was done.,9/5/2017
A2A,02-FT-056,,PMR,"Check found the TX was isolated from both main isolation valves, low side main isolation is leaking and high side main isolation valve is stuck at close position, isolate the TX from manifold, waiting SD.",9/5/2017
,07-FT-012,,No problem,"Reset, Zero check found ok, check reading with DCS found ok.",9/5/2017
,05-LSHH-004,,PMR,PMR was done (micro switch only).,9/5/2017
,05-LSLL-056,,PMR,PMR was done (micro switch only).,9/5/2017
,04-FT-015A,,PMR,PMR was done.,9/5/2017
,04-FT-015B,,PMR,PMR was done.,9/5/2017
,04-FT-015C,,PMR,PMR was done.,9/5/2017
A2A,02-PT-065,,Wrong reading,Reset then check found ok.,9/5/2017
A2A,02-FT-007,,Wrong reading,"Reset, Zero/Span check found ok.",9/5/2017
A2A,03-LT-003,,I/O bad,"Check found no power on the TX and one terminal of power module was broken and display is defective, Dismantle the power module and transfer to EMC w/s, weld it then reinstall, Zero/Span calibration were done.",9/5/2017
,15-PV-025,,Check stroke,"Check valve stroke found ok, tighten the packing gland to stop leakage.",9/5/2017
,15-PT-025,,Wrong reading,"Reset, Zero/Span check found ok, put in service and check reading found (before: 1.4 bar , after: 2.1 bar).",9/5/2017
,15-PT-031,,Wrong reading,"Reset, flushing then Zero/Span check found ok, put in service and check reading found (before: 1.2 bar , after: 1.4 bar)",9/5/2017
,15-PT-010,,Wrong reading,"Stopped as the operator requested a scaffold to isolate the main tap valve, to be continued next day shift.",9/5/2017
,15-PT-030,,No problem,"Zero/Span check found no problem, reading (before = after= 1.3 bar)",9/5/2017
,05-VSH-103A,,Adjust set point,Adjust switch set point.,9/5/2017
A2A,02-PV-001B,,PMR,PMR was done.,9/5/2017
,04-PT-002,,Wrong reading,Reset then check reading found ok and matched with PI.,9/5/2017
,14-LT-022,,Wrong reading,"Reset then check reading found ok and matched with LG.
Recommend to install a sun shield.",9/5/2017
,51-LT-011,,PMR,PMR was done.,9/5/2017
,51-LT-072,,Wrong reading,Complete calibration was done as operator hand dip.,9/5/2017
,51-FT-060,,Wrong reading,"Reset was done found reading ok, Zero/Span check found ok.",9/5/2017
,57-BD-06,,Dismantle ,Dismantle all door pneumatic system,9/5/2017
,53-LSL-009,,No action,Refill/ drain the switch chamber with water to clear float stuck then check the pump action with the switch found ok.,9/5/2017
,13-PT-004,,Wrong reading,"After several reset the electronic module respond, Zero/Span check found ok, Put in service and check reading found ok.",10/5/2017
,13-PT-005,,Wrong reading,"Reset and check reading found not accepted, Zero/Span calibration several times as the cell shifted several times, Put in service and check reading found ok.",10/5/2017
,13-LT-007,,Wrong reading,"The vessel was empty and the TX reading was 16%, Drain condensate from impulse lines then check reading found ok, Zero check found ok.",10/5/2017
A2A,03-LT-003,,Wrong reading,"Zero/Span calibration were done, check reading found matched with LG.",10/5/2017
,13-FT-136,,Wrong reading,"Check found defective cell, replace the TX with an old one then check reading with the operation found ok.",10/5/2017
,15-PT-031,,Wrong reading,"Clear blockage from tap point by operation, put the TX in service and check reading found (Before: 1.2 bar , After: 1.36 bar), reinstall the thermal insulation.",10/5/2017
,15-FT-038,,Wrong reading,###############################################################################################################################################################################################################################################################,10/5/2017
,06-PT-006,,Wrong reading,"Reset, Zero/Span check found ok, Now the Tx reading is matching the PI reading 12.2 bar.",10/5/2017
,51-LT-073,,PMR,Stopped by operation.,10/5/2017
,54-LT-037,,Wrong reading,Reset then check reading found ok.,10/5/2017
,54-FT-001A,,I/O bad,"Check found blocked impulse tubes and manifold, clear blockage, Zero check found ok, put in service and check reading found ok and matched with FT-001B",10/5/2017
,54-FT-001B,,I/O bad,"Check found blocked impulse tubes and manifold, clear blockage, Zero check found ok, put in service and check reading found ok and matched with FT-001A",10/5/2017
,13-TT-077,,Wrong reading,realignment was done for the transmitter then check reading found it ok.,11/5/2017
,Unit 15,,Survey,Visual survey was done,11/5/2017
,Unit 45,,Survey,Visual survey was done,11/5/2017
,Unit 13,,Survey,Visual survey was done,11/5/2017
,Unit 14,,Survey,Visual survey was done,11/5/2017
,Unit 02,,Survey,Visual survey was done,11/5/2017
,Unit 05,,Survey,Visual survey was done,11/5/2017
,Unit 16,,Survey,Visual survey was done,11/5/2017
,06-PV-004,,Bad Stroke,Full stoke was checked and no problem was found,11/5/2017
,15-FT-038,,Install,"Reconnect the impulse tubes after operation cleared the tap points from blockage.
Thermal insulation was installed.
Put in service and check reading found it ok.",11/5/2017
,14-LT-003,,Hunting,"Reset was done several times until Tx respond.
Refill seal pot, zero check and span calibration were done then check reading found it ok.
If repeated it is recommended to replace the electronic module.",12/5/2017
,04-FT-014,,PMR,PMR was carried out.,14/05/2017
,04-FT-003A,,PMR,PMR was carried out.,14/05/2017
,04-FT-003B,,PMR,PMR was carried out.,14/05/2017
,04-FT-003C,,PMR,PMR was carried out.,14/05/2017
A2A,02-PT-056,,Wrong Reading,"Reset, zero check found ok then check reading found it ok.",14/05/2017
,04-FT-001A,,PMR,PMR was carried out.,14/05/2017
,04-FT-001B,,PMR,PMR was carried out.,14/05/2017
,14-LT-003,,Wrong Reading,"Check found low side tap point is blocked, operation cleared the blockage.
Zero calibration, span check found ok then check reading found it matching with LG.",14/05/2017
,13-TT-006,,No problem,"Function check found it ok, its reading is accepted by operation.",14/05/2017
,07-FT-012,,Wrong Reading,"Zero/ span check found ok and no problem was found.
Note: There is a leakage from the orifice side, needs to be checked by static department.",14/05/2017
,04-H-02,,No feedback,"Clean nozzle and adjust A/F ratio for 02A,C,D,G,M,N.",14/05/2017
,51-LT-079,,PMR,PMR was carried out.,14/05/2017
,51-LT-078,,PMR,PMR was carried out.,14/05/2017
,04-E-56,,Dismantle then reinstall,"Dismantle the elements cables and connect again after the electrical dept installed new heater. 
Install new cable glands and shroud",15/05/2017
,13-FT-074,,Wrong reading ,"Reset, span calibration was done then check reading found it ok .",15/05/2017
,12-LDT-035,,PMR,PMR was carried out.,15/05/2017
,12-LT-052,,PMR,"Stopped as isolated loop , defective electronic card ",15/05/2017
,12-LT-063,,PMR,Waiting scaffolding ,15/05/2017
,16-FT-009,,PMR,PMR was carried out.,15/05/2017
A2A,02-PCV-306,,PMR,PMR was carried out.,15/05/2017
A2A,02-PCV-155,,PMR,PMR was carried out.,15/05/2017
,05-LSH-001,,wrong action ,Waiting tomorrow until temp decreases ,15/05/2017
,13-FT-001,,PMR,PMR was carried out.,15/05/2017
,13-FT-002,,PMR,PMR was carried out.,15/05/2017
,13-FT-003,,PMR,PMR was carried out.,15/05/2017
,13-FT-004,,PMR,PMR was carried out.,15/05/2017
,15-LT-001,,PMR,Stopped as lower isolation valve is passing ,15/05/2017
,51-LT-073,,PMR,PMR was carried out.,15/05/2017
,52-PJ-887,,PMR,lay new power cable for earth system ,15/05/2017
,12-LT-063,,PMR,PMR was carried out.,16/05/2017
,06-FT-001A,,PMR,"PMR was carried out.
Note : manifold isolation valves are passing ",16/05/2017
,06-FT-001B,,PMR,"PMR was carried out.
Note : manifold isolation valves are passing ",16/05/2017
,04-FV-004,,PMR,PMR was carried out.,16/05/2017
,04-FV-011,,PMR,PMR was carried out.,16/05/2017
A2A,02-FV-028,,PMR,PMR was carried out.,16/05/2017
A2A,02-FV-027,,PMR,PMR was carried out.,16/05/2017
A2A,02-FV-010,,PMR,Stopped. Isolated loop,16/05/2017
A2A,02-PV-031,,PMR,PMR was carried out.,16/05/2017
A2A,02-LT-002,,Check reading ,Function check was done and no problem found ,16/05/2017
,14-PDT-003,,Technical request ,"Reset, zero, span and mA check were done found ok ",16/05/2017
,05-TXT-009,,PMR,PMR was carried out.,16/05/2017
,05-LSH-001,,Wrong action ,"Check switch action found ok, set / reset but stuck at one of the three checks 
Recommendation  : Replace the mechanism with Hermetically sealed switch of F-series as requested before. ",16/05/2017
,45-LT-008,,Wrong reading ,"Refill impulse tubes , zero / span calibration were done , check reading found ok. TX support not fixed to grinding. Impulse tubes in bad condition. ",16/05/2017
,14-PT-046,,Wrong reading ,"Check found defective electronic module, replace it with an old one, zero check found ok then check reading found ok ",16/05/2017
,51-LT-073,,PMR,Stopped as there is no time ,16/05/2017
,53-LSH-004,,Check ,###############################################################################################################################################################################################################################################################,16/05/2017
,53-LSHH-006,,Check ,###############################################################################################################################################################################################################################################################,16/05/2017
,13-FT-052,,PMR,PMR was carried out.,17/05/2017
,13-FT-053,,PMR,PMR was carried out.,17/05/2017
,15-VSH-054C,,PMR,Stopped as fan was electrically isolated.,17/05/2017
,04-LSHH-015,,PMR,PMR was carried out.,17/05/2017
,04-LSHH-016,,PMR,PMR was carried out.,17/05/2017
A2A,03-VSH-003F,,PMR,PMR was carried out.,17/05/2017
A2A,02-PT-005,,PMR,PMR was carried out.,17/05/2017
A2A,02-LSLL-051,,PMR,PMR was carried out.,17/05/2017
A2A,03-PDT-005,,PMR,"PMR was carried out.
Note: low side manifold isolation valve is passing.",17/05/2017
,45-FT-001,,Wrong reading,"Check found blockage inside all Tx. Parts, dismantle all parts and clean them, reassemble and zero/span check found ok, waiting operation to put the isolation valves in service (low side main isolation valve is broken at close).",17/05/2017
,04-XV-545,,Wrong indication,"Check found the valve was not fully closed to reach the close limit switch, open/close the valve several times till it fully closed, check open/close feedback indication found ok.",17/05/2017
A2A,02-FT-002A,,PMR,PMR was carried out.,17/05/2017
A2A,02-FT-002B,,PMR,PMR was carried out.,17/05/2017
A2A,02-FT-002C,,PMR,PMR was carried out.,17/05/2017
,51-LT-010,,PMR,PMR was carried out.,17/05/2017
,53-V-03,,Check switches,Stopped (transferred to EPROM technical dept.),17/05/2017
,51-FT-021,,Check,"Install scaffolding, to be continue",17/05/2017
,07-PT-012,,PMR,PMR was carried out.,18/05/2017
,07-PT-029,,PMR,PMR was carried out.,18/05/2017
,07-LT-019,,PMR,PMR was carried out.,18/05/2017
A2A,03-FV-002,,PMR,"PMR was carried out.
Note: Needs new regulator gauge (1/4"" - 7bar)",18/05/2017
A2A,03-FV-005A,,PMR,"PMR was carried out.
Note: Needs new regulator gauge (1/4"" - 7bar)",18/05/2017
A2A,03-PT-006,,PMR,PMR was carried out.,18/05/2017
,04-LT-002,,PMR,Stopped as the closed drain is blocked,18/05/2017
,04-LT-005,,PMR,"PMR was carried out.
Note: The L.G. drain valve is broken and stuck at open postion",18/05/2017
,04-LT-009,,PMR,PMR was carried out.,18/05/2017
A2A,02-PV-006,,PMR,PMR was carried out.,18/05/2017
A2A,02-PV-012,,PMR,PMR was carried out.,18/05/2017
A2A,02-FT-004B,,PMR,PMR was carried out.,18/05/2017
A2A,02-FT-004C,,PMR,PMR was carried out.,18/05/2017
A2A,02-FT-005B,,PMR,PMR was carried out.,18/05/2017
,04-VSH-002A,,Adjust Setpoint,Adjust the switch setpoint as requested,18/05/2017
,Unit 02,,PMR,PMR was carried out.,19/05/2017
,Unit 04,,PMR,PMR was carried out.,19/05/2017
A2A,02-PT-031,,PMR,"PMR was carried out.
Note: The electronic module;s power socket lock is broken
         Install new inst. Tag",19/05/2017
A2A,02-PT-054,,PMR,"PMR was carried out.
Note: Missing 1/4"" vent plug
        Install new inst. Tag",19/05/2017
A2A,02-PT-056,,PMR,"PMR was carried out.
Note: Install new inst. Tag",19/05/2017
,04-TT-001,,PMR,PMR was carried out.,19/05/2017
,"
04-TT-004",,PMR,PMR was carried out.,19/05/2017
,"
04-TT-006
",,PMR,PMR was carried out.,19/05/2017
,04-TT-008,,PMR,PMR was carried out.,19/05/2017
,14-PT-040,,Hunting,"Check found leakage from thread of Tx with manifold
Re-teflon it, clear condensate in impulse tube & zero check was done found ok
Operation flushed the tap point found ok
Check reading found it ok and stable",19/05/2017
,45-TW-005,,Dismantle,"Dismantle the TW (with TE) as static dep. Request, then reinstalled it with new line gasket after finishing their job",19/05/2017
,Unit 03,,PMR,Visual inspection on instruments was done,19/05/2017
A2A,03-PT-008,,PMR,PMR was carried out.,19/05/2017
A2A,03-PT-010,,PMR,PMR was carried out.,19/05/2017
A2A,03-PT-011,,PMR,PMR was carried out.,19/05/2017
,14-PT-040,,Wrong reading & Hunting,###############################################################################################################################################################################################################################################################,19/05/2017
,15-FT-025,,Wrong reading,"Check found blockage at high side tap point.
the tap point was flushed by operation to clear the blockage.
Zero/Span check found ok
Note: The control valve need to be check",19/05/2017
,Unit 13,,PMR,Visual inspection on instruments was done,20/05/2017
,"04-VSH-004A
",,PMR,PMR was carried out.,20/05/2017
,04-VSH-012A,,PMR,PMR was carried out.,20/05/2017
,04-PT-017,,PMR,PMR was carried out.,20/05/2017
,"
04-PT-025
",,PMR,PMR was carried out.,20/05/2017
,04-PT-026,,PMR,PMR was carried out.,20/05/2017
,13-PT-092,,PMR,PMR was carried out.,20/05/2017
,13-PT-091,,PMR,PMR was carried out.,20/05/2017
,15-FV-025,,Hunting,###############################################################################################################################################################################################################################################################,20/05/2017
,04-P-09,,Dismantle instruments,"Dismantle the following instruments and transfer them to EMC w/s:
04-PSL-153
04-LSL-153
04-PI-269",20/05/2017
,06-LT-003,,Wrong reading,"Reset was done then check reading found ok
Zero calibration was done
Flushing for the tap point by operation was done
Check Tx reading found it matching LG reading",20/05/2017
,04-LV-002,,PMR,PMR was carried out.,20/05/2017
,"
04-LV-005
",,PMR,PMR was carried out.,20/05/2017
,04-LV-009,,PMR,PMR was carried out.,20/05/2017
,"04-LV-003
",,PMR,###############################################################################################################################################################################################################################################################,20/05/2017
,07-FT-037,,PMR,PMR was carried out.,21/05/2017
,14-FV-009,,PMR,PMR was carried out.,21/05/2017
,04-FT-002,,PMR,PMR was carried out.,21/05/2017
,04-FT-004,,PMR,PMR was carried out.,21/05/2017
,04-XV-001,,PMR,PMR was carried out.,21/05/2017
,15-VSH-054C,,PMR,PMR was carried out.,21/05/2017
,13-PT-060,,Wrong reading,Reset then check reading found it ok.,21/05/2017
,Unit 07,,Survey,Visual survey was carried out.,21/05/2017
,07-PT-009,,PMR,PMR was carried out.,21/05/2017
,51-LT-013,,PMR+Wrong Reading,###############################################################################################################################################################################################################################################################,21/05/2017
,52-P-05,,Install earthling,"The cable of the earth relay was connected from replay side.
Try to dismantle the plug in the power panel but it was useless.
To be continued tomorrow as there was a truck in the loading area.",21/05/2017
,56-XV-501A,,No Response,"Check found no power on solenoid.
Transfer the job to system engineer.
Check valve action using instrument air found it ok.",21/05/2017
A2A,03-FT-002,,Wrong reading,"Flushing, zero and span check found ok.",22/05/2017
A2A,03-FT-004,,Wrong reading,"Flushing, zero and span check found ok.
Note: Low/High isolation valves of manifold are passing.",22/05/2017
A2A,02-LV-002,,PMR,PMR was carried out.,22/05/2017
,06-FT-001B,,Wrong reading,"Reset, zero check found ok, then check reading found it ok.",22/05/2017
,04-LT-003,,PMR,PMR was carried out.,22/05/2017
A2A,02-FT-059,,PMR,PMR was carried out.,22/05/2017
,04-LT-512,,PMR,PMR was carried out.,22/05/2017
,07-PT-008,,PMR,PMR was carried out.,22/05/2017
,12-LDT-032,,Wrong reading,stopped due to bad weather to be continued tomorrow.,22/05/2017
,05-PV-016,,Passing,###############################################################################################################################################################################################################################################################,22/05/2017
,15-LV-002,,PMR,PMR was carried out.,22/05/2017
,15-LV-022,,PMR,PMR was carried out.,22/05/2017
,56-FSLL-515A,,Alarm,"Check the signal from FSLL to JB found ok, check the signal from JB to panel found it short circuited with the ground so the pair was swapped with spare pair (+5, -5) then check found ok.",22/05/2017
,56-SSL-501A,,Alarm,###############################################################################################################################################################################################################################################################,22/05/2017
,51-LT-011,,Check,Check temperature elements with multifunction found matched with reading of Tx and temperature hand dip.,22/05/2017
,51-LT-013,,Wrong reading,"Check temperature with multifunction found matched with operator hand dip.
Install HCU card then check reading found it still shifted by 11 degree Celsius.
Check signal cable between TE and LT found it ok.
Waiting for tomorrow to check configuration.",22/05/2017
,51-PT-024,,Wrong reading,Zero check found ok and return it back in service as operation request.,22/05/2017
,51-FT-078,,Wrong reading,"Check found tap points were isolated, return it back in service.
Check found leakage at manifold, repair it.
Check mode 1 found it linear, return to square root mode with (0-700m3/hr) and mode 2 in mmH2O (0-422 mmH2O).
Put it under observation.",22/05/2017
A2A,02-LV-004,,PMR,PMR was carried out.,23/05/2017
A2A,02-LV-006,,PMR,Stopped because bypass valve is leaking from its packing,23/05/2017
A2A,02-LV-008,,PMR,PMR was carried out.,23/05/2017
A2A,02-LV-009,,PMR,PMR was carried out.,23/05/2017
A2A,02-LV-010,,PMR,PMR was carried out.,23/05/2017
,04-TT-111,,PMR,Install new YOKOGAWA TX. TE has only one channel.,23/05/2017
,12-LDT-032,,No problem,Zero/ span check were done found ok.,23/05/2017
,12-LDG-032,,Check,Not working properly,23/05/2017
,05-VSH-112B,,PMR,PMR was carried out.,23/05/2017
A2A,02-PT-038,,PMR,PMR was carried out.,23/05/2017
,12-PT-025,,PMR,PMR was carried out.,23/05/2017
,04-PV-019B,,PMR,PMR was carried out.,23/05/2017
,04-PV-018B,,PMR,PMR was carried out.,23/05/2017
,45-FT-001,,Leakage,Check found leakage from orifice flange due to corrosion. Transfer the job to static dept.,23/05/2017
,13-TT-001,,Wrong reading,Check element wires touches the cover. Isolate it then check found ok. Element and loop check were done found ok.,23/05/2017
,04-PDT-532,,Wrong reading,"Flushing, zero/ span check were done found ok.",23/05/2017
,51-TE-013,,Check configuration,Check configuration found as data sheet.,23/05/2017
,51-FT-078,,Dismantle,Dismantle tubes as operation request then reinstall again,23/05/2017
,05-PT-024,,PMR,PMR was carried out.,24/05/2017
,05-PT-026,,PMR,PMR was carried out.,24/05/2017
,06-VSH-594,,PMR,PMR was carried out.,24/05/2017
,07-PT-031,,PMR,PMR was carried out.,24/05/2017
,07-LSHH-010,,PMR,PMR was carried out for micro switch only.,24/05/2017
,13-FT-092,,PMR,PMR was carried out.,24/05/2017
,13-FT-093,,PMR,PMR was carried out.,24/05/2017
,13-LT-006,,PMR,Reset. PMR was carried out.,24/05/2017
,13-FV-116,,PMR,PMR was carried out.,24/05/2017
,05-TE-026,,PMR,function check found ok ,24/05/2017
,13-PT-060,,Hunting,"Reset , zero/span check found no problem , actual hunting ",24/05/2017
,45-FT-001,,blockage,"Clear blockage from impulse tubes, manifold , chamber , reconnect the impulse tubes after static dept finished replacing main isolation valves",24/05/2017
A2A,03-FV-004,,PMR,PMR was carried out.,24/05/2017
A2A,03-PV-010,,PMR,PMR was carried out.,24/05/2017
A2A,03-PDV-005,,PMR,Stopped ,24/05/2017
,52-P-05,,Install ,"Continue installing new earthling system for truck, check indication lamps found ok. Could not route new power cable due to stuck plug in the power panel.  
Dismantle the power cable from old earthling box then install it to the new one  ",24/05/2017
,51-LT-070,,PMR,Stopped because out side operator refused to carry out the job.,24/05/2017
,14-PV-019,,PMR,PMR was carried out.,25/05/2017
,14-PV-040,,PMR,PMR was carried out.,25/05/2017
,14-VSH-004A,,PMR,PMR was carried out.,25/05/2017
,15-LT-021,,PMR,PMR was carried out.,25/05/2017
,04-FV-001,,PMR,PMR was carried out.,25/05/2017
,04-FV-002,,PMR,PMR was carried out.,25/05/2017
,04-FV-009,,PMR,PMR was carried out.,25/05/2017
,04-PT-047A,,PMR,PMR was carried out ,25/05/2017
,04-PT-04B,,PMR,PMR was carried out ,25/05/2017
,04-PT-047C,,PMR,"PMR was carried out 
The manifold isolation valve is passing",25/05/2017
A2A,02-TT-004,,PMR,Install new YOKOGAWA Tx after configuring it at EMC w/s,25/05/2017
,04-TT-057,,PMR,Install new YOKOGAWA Tx after configuring it at EMC w/s,25/05/2017
,04-K-02A,,Fix Cables,Fix Inst. Cables on cable tray,25/05/2017
,04-LV-001,,PMR,PMR was carried out.,25/05/2017
,04-LV-003,,PMR,Stopped by operation,25/05/2017
,51-FT-078,,Check,Zero/Span check was done found ok,25/05/2017
,51-LT-073,,PMR,PMR was carried out,25/05/2017
A2A,03-LT-003,,Wrong reading,###############################################################################################################################################################################################################################################################,26/05/2017
,56-PK-01,,Tripped,###############################################################################################################################################################################################################################################################,26/05/2017
,52-LA-04,,No loading,###############################################################################################################################################################################################################################################################,27/05/2017
,04-AV-502,,Bad Stroke,###############################################################################################################################################################################################################################################################,28/05/2017
A2A,02-FT-059,,Wrong reading,"Check found defective cell
Install an old one then zero/span calibration was done",28/05/2017
,12-FT-022,,Wrong reading,"Reset, zero/span check were done 
Note: The Tx reading hunting was actual",28/05/2017
,04-P-09,,Install,Reinstall the previously dismantled instruments,28/05/2017
,51-LT-034,,Wrong reading,Calibration was done as per operator hand dip,28/05/2017
,,,,,
,56-SSL-610,,Broken actuating lever,"Dismantle the broken lever and weld it
reinstall it and check found no alarm exist",28/05/2017
A2A,02-PV-005,,PMR,PMR was done.,1/6/2017
A2A,02-PV-021,,PMR,PMR was done.,1/6/2017
,07-FT-019,,Wrong reading,Clear condensate from impulse tubes then check reading found ok.,1/6/2017
,45-TE-001,,Install,Install the element with its new TW.,1/6/2017
,45-TE-002,,Install,Install the element with its new TW.,1/6/2017
,06-PDT-001,,Wrong reading,"Flushing, Zero check found ok. Reading before as after. Confirm Tx reading using PG.",1/6/2017
,53-FI-200,,Check,Fix the indicator on its spool.,1/6/2017
,53-PK-02,,S/D,"Check found the spark happen at the H.E unit, check found loose in the GND wire of the transformer, tighten on it then check fire ball found ok, now the flare PK-02 is on.",1/6/2017
,07-TT-851A,,Install new,Install new YOKOGAWA Txs,4/6/2017
,07-TT-851B,,Install new,Install new YOKOGAWA Txs,4/6/2017
,07-FT-016,,Install new manifold and check,"Couldn’t install the new manifold because low side main isolation valve is stuck at open
Flushing and zero check were done found no problem",4/6/2017
,14-ME-004B/D,,Check pitch angle,"Check I/P output from DCS found ok
Check all connections for any leakage & found them all ok
Visual check for the blades angle found ok",4/6/2017
,53-LSH-004,,Check,"Try to check availability of adjusting set point from (150mm) as datasheet to (250mm) as mechanical drawing found max is (80mm) which is not suitable
Return switch as datasheet (150mm)
Waiting for Tech. Dep. Decision",4/6/2017
,04-LV-003,,PMR,PMR was carried out,5/6/2017
,04-LSL-703A,,PMR,PMR was carried out,5/6/2017
,UNIT 03,,Survey,Visual unit survey was done ,5/6/2017
,UNIT 04,,Survey,Visual unit survey was done ,5/6/2017
,UNIT 06,,Survey,Visual unit survey was done ,5/6/2017
,UNIT 12,,Survey,Visual unit survey was done ,5/6/2017
,UNIT 39,,Survey,Visual unit survey was done ,5/6/2017
,07-TT-056,,Install new Tx ,Install new YOKOGAWA Tx instead of old one ,5/6/2017
,07-TT-058,,Install new Tx ,Install new Tx YOKOGAWA instead of old one ,5/6/2017
,07-LSHH-680,,False alarm,"Check found stuck mechanism, clear it. Could not check set point or fill the chamber as the main isolation valves are passing.",5/6/2017
,07-LSH-679,,False alarm,"Check found defective switch. Replace it by new one then check found defective hand wheel of upper side isolation valve, transfer job to static department. The chamber is isolated. Check switch action with external magnet found ok.",5/6/2017
,15-FT-039,,Wrong reading,"Flushing was done to clear blockage in high tap point, zero check was done found ok.",5/6/2017
,45-TE-006,,Leakage,Check found leakage due to defective TW. Dismantle TW and install end blind. Transfer TW to EMC W/S.  Waiting spare.,5/6/2017
,07-FT-010C,,Wrong reading,Reset then check reading found ok.,5/6/2017
,07-LSH-679,,False alarm,###############################################################################################################################################################################################################################################################,5/6/2017
,06-PT-007,,Wrong reading,"Reset, zero and span check were done found ok.",6/6/2017
,04-PCV-154,,PMR,"PMR was done visually.
Note: Lock of adjusting is stuck.",6/6/2017
A2A,03-PDV-005,,PMR,PMR was carried out.,6/6/2017
A2A,03-FT-005A,,PMR,"After zero calibration was done the TX did not respond.
Replace the cell with an old one, configure it.
Check reading found it ok. Note: manifold isolation valves are passing",6/6/2017
A2A,03-FT-005E,,PMR,PMR was carried out. Note: manifold isolation valves are passing,6/6/2017
,07-K-01A,,Rod drop alarm,Stopped,6/6/2017
,Unit 05,,Survey,Visual unit survey was done ,6/6/2017
,Unit 16,,Survey,Visual unit survey was done ,6/6/2017
,45-FT-001,,Dismantle,Static dept. dismantled flow element. Wait to finish their job.,6/6/2017
,14-PT-040,,Wrong reading,Clear condensate from impulse tube and zero check was done then check reading found it ok.,6/6/2017
,45-FT-001,,Install,"The orifice plate was re-installed, the impulse tubes were reconnected to tap points and put Tx in service.",6/6/2017
,54-LT-037,,Wrong Reading,"Replace the electronic module by an old one, check reading found it as before 36%",6/6/2017
,54-XHS-006,,Alarm,"Check found actual alarm due to stuck of the belt.
Transfer job to static department.",6/6/2017
,51-FT-011,,Over range,"Operation cleared blockage from low side tap point , refill impulse tubes and seal pots with glycerin, zero check found ok then check reading found ok ",6/6/2017
,07-K-01A,,Check,"Clean inter connection socket for 07-VT-585, 586",7/6/2017
,45-TE-006,,Install,Re-install the element/ TW again in service after welding thermowell at EPROM w/s.,7/6/2017
,14-LT-004,,Wrong reading,"Reset, check configuration found ok.
Check actual zero found it ok.",7/6/2017
,Unit 07,,Survey,Visual unit survey was done ,7/6/2017
,Unit 13,,Survey,Visual unit survey was done ,7/6/2017
,Unit 15,,Survey,Visual unit survey was done ,7/6/2017
,Unit 14,,Survey,Visual unit survey was done ,7/6/2017
,Unit 45,,Survey,Visual unit survey was done ,7/6/2017
,51-MOV-261,,No response,"Replace the old battery by a new one, clear alarm.
Check it local/ remote found no response waiting for main PCB card to solve the problem",7/6/2017
,51--FT-021,,Wrong reading,"Flushing, refill seal pot with water.
Zero calibration was done.
Tighten on high side tap point to stop leakage.
Check reading found it ok.",7/6/2017
A2A,02-PT-065,,Wrong reading,"Replace electronic module by an old one, 
Zero calibration was done then check reading found ok.",8/6/2017
,07-ZS-520A,,Alarm,"Check found defective switch, 
Install new switch, cable gland & shroud then function check found ok and alarm cleared, install a new TAG no.",8/6/2017
,07-ZS-520B,,Alarm,Function check found ok and no problem found.,8/6/2017
,51-MOV-260,,No problem,"Swap between PCBs of MOV-260,261 and check found the problem of MOV-261 solved, 
so return the cards back and check MOV-260 found ok, ",8/6/2017
,51-MOV-261,,Defective PCB,"Swap between PCBs of MOV-260,261 and check found the problem of MOV-261 solved, 
so return the cards back and check MOV-260 found ok, 
waiting spare for MOV-261 PCB.",8/6/2017
,54-LT-037,,Wrong reading,"Reset, check reading found ok.",8/6/2017
,07-TE-061,,No problem,"Loop check was done found ok, check element reading with multifunction found ok.",9/6/2017
,07-TE-063,,No problem,"Loop check was done found ok, check element reading with multifunction found ok.",9/6/2017
,13-FT-089,,Wrong reading,"Flushing, Zero check found ok, reading before as after work 152 m3/h and no problem found.",9/6/2017
,13-FT-090,,Wrong reading,"Flushing, Zero check found ok, reading before as after work 152 m3/h and no problem found.",9/6/2017
,56-SSL-620,,Alarm,###############################################################################################################################################################################################################################################################,9/6/2017
,56-SSL-620,,Install card,"Install another old e-card then check found not responding while powered,
Waiting for a spare switch.",9/6/2017
,14-FISL-152,,False Alarm,###############################################################################################################################################################################################################################################################,11/6/2017
A2A,02-TE-003,,No problem,"Loop check was done found ok, check element reading found ok ( TE-003 : 317 C° ) & ( TT-004 : 314 C° ) , no problem found.",11/6/2017
,56-SSL-620,,Defective card,Install a new switch then function check found ok. Start up the unit remotely and now working properly.,11/6/2017
,07-FT-019,,Wrong reading,"Flushing was done to clear water.
Zero check was done found ok.
Check reading found ok.",12/6/2017
,07-PT-013,,Wrong reading,Complete function check was done found no problem,12/6/2017
,07-PT-014,,Wrong reading,Complete function check was done found no problem,12/6/2017
,51-LT-070,,No problem,Check reading found it matching the operator hand dip reading.,12/6/2017
,54-PK-02,,Check torque switch,"Check switch set point found it as per manual
Function check found ok.
Transfer job to static department.",12/6/2017
,51-PI-236,,Remove and install,"Stopped, waiting for missing connection
To be done tomorrow",12/6/2017
,13-TE-025,,Wrong reading,Adjust pyrometer reading as per operation request (1260°C),13/06/2017
,13-TE-025,,Wrong reading,"Adjust pyrometer reading as per operation request 
TE025 = (1230°C) ,
TE027 = (1085°C)",13/06/2017
,13-TE-027,,Wrong reading,"Adjust pyrometer reading as per operation request 
TE025 = (1230°C) ,
TE027 = (1085°C)",13/06/2017
,13-XV-021,,Valve Failure,"Check found the air supply tube was broken from valve air regulator side
