LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
Install new ferrule and back ferrule then put the valve in service and function check found ok.",13/06/2017
,51-P-32C,,Install gauge,An used pressure gauge was installed,13/06/2017
,51-TE-086,,I/O Bad,"Check found defective element R9
Jumper it with R8 and check temp. reading found ok",13/06/2017
,04-PDV-532,,No problem,"Dismantle and check internal parts found no blockage.
Re-install again with new line gaskets.",14/06/2017
,13-PT-054,,Wrong reading,Zero/ span calibration was done.,14/06/2017
,13-PT-055,,Wrong reading,Function check found ok.,14/06/2017
,14-LT-022,,Wrong reading,"Refill the empty seal pot, zero/span calibration and reset were done, flushing was done for both tape points, then check reading found it matching with LG.",14/06/2017
,14-LSLL-006,,False Alarm,"Check micro switch only as the closed drain is blocked, transfer job to static department.
Operation decreased/ increased level in the vessel and switch action was ok.",14/06/2017
,51-LV-094,,Air leakage,###############################################################################################################################################################################################################################################################,14/06/2017
A2A,02-PT-062,,No problem,"Reset, zero/span check were done found ok.
Reading before working as after working and no problem found",15/06/2017
,13-FT-089,,Wrong reading,"Flushing, zero/span check found no problem.
Txs readings are matched with each other.
Note: Operating pressure should around 0.7 bar according to datasheet but the actual one is around 5.3 bar.",15/06/2017
,13-FT-090,,Wrong reading,"Flushing, zero/span check found no problem.
Txs readings are matched with each other.
Note: Operating pressure should around 0.7 bar according to datasheet but the actual one is around 5.3 bar.",15/06/2017
,51-PI-238,,Install,Install a pressure gauge as operation request.,15/06/2017
,51-FT-078,,Check,"Zero check found ok.
Change mode from 4L to 1C.
EPROM engineer brought a new manifold and it was installed on the transmitter instead of the defective one.",15/06/2017
,39-PT-002A,,No problem,Check reading found matched with 39-PT-002B and the pressure gauge. Function check found no problem ,16/06/2017
,13-FT-026,,Wrong reading,"Reset, zero calibration was done then check reading found ok 
Recommendation : Replace Tx cell if the problem repeated again",17/06/2017
,51-LV-094,,broken tube ,"Check found broken air supply tube, fix it then function check found ok .",17/06/2017
A2A,02-FT-002A,,No problem,Zero/Span check and internal flushing were done and no problem found.,18/06/2017
A2A,02-FT-002B,,No problem,Zero/Span check and internal flushing were done and no problem found.,18/06/2017
A2A,02-FT-002C,,No problem,Zero/Span check and internal flushing were done and no problem found.,18/06/2017
,04-FT-002,,No problem,Zero/Span check and internal flushing were done and no problem found.,18/06/2017
,12-FT-037,,No problem,Zero/Span check and internal flushing were done and no problem found.,18/06/2017
,12-FT-050,,No problem,Zero/Span check and internal flushing were done and no problem found.,18/06/2017
,54-PCV-001,,Check,"Dismantle and transfer to EMC w/s, replace internals with by a new repair kit( diaphragm, spring, plug and seat), adjust set point at 5 bar, waiting static dep. To clear line blockage to install it.",18/06/2017
,13-LT-031,,Check,Zero & Span calibration was done.,19/06/2017
,13-LT-032,,Check,"Check found the cell is not stable in reading, replace it by an old one, calibration was done then check function found ok and matched with LT-031.",19/06/2017
,16-XV-001C,,Passing check,"Increase stem length and check stroke found no problem, ask operation to check passing during process as there is no spare available for the valve internals. Note: force valve several times to make stroke more smooth.",19/06/2017
,12-LDT-032,,Zero reading,Zero & Span check was done found no problem.,19/06/2017
,54-PCV-001,,Reinstall,Reinstall back in service and function check found ok.,19/06/2017
,54-FI-205,,Check function,Could not dismantle as isolation valves are defective and then stopped by operation.,19/06/2017
,54-FI-206,,Check function,Could not dismantle as isolation valves are defective and then stopped by operation.,19/06/2017
,54-LT-043,,Check,Zero and Span check found no problem.,19/06/2017
,54-LT-044,,Check,Zero and Span check found no problem.,19/06/2017
,"07-PI-651
07-K-01B",,Leakage,"Check found no leakage, tighten on it.",20/06/2017
,07-PT-645,,PMR,PMR was carried out,20/06/2017
,07-PT-649,,PMR,PMR was carried out,20/06/2017
,07-PT-653,,PMR,PMR was carried out,20/06/2017
,07-PT-658,,PMR,PMR was carried out,20/06/2017
,13-PT-003,,Hunting,"Zero/ Span check found no problem
Flushing was done
PT003 is matching PT002 reading",20/06/2017
,39-PT-002A,,No problem,"Complete function check were done found no problem 
change damping from 16 to 4",21/06/2017
,39-PT-002B,,No problem,"Complete function check were done found no problem 
change damping from 16 to 4",21/06/2017
,13-PT-002,,No problem,"Flushing, zero check found were done found no problem.",21/06/2017
,13-PT-003,,Hunting,"The old TX was replaced by a new one, then check found reading was still hunting. The Job was transferred to EPROM system engineer whom replaced the barrier by another one, then check reading found it stable.",21/06/2017
,13-FT-089,,Wrong reading,"Flushing, zero/ span check were done found ok and no problem was found. The operation is purging the line with service air that why the operating pressure is 4.5 bar instead of 0.8 bar (as datasheet)",21/06/2017
,13-FT-090,,Wrong reading,"Flushing, zero/ span check were done found ok and no problem was found. The operation is purging the line with service air that why the operating pressure is 4.5 bar instead of 0.8 bar (as datasheet). Note: Manifold is passing. ",21/06/2017
,45-P-03,,Check stroke,"Check pump stroke found it ok.
Dismantle the pump actuator as RTQ department request.
To be installed after RTQ department finish their work.",22/06/2017
,45-P-03,,Re-install,"Re-install pump actuator after RTQ department finished their work.
Dismantle it again to let RTQ department adjust mechanical zero.
Re-install and check stroke found it ok.",23/06/2017
,04-PDT-539,,Wrong reading,"Reset and Zero check found ok, check reading found ok.",23/06/2017
,04-PT-538,,Wrong reading,"Reset, Zero and Span check found ok, check found blocked tap point, ask the operator to clear blockage and check reading again.",23/06/2017
,14-FT-033,,Wrong reading,"Reset, flushing, Zero calibration was done, Span check found ok, check reading found ok.",23/06/2017
,14-FT-032,,Wrong reading,"Flushing, Zero/Span check were done found ok then check reading found ok.",23/06/2017
,"54-XSH-002
54-PK-01B/MZ-01",,Check,"Check switch action found it ok.
Check set point found it as per instruction manual.
Loop check found ok.
Function check found ok.",23/06/2017
,12-LDT-032,,Wrong reading,"Flushing was done for both tap points, Zero/Span check were done found ok, check reading found ok.",24/06/2017
,12-LDV-032,,No problem,"Complete stroking was done found ok, check valve for hunting found stable and no problem found.",25/06/2017
A2A,03-FT-008,,Wrong reading,"Drain condensate from condensation pot, Zero/ Span calibration were done check reading found ok and accepted by operation.",25/06/2017
,12-FT-063,,Wrong reading,Stopped (vortex).,25/06/2017
,12-LDT-021,,Wrong reading,"Flushing was done for both tap points by operation, Zero/Span check were done found ok, check reading found ok and matched with magnetic LG.",25/06/2017
,53-LT-010,,No problem,"Flushing was done for both tap points found them clear, refill impulse lines with glycerin and Zero check found ok, put the Tx in service and check reading found (before: 24 %) and (after : 23 %), reset and no change.",25/06/2017
A2A,02-FT-064,,Wrong reading,"Waiting Shutdown, refer to 29/05/2017.
The flow element is blocked and needs to be dismantled.",28/06/2017
A2A,03-FT-008,,Wrong reading,"Reset, then check reading found ok.
Zero check was done.
Recommendation: Replace the electronic module by a new one.",28/06/2017
,04-TT-068,,No problem,Function check was done found ok.,29/06/2017
,15-PCV-002,,Check,"Check found the valve is stuck at closed position, dismantle the pilot, force the valve to check its action found it ok.
Clean the internal parts of the pilot.
Re-assemble the pilot, then adjust the set point.
Open @4mmH2O, close @17mmH2O.",29/06/2017
,15-PCV-017,,Check,"Check found the valve is stuck at closed position, dismantle the pilot, force the valve to check its action found it ok.
Clean the internal parts of the pilot.
Re-assemble the pilot, then adjust the set point.
Open @4mmH2O, close @24mmH2O.",29/06/2017
,16-PV-004,,Bad stroke,Recalibrate positioner then complete stroke was done found ok.,30/06/2017
,16-XV-001C,,Force,Force the valve to close then remove force as operation request,30/06/2017
,16-XV-001B,,Dismantle,Dismantle valve body from one side to let operation purge the line then reassemble again.,30/06/2017
A2A,02-H-01,,No feedback,"02-BSL-001A,B: Clean nozzle and adjust air/fuel ratio.
02-BSL-01C,E: Dismantle the pilot and clean the feedback rod then Adjust air/fuel ratio.
Note: Steam tracing lines were isolated (As there was leakage from some tubes.).",30/06/2017
,05-FV-006,,PMR,PMR was carried out,2/7/2017
,05-FV-009A,,PMR,PMR was carried out,2/7/2017
,05-FV-019,,PMR,PMR was carried out,2/7/2017
A2A,02-PT-058,,PMR,PMR was carried out,2/7/2017
A2A,02-PT-059,,PMR,PMR was carried out,2/7/2017
,51-LT-065,,PMR,PMR was carried out,2/7/2017
,52-PSLL-043,,PMR,PMR was carried out,2/7/2017
,52-PT-012A,,PMR,PMR was carried out,2/7/2017
,52-PT-012B,,PMR,PMR was carried out,2/7/2017
,52-PT-012C,,PMR,"PMR was carried out
note : Tx cell is defective ",2/7/2017
,52-PT-012D,,PMR,PMR was carried out,2/7/2017
,15-TT-001,,Install new Tx ,Install new Tx after configure it at EMC W/S,3/7/2017
,15-TT-013,,Install new Tx ,Install new Tx after configure it at EMC W/S,3/7/2017
,15-TT-020,,Install new Tx ,Install new Tx after configure it at EMC W/S,3/7/2017
,15-TT-034,,Install new Tx ,Install new Tx after configure it at EMC W/S,3/7/2017
,51-LT-070,,Wrong reading,Calibration was done as operator hand dip,3/7/2017
,51-LT-032,,Wrong reading,"Check found fallen displacer, install an old one then calibration was done as operator hand dip",3/7/2017
,54-LT-004,,Wrong reading,###############################################################################################################################################################################################################################################################,3/7/2017
,"07-PI-202
",,Check,Adjust restrictor and Zero.,4/7/2017
,"07-PI-203
",,Check,Adjust restrictor.,4/7/2017
,"07-PI-204
",,Check,Adjust restrictor.,4/7/2017
,"07-PI-205
",,Check,Adjust Zero.,4/7/2017
A2A,03-TT-004,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",4/7/2017
A2A,03-TT-009,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",4/7/2017
A2A,03-TT-018,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",4/7/2017
A2A,02-TT-032,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",4/7/2017
A2A,02-TT-048,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",4/7/2017
,54-FT-025,,Check,Tx dose not exist in datasheet and P&ID.,4/7/2017
,54-LT-004,,Check,Check found still over range.,4/7/2017
,54-LT-005,,Check,"Check found defective immersed tube and 12 mm impulse tube, waiting to be replaced.",4/7/2017
,54-PI-261,,Check,"Check found defective gauges, waiting spare.",4/7/2017
,54-PI-262,,Check,"Check found defective gauges, waiting spare.",4/7/2017
,54-PI-206,,Check,"Check found defective gauges, waiting spare.",4/7/2017
A2A,03-FT-008,,Wrong reading,"Flushing, Zero check found ok, Span calibration was done.",5/7/2017
,07-K-01B,,Defective gauge,Install a new gauge instead of defective one.,5/7/2017
,04-FV-014,,Leakage,Tighten on packing gland to stop leakage.,5/7/2017
,13-TT-001,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",5/7/2017
,13-TT-002,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",5/7/2017
,13-TT-005,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",5/7/2017
,04-TT-001,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",5/7/2017
,04-TT-004,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",5/7/2017
,04-TT-006,,Install new,"Install a new Yokogawa Tx instead of old one, install a new cable gland and shroud.",5/7/2017
,51-MOV-214,,Collect data,Data collected as per requested.,5/7/2017
,51-MOV-227,,Collect data,Data collected as per requested.,5/7/2017
,51-MOV-232,,Collect data,Data collected as per requested.,5/7/2017
,51-MOV-233,,Collect data,Data collected as per requested.,5/7/2017
,51-MOV-255,,Collect data,Data collected as per requested.,5/7/2017
,51-MOV-280,,Collect data,Data collected as per requested.,5/7/2017
,05-FT-008A,,PMR,PMR was carried out.,6/7/2017
,05-FT-008B,,PMR,PMR was carried out.,6/7/2017
,05-FT-008C,,PMR,PMR was carried out.,6/7/2017
,05-FT-009A,,PMR,PMR was carried out.,6/7/2017
,05-FT-009B,,PMR,PMR was carried out.,6/7/2017
,05-FT-009C,,PMR,PMR was carried out.,6/7/2017
,05-FT-015,,No Problem,"Reset, Internal flushing and Zero check were done. No problem was found.
As found reading = As left reading.",6/7/2017
,51-LV-094,,Broken positioner bracket,"Weld the broken bracket and re-install again.
Complete calibration was done, then check passing online found ok.
Check stroke found ok.",6/7/2017
,14-TT-005,,Replace by new,"The old Tx was replaced by a new one.
New tang number, gland and shroud were installed.",7/7/2017
,14-TT-029,,Replace by new,"The old Tx was replaced by a new one.
New tang number, gland and shroud were installed.",7/7/2017
,14-TT-011,,Replace by new,"The old Tx was replaced by a new one.
New tang number, gland and shroud were installed.",7/7/2017
,14-TT-023,,Replace by new,"The old Tx was replaced by a new one.
New tang number, gland and shroud were installed.",7/7/2017
,39-PT-002A,,Freezing,"Check found the tap point is blocked.
Waiting for shut down.",7/7/2017
,12-LT-040,,Wrong Reading,"Flushing was done to clear foaming, Zero/Span check were done, then check reading found it ok.",7/7/2017
,07-VSH-003B,,Replace by new,"The old switch was replaced by a new one (as the old one was in bad condition).
Set point was adjusted.",7/7/2017
,14-FT-028,,Wrong Reading and Hunting,"Flushing, zero check found ok, then check reading found ok.
Reading before = Reading after.
After 3 hours the problem repeated again (Hunting), so EPROM engineer replaced the barrier by a spare one.",7/7/2017
,"51-LT-033
",,Wrong Reading,"Check found fallen displacer.
Catch it then reinstall.
Level calibration was done as per operator's hand dip then check reading found ok.",7/7/2017
,Unit 05,,Survey,Visual survey was carried out.,9/7/2017
A2A,02-PT-061,,PMR,PMR was carried out.,9/7/2017
,05-VSH-154A,,PMR,PMR was carried out.,9/7/2017
,05-VSH-154B,,PMR,PMR was carried out.,9/7/2017
,13-TT-006,,Replace by new,Install new Transmitters after configuration at EMC w/s.,9/7/2017
,13-TT-011,,Replace by new,Install new Transmitters after configuration at EMC w/s.,9/7/2017
,13-TT-016,,Replace by new,"Install new Transmitters after configuration at EMC w/s. Note: check found wrong polarity, needs to swapped from TX and Junction box",9/7/2017
,04-TT-008,,Replace by new,Install new Transmitters after configuration at EMC w/s.,9/7/2017
,04-TT-014,,Replace by new,Install new Transmitters after configuration at EMC w/s.,9/7/2017
,13-FT-046,,Wrong reading,Function check was done found no problem.,9/7/2017
,15-LT-023,,Wrong reading,Reset was done from CR by EPROM engineer then check reading found it ok (21%).,9/7/2017
,14-PCV-053,,High Nitrogen consumption,"Check valve found closed, try to adjust set point but it was stuck.
Waiting to dismantle the it on next day shift",9/7/2017
,12-LT-003,,Hunting,Reset then complete calibration were done (55%).,9/7/2017
,04-TV-068,,Hunting,"Check I2P output found it ok.
Complete calibration was done for the positioner.
Check valve stroke found it ok.",9/7/2017
,"15-PCV-002
",,High Nitrogen consumption,"Check pilot found no response,
Transfer it to EMC w/s.
Adjust spring as much as possible to closes at 23mmH2O and opens at 14mmH2O.
Waiting to be installed.
Recommendation: If problem repeated again, replace the pilot spring.",9/7/2017
,07-TE-670B,,Trip,"Check found loosen wire and cut wire at the element.
Waiting for tomorrow to dismantle the element and weld it @ EPROM w/s.",9/7/2017
,04-FV-012,,PMR,PMR was carried out.,9/7/2017
,"15-PCV-002
",,Re-install,"The pilot was re-installed on the valve.
Set point was checked and found the valve opens @14mmH2O and closes @23mmH2O.
The valve was close as tank feedback pressure was 27mmH2O.",9/7/2017
,"51-LT-086
",,PMR,PMR was carried out.,9/7/2017
,"51-LT-087
",,PMR,PMR was carried out.,9/7/2017
,"51-TE-046
",,Check,Stopped as there was no problem.,9/7/2017
,14-PCV-051,,Broken spring,"Check found broken valve spring. Adjust the set point to be 50 mmH2O then function check found ok. 
PCV didn’t close fully , as the spring is broken , waiting for spare ",10/7/2017
,13-TT-036,,Replace by new,Install new Transmitter after configuration at EMC w/s.,10/7/2017
,13-TT-037,,Replace by new,Install new Transmitter after configuration at EMC w/s.,10/7/2017
,13-TT-086,,Replace by new,Install new Transmitter after configuration at EMC w/s.,10/7/2017
,13-TT-087,,Replace by new,Install new Transmitter after configuration at EMC w/s.,10/7/2017
,07-TE-670A,,Install new element,Install a new dual channel element instead of defective one. ,10/7/2017
,07-TE-670B,,Install new element,Install a new dual channel element instead of defective one. ,10/7/2017
,13-FT-026,,Defective TX,"Calibration check found shifted, replace Tx by an old one as it is repeated problem then check reading found ok.",10/7/2017
,51-LIT-078,,PMR,PMR was carried out.,10/7/2017
,51-LIT-079,,PMR,PMR was carried out.,10/7/2017
,UNIT 58,,Survey ,visual unit survey was done ,10/7/2017
,51-TE-011,,Dismantle ,Dismantle the element to be installed in (51-TK-04) An end flange was installed ,10/7/2017
,51-TE-013,,Swap,"Check reading found 53 C , Dismantle the element and transfer to EMC W/S. Install the element dismantled from (51-TK-02) , adjust configuration then check reading found 33 C as hand dip ",10/7/2017
,05-TT-001,,Replace by new,Install new Transmitter after configuration at EMC w/s.,11/7/2017
,05-TT-002,,Replace by new,Install new Transmitter after configuration at EMC w/s.,11/7/2017
,05-TT-018,,Replace by new,Install new Transmitter after configuration at EMC w/s.,11/7/2017
,05-TT-023,,Replace by new,Install new Transmitter after configuration at EMC w/s.,11/7/2017
A2A,02-PT-019,,PMR,PMR was carried out ,11/7/2017
A2A,02-PT-021,,PMR,PMR was carried out ,11/7/2017
A2A,02-PT-022,,PMR,PMR was carried out ,11/7/2017
,12-PT-040,,PMR,PMR was carried out ,11/7/2017
,12-PT-061,,PMR,PMR was carried out ,11/7/2017
,04-PDT-539,,Wrong reading,Clear blockage from both tap points by operation then check reading found ok. ,11/7/2017
,14-LT-022,,Wrong reading,"Reset, flushing was done for both tap points by operation, refill seal pot and impulse tubes, zero calibration was done, span check found ok then check reading found ok and matched with LG ",11/7/2017
,54-FT-001A,,Wrong reading ,"Clear blockage from manifold, impulse tubes, tap points, zero calibration was done then check reading found ok",11/7/2017
,54-FT-001B,,Wrong reading ,"Clear blockage from manifold, impulse tubes, tap points, zero calibration was done then check reading found ok",11/7/2017
,07-VSH-009A,,PMR,PMR was carried out.,12/7/2017
,14-VSH-053A,,PMR,PMR was carried out.,12/7/2017
,13-LSLL-002,,PMR,PMR was carried out.,12/7/2017
,13-LSLL-078,,PMR,PMR was carried out.,12/7/2017
,13-LSLL-070,,PMR,PMR was carried out.,12/7/2017
,13-LSLL-069,,PMR,PMR was carried out.,12/7/2017
,13-LSHH-081,,PMR,PMR was carried out.,12/7/2017
,51-LIT-085,,PMR,PMR was carried out.,12/7/2017
,51-LIT-001,,PMR,PMR was carried out.,12/7/2017
,51-LT-045,,Fallen displacer,"Check ES found ( 605 ), fallen displacer, catch it, remount it, put the Tx in operation mode then calibrate it as operator hand dip.
",12/7/2017
,04-LV-006,,PMR,PMR was carried out.,13/07/2017
,04-LV-007,,PMR,PMR was carried out.,13/07/2017
A2A,02-PT-023A,,PMR,PMR was carried out.,13/07/2017
A2A,02-PT-023B,,PMR,PMR was carried out.,13/07/2017
A2A,02-PT-023C,,PMR,PMR was carried out.,13/07/2017
,Unit 13,,PMR,Visual inspection on instruments was done,13/07/2017
,Unit 14,,PMR,Visual inspection on instruments was done,13/07/2017
,Unit 15,,PMR,Visual inspection on instruments was done,13/07/2017
,Unit 45,,PMR,Visual inspection on instruments was done,13/07/2017
,Unit 02,,PMR,Visual inspection on instruments was done,13/07/2017
,Unit 16,,PMR,Visual inspection on instruments was done,13/07/2017
,13-LSHH-077,,PMR,PMR was carried out.,13/07/2017
,51-LT-064,,PMR,PMR was carried out.,13/07/2017
,51-LT-031,,Fallen displacer,"Check ES found ( 605 ), fallen displacer & EP found (165)
Reset was done and the EP error was cleared
Catch the fallen displacer, cut the defective part of the wire & remount it
Put the Tx in operation mode then calibrate it as operator hand dip.
",14/07/2017
,54-LT-037,,I/O bad,"Reset then check reading found ok
Install new tag no
Note: Tx's rear cover is stuck",14/07/2017
,45-LT-014,,Wrong reading,###############################################################################################################################################################################################################################################################,15/07/2017
,12-LT-040,,Reading was notching,"Flushing was done for both taps
Zero DP check found ok and no problem
The reading before = after and stable",15/07/2017
,04-VSH-002A,,PMR,PMR was carried out.,16/07/2017
,04-VSH-002E,,PMR,PMR was carried out.,16/07/2017
,04-VSH-012B,,PMR,PMR was carried out.,16/07/2017
,05-TT-017,,Replace by new,New transmitter was installed after configuring it.,16/07/2017
,05-TT-025,,Replace by new,New transmitter was installed after configuring it.,16/07/2017
,05-TT-047,,Replace by new,New transmitter was installed after configuring it.,16/07/2017
,05-TT-060,,Replace by new,New transmitter was installed after configuring it.,16/07/2017
,13-TT-025,,Wrong reading,"Adjust alignment to obtain the desired reading. Emissivity has been changed to be 55 instead of 60.
Note: There is a shift between mV output of transmitter and DCS reading by 50 C.
Reading after work is 1256 C.
Operation accepted the reading.",16/07/2017
,13-TT-027,,Wrong reading,"Adjust alignment to obtain the desired reading.
Note: There is a shift between mV output of transmitter and DCS reading by 50 C.
Reading after work is 1080 C.
Operation accepted the reading.",16/07/2017
,51-LT-041,,PMR,PMR was carried out.,16/07/2017
,51-LT-047,,PMR,PMR was carried out.,16/07/2017
,04-FT-538,,Check,"Internal flushing, zero and span check were done found no problem.
Reading before is as after (over range).",17/07/2017
,05-FT-018,,Check,"Flushing, zero and span check were done found no problem.
Reading before is as after (over range).",17/07/2017
A2A,02-VSH-002A,,PMR,PMR was carried out.,17/07/2017
A2A,02-VSH-002B,,PMR,PMR was carried out.,17/07/2017
A2A,02-VSH-002C,,PMR,PMR was carried out.,17/07/2017
A2A,02-VSH-002D,,PMR,PMR was carried out.,17/07/2017
,13-LSHH-009,,PMR,PMR was carried out.,17/07/2017
,12-LT-052,,Check,Stopped as isolated loop and defective transmitter.,17/07/2017
,51-LT-020,,PMR,PMR was carried out.,17/07/2017
,Unit 54,,Survey,Visual survey was carried out.,17/07/2017
,Unit 55,,Survey,Visual survey was carried out.,17/07/2017
,13-TT-140,,Replace by new one ,New transmitter was installed after configure it ,18/07/2017
,13-TT-142,,Replace by new one ,New transmitter was installed after configure it ,18/07/2017
,13-TT-143,,Replace by new one ,New transmitter was installed after configure it ,18/07/2017
,13-TT-150,,Replace by new one ,New transmitter was installed after configure it ,18/07/2017
,13-TT-151,,Replace by new one ,New transmitter was installed after configure it ,18/07/2017
,13-TT-161,,Replace by new one ,New transmitter was installed after configure it ,18/07/2017
,13-LSHH-008,,PMR,PMR was carried out. Install scaffolding.,18/07/2017
A2A,02-PT-062,,Wrong reading ,"Reset , zero check found ok then check reading found ok 
Recommendation : Replace it by new one as it is repeated problem ",18/07/2017
,51-LV-094,,Broken positioner bracket,Check found broken positioner mounting bracket. Install new fabricated one. Complete calibration was done then check stroke found ok.,18/07/2017
,51-LT-070,,Wrong reading,Calibrate TX as operator hand dip.,18/07/2017
A2A,02-FT-011,,Replace by new one ,New transmitter was installed after configure it. Install new cable gland & shroud. ,19/07/2017
,14-PT-001,,Replace by new one ,New transmitter was installed after configure it. Install new cable gland & shroud. ,19/07/2017
,14-PT-025,,Replace by new one ,New transmitter was installed after configure it. Install new cable gland & shroud. ,19/07/2017
,07-VSH-003B,,PMR,PMR was carried out.,19/07/2017
,05-VSH-171B,,PMR,PMR was carried out.,19/07/2017
,54-LT-037,,install new Tx ,Configure the Tx at EMC W/S . Waiting for studs to be installed ,19/07/2017
,51-LIT-053,,Wrong reading,"Check found no I R communication, check found the termination compartment is filled with water, power off the TX, clean water, restart Tx, check reading ( level . Temperature ) found ok, but still no I R communication 
to be continue ",19/07/2017
,54-LT-038,,install new Tx ,Configure the Tx at EMC W/S . Waiting for studs to be installed ,19/07/2017
,07-FT-010A,,Replace by new one ,New transmitters were installed after configuring them.,20/07/2017
A2A,02-PT-062,,Replace by new one ,New transmitter was installed after configuring it.,20/07/2017
,13-TT-025,,Wrong reading,"Emissivity factor changed from 55 to 60 to obtain the desired reading
Check reading with DCS found ok",20/07/2017
,13-TT-027,,Wrong reading,Adjust alignment to obtain the desired reading,20/07/2017
,13-PDT-059,,No problem,"Zero/span check found no problem
Flushing found no problem
Note: The steam tracing was isolated, inform the operation to put it in service",20/07/2017
,Unit 07,,Visual inspection,Visual inspection on instruments was done,20/07/2017
,14-FV-001,,Visual inspection,Visual inspection was done,20/07/2017
,07-K-01B,,Defective quick exhaust,Waiting operation to shut the compressor down to replace it,20/07/2017
,15-FT-039,,Wrong reading,"Flushing was done for the tap points
Refill impulse tubes with water and zero calibration were done
Span check found ok
Check reading with DCS operator found ok",20/07/2017
,13-TT-077,,Wrong reading,Adjust alignment to obtain the desired reading,20/07/2017
,39-FT-006,,Hunting,"Reset was done, tighten on wires & re-enter the configuration then check found no errors exist
Now hunting rate decreased compared to the as found status",20/07/2017
,07-FT-010B,,Replace by new one ,New transmitters were installed after configuring them.,20/07/2017
,07-FT-010C,,Replace by new one ,New transmitters were installed after configuring them.,20/07/2017
,14-FV-015,,Visual inspection,Visual inspection was done,20/07/2017
,51-LT-070,,Wrong reading,"Calibration was done as operator hand dip
The displacer was cleaned",20/07/2017
,51-LT-019,,Reading stuck,"Check found contaminated float, clean it.
Check weight and balance found ok
Calibration as operator hand dip was done",20/07/2017
,56-SSL-501A,,Alarm,"Function check was done for the proximity switch found ok
Check found input frequency of the barrier is alwayes zero
Assest system eng. To reset the barrier several times till it responded
Recom: To replace the barrier by new one",20/07/2017
,54-AT-005,,Leakage,The analyzer was isolated as requested,20/07/2017
,56-SSL-501A,,Assist,"Assist system eng. To replace the old barrier of SSL501 by new one
The new barrier was configured same as SSL501B",20/07/2017
,56-SSL-501B,,Assist,"Assist system eng. To replace the old barrier of SSL501 by new one
The new barrier was configured same as SSL501B",20/07/2017
,07-FT-005,,Check,"Mass balance was carried out.
Zero calibration and span check were done.",24/07/2017
,07-FT-006,,Check,"Mass balance was carried out.
Zero calibration and span check were done.",24/07/2017
,07-FT-032,,Check,"Mass balance was carried out.
Zero and span calibration were done.",24/07/2017
,07-FT-033,,Check,"Mass balance was carried out.
Zero and span calibration were done.
Adjust mA output.",24/07/2017
A2A,02-FT-006,,Replace by new,New Tx was installed after configuring it.,24/07/2017
,15-PT-025,,Replace by new,Waiting for manifolds.,24/07/2017
,07-TV-056,,Check Stroke,"Check found valve did not respond from 0-25%.nd max opening is 80%.
Recalibrate the positioner.
Complete stroke was done found ok/",24/07/2017
,07-TV-058,,Check Stroke,Check valve stoke found ok.,24/07/2017
,Unit 07,,Check temperature reading,"Function check was done for the following elements and found ok.
07-TE-028, 091, 094, 086, 087, 089, 136, 137, 131, 005, 008, 009.
Could not check 07-TE-004 as the cover is tuck.
Waiting for scaffolding for 07-TE-056, 057, 058, 132.",24/07/2017
,07-TI-216,,Check,"Dismantle and check its reading at ambient temperature found it ok, then re-install it again.",24/07/2017
,07-TE-056,,Check,"Dismantle the element and visually check it found it ok.
Complete function check was done found it ok.",24/07/2017
,07-TE-132,,Check,Complete function check was done found it ok.,24/07/2017
,07-TXE-006A,,Check,###############################################################################################################################################################################################################################################################,24/07/2017
,07-TXE-007A,,Check,###############################################################################################################################################################################################################################################################,24/07/2017
,07-TE-004,,Clear cover stuck,"Try to clear cover stuck using pipe wrench and chain wrench but it was useless.
Ask for spare cover so if it was available we can dismantle the element from nipple side and cut the cable and clear its stuck at EMC w/s, but there was no spare available.",24/07/2017
,15-PT-010,,Replace by new,Waiting for manifolds.,24/07/2017
,07-TI-217,,Check,"Dismantle and check its reading at ambient temperature found it ok, then re-install it again.",24/07/2017
,07-TE-057,,Check,"Dismantle the element and visually check it found it ok.
Complete function check was done found it ok.",24/07/2017
,07-TE-058,,Check,"Dismantle the element and visually check it found it ok.
Complete function check was done found it ok.",24/07/2017
,07-TXE-006B,,Check,###############################################################################################################################################################################################################################################################,24/07/2017
,07-TXE-006C,,Check,###############################################################################################################################################################################################################################################################,24/07/2017
,07-TXE-006D,,Check,###############################################################################################################################################################################################################################################################,24/07/2017
,07-TXE-006E,,Check,###############################################################################################################################################################################################################################################################,24/07/2017
,07-TXE-006F,,Check,###############################################################################################################################################################################################################################################################,24/07/2017
,51-LT-018,,PMR,PMR was carried out.,25/07/2017
,54-LT-003,,Wrong reading,"Reset, Clear blockage in the immersed tube, then check reading found it ok.",25/07/2017
,04-FT-012,,Replace by new,New Yokogawa Tx was installed after configuring it.,25/07/2017
,15-ME-04A,,Check,Function check for the vibration switch found it ok.,25/07/2017
,07-TE-005,,Wrong Reading,"Check found the cover in contact with element screws, isolate it, then check reading found it ok.",25/07/2017
,07-E-01,,Survey,Temperature survey was carried out.,25/07/2017
,04-PV-023,,PMR,PMR was carried out.,25/07/2017
,04-PV-028,,PMR,PMR was carried out.,25/07/2017
,04-PV-030,,PMR,PMR was carried out.,25/07/2017
,12-FT-022,,Wrong Reading,"Reset, flushing, zero/ span calibration was done.
As found reading = As left reading.",25/07/2017
,07-E-02,,Survey,Temperature survey was carried out.,25/07/2017
,07-TT-008,,PMR,PMR was carried out.,26/07/2017
,07-TT-019,,PMR,PMR was carried out.,26/07/2017
,07-TT-028,,PMR,PMR was carried out.,26/07/2017
,07-FT-023A,,Replace by new,new transmitter was installed after configuring it ,26/07/2017
,07-FT-023B,,Replace by new,new transmitter was installed after configuring it ,26/07/2017
,07-FT-023C,,Replace by new,new transmitter was installed after configuring it ,26/07/2017
,04-FT-014,,Replace by new,new transmitter was installed after configuring it ,26/07/2017
,45-LT-014,,Wrong Reading,Reset then check reading fund it ok ,26/07/2017
,45-FT-001,,Wrong Reading,"clear blockage from internal parts , zero/span calibration were done several times 
Recommendation : Replace sensor with a new one ",26/07/2017
,54-LT-045,,Replace by new,new transmitter was installed after configure it hen check reading found it ok,26/07/2017
,54-LT-049,,Replace by new,new transmitter was installed after configure it hen check reading found it ok,26/07/2017
,54-LT-050,,Replace by new,"new transmitter was installed , check found blocked immersed tube , try to clear blockage but useless , waiting operation to clear blockage , Tx isolated from manifold ",26/07/2017
A2A,02-PDT-036,,Install new,New Tx installed.,27/07/2017
,07-PDT-032,,Install new,New Tx installed.,27/07/2017
,13-LSHH-068,,PMR,PMR was carried out,27/07/2017
,13-LSHH-076,,PMR,PMR was carried out,27/07/2017
,05-TV-018B,,PMR,"Check stroke found ok but at Zero stroke opens 25%, waiting operation to calibrate the positioner.",27/07/2017
,45-FT-001,,Disconnect impulse lines,Impulse lines disconnected then reconnected again as operation request.,27/07/2017
,07-TE-055,,Wrong reading,"Element and loop check was done found ok, reading before as after.",27/07/2017
,04-FT-008,,No problem,"Flushing, Zero/Span check were done found ok, reading before as after and no problem.",27/07/2017
,04-LT-006,,Wrong reading,"Reset then check reading found 51% and stable, could not check the calibration as there was no enough time.
Note: the lock of the electronic module is broken.",27/07/2017
,54-LT-014,,Install new,"New Tx installed, check reading found ok.",27/07/2017
,54-LT-015,,Install new,"New Tx installed, check reading found ok.",27/07/2017
,51-LT-010,,Wrong reading,"Check float weight found 227 gm and level was too low ( 1.395 mm), Ask the operation to raise the level to safely raise the float and clean it but they could not. Calibrate the TX as operator hand dip (01.355 mm).",28/07/2017
,06-PDT-003,,Hunting,###############################################################################################################################################################################################################################################################,28/07/2017
,13-LSLL-012,,PMR,PMR was carried out.,30/07/2017
,13-LSLL-037,,PMR,"PMR was carried out.
Note: The cover is stuck",30/07/2017
A2A,02-PT-031,,Replace by new,New Tx was installed after configuring it ,30/07/2017
,14-FV-001,,Survey,"Visual Inspection for the valve was done
A Scaffold was erected",30/07/2017
,54-FT-022,,Replace by new,New Tx was installed after configuring it ,30/07/2017
,54-LT-033,,Replace by new,New Tx was installed after configuring it ,30/07/2017
,54-LT-044,,Replace by new,New Tx was installed after configuring it ,30/07/2017
,54-LT-050,,Check,"Check found sludge in the basin, waiting to be cleared by operator.",30/07/2017
A2A,02-FT-064,,Mass Balance Check as per Tech. Req.,"Zero/Span check were done
Mass balance was carried out and form was sent by mail. Reading is under range due to blocked flow element, refer to 11/10/2016",31/07/2017
A2A,03-FT-002,,Mass Balance Check as per Tech. Req.,"Zero/Span check were done
Mass balance was carried out and form was sent by mail.",31/07/2017
,12-FT-050,,Mass Balance Check as per Tech. Req.,"Zero/Span check were done
Mass balance was carried out and form was sent by mail.",31/07/2017
,13-FT-046,,Wrong reading,"Reset, check reading found ok
Zero/Span check were done found ok",31/07/2017
,13-FT-098,,Replace by new,New Tx was installed after configuring it.,31/07/2017
,13-FT-099,,Replace by new,New Tx was installed after configuring it.,31/07/2017
,07-TE-092,,Wrong reading,"Install scaffolding. Dismantle the elements and check their readings at ambient temp.
Complete loop check were done found no problem
As found readings = As left readings",31/07/2017
,07-TE-094,,Wrong reading,"Install scaffolding. Dismantle the elements and check their readings at ambient temp.
Complete loop check were done found no problem
As found readings = As left readings",31/07/2017
,54-LT-003,,Replace by new,New Tx was installed after configuring it ,31/07/2017
,54-LT-007,,Replace by new,New Tx was installed after configuring it ,31/07/2017
,54-LT-008,,Replace by new,New Tx was installed after configuring it ,31/07/2017
,54-LT-028,,Replace by new,New Tx was installed after configuring it ,31/07/2017
,54-LT-037,,Replace by new,New Tx was installed after configuring it ,1/8/2017
,54-LT-038,,Replace by new,New Tx was installed after configuring it ,1/8/2017
,56-FV-001,,Blockage,Waiting static department to finish their work.,1/8/2017
,07-PDT-001,,Replace by new,New Tx was installed after configuring it.,1/8/2017
,07-PDT-006,,Replace by new,New Tx was installed after configuring it.,1/8/2017
,14-PT-019,,Replace by new,Stopped as the cell of the transmitter is DP.,1/8/2017
,06-FT-002,,Wrong reading,"Flushing was done to clear water.
Zero/Span check were done found ok, then check reading found ok.",1/8/2017
A2A,02-PT-001,,Replace by new,New yokogawa Tx was installed after configuring it ,2/8/2017
A2A,02-PT-006,,Replace by new,New yokogawa Tx was installed after configuring it ,2/8/2017
,45-FT-001,,Dismantle,Dismantle the impulse tubes and reinstall them back as requested.,2/8/2017
,13-PDT-067,,No Problem,"Reset, Flushing and Zero/Span check were done found ok.
Reading before = reading after.",2/8/2017
,14-LSLL-005,,PMR,"PMR was carried out.
Note: check micro switch only as the drain lines are blocked.",2/8/2017
,14-LSLL-006,,PMR,"PMR was carried out.
Note: check micro switch only as the drain lines are blocked.",2/8/2017
,14-LSLL-035,,PMR,PMR was carried out.,2/8/2017
,14-LSLL-036,,PMR,PMR was carried out. Note: check micro switch only as the drain lines are blocked.,2/8/2017
A2A,02-VSH-005A,,PMR,PMR was carried out.,2/8/2017
A2A,02-VSH-005B,,PMR,PMR was carried out.,2/8/2017
,14-VSH-004B,,PMR,PMR was carried out.,2/8/2017
,45-P-03,,No Response,###############################################################################################################################################################################################################################################################,2/8/2017
,12-LT-002,,Wrong reading,"Flushing was done to clear partial blockage in high tap point.
Zero check was done, check level in seal pot found it ok.
Check reading found it ok.",2/8/2017
,53-LT-001,,Replace by new,New yokogawa Tx was installed after configuring it ,2/8/2017
,53-LT-010,,Replace by new,New yokogawa Tx was installed after configuring it ,2/8/2017
,56-FV-001,,Stuck,"Stopped, Waiting for Shutdown.",2/8/2017
A2A,02-PV-031,,PMR,PMR was done.,3/8/2017
,04-PV-032,,PMR,PMR was done.,3/8/2017
,04-PV-034,,PMR,PMR was done.,3/8/2017
,13-FT-031,,PMR,PMR was done.,3/8/2017
,13-FT-050,,PMR,"PMR was done.
Note: the manifold low side valve hand is broken.",3/8/2017
,13-FT-068,,PMR,PMR was done.,3/8/2017
,45-P-03,,Check,Power the actuator then check stroke found ok.,3/8/2017
A2A,02-LT-008,,Check,"Reset then check reading found ok and matched with LG, recommend to replace the electronic module if the problem repeated again.",3/8/2017
,05-PDT-008,,Wrong reading,"Reset, Zero check found ok then check reading found ok.",3/8/2017
,12-LT-002,,Wrong reading,"Flushing was done for both tap points, Zero check found ok then check reading found ok and matched with LG, hand of bypass isolation valve is broken.",3/8/2017
,UNIT 52,,Survey,Visual unit survey done.,3/8/2017
,UNIT 53,,Survey,Visual unit survey done.,3/8/2017
,UNIT 56,,Survey,Visual unit survey done.,3/8/2017
,UNIT 58,,Survey,Visual unit survey done.,3/8/2017
,56-SSL-620,,Alarm,"Check found broken actuating fork, manufacture a new one and install it then check switch action found ok.",3/8/2017
,56-PI-200,,Install,"Gauge installed, Zero adjusted but shifted again after installation, recommend to install another new gauge if shifted again.",4/8/2017
,56-PI-201,,Install,"Gauge installed, Zero adjusted but shifted again after installation, recommend to install another new gauge if shifted again.",4/8/2017
,51-PDT-015,,Install new,New YOKOGAWA Tx installed after configuring them.,6/8/2017
,51-PDT-016,,Install new,New YOKOGAWA Tx installed after configuring them.,6/8/2017
,51-PDT-017,,Install new,New YOKOGAWA Tx installed after configuring them.,6/8/2017
A2A,02-FT-027,,Install new,New YOKOGAWA Tx installed after configuring them.,6/8/2017
A2A,02-FT-028,,Install new,New YOKOGAWA Tx installed after configuring them.,6/8/2017
,13-FT-005,,Install new,New YOKOGAWA Tx installed after configuring them.,6/8/2017
A2A,02-FV-027,,Passing,###############################################################################################################################################################################################################################################################,6/8/2017
A2A,02-LT-009,,Tech. request,"Zero check found ok, flushing was done, put the Tx in service and check reading found as before and matching LG-209 reading.
Note: the LG drain valve was opened.",6/8/2017
,52-PT-002A,,PMR,PMR was carried out,7/8/2017
,52-PT-002B,,PMR,PMR was carried out,7/8/2017
,52-PT-002C,,PMR,PMR was carried out,7/8/2017
,52-PT-002D,,PMR,PMR was carried out,7/8/2017
,51-PDT-038,,Install new,New YOKOGAWA Tx installed after configuring it.,7/8/2017
,51-PDT-047,,Install new,"Stopped as there was no available operator, to be done next day shift",7/8/2017
,06-VSH-595,,PMR,PMR was carried out,7/8/2017
,04-TV-014,,PMR,PMR was carried out,7/8/2017
,13-FT-012,,PMR,PMR was carried out,7/8/2017
,13-FT-023,,PMR,PMR was carried out,7/8/2017
,13-FT-006,,PMR,New YOKOGAWA Tx installed after configuring it,7/8/2017
A2A,03-FT-008,,I/O Bad,"Replace the defective electronic module by an old one
Zero check was done
Put in service and check reading found ok",7/8/2017
,45-P-03,,Assist RTQ,"Dismantle the actuator and check its stroke found ok
Reinstall after RTQ finished their work",7/8/2017
A2A,02-FV-005,,Dismantle and clean,"Dismantle the valve bonnet
Clean internal parts then check found no problem
reassemble the valve & check its stroke found ok. Operation flush up/ down stream to clear partial blockage. Low flow was from 02-P-02B.",7/8/2017
A2A,02-FV-006,,No response,###############################################################################################################################################################################################################################################################,7/8/2017
A2A,02-FV-006,,Install,"Calibration was done for the valve positioner
Passing test was done found ok
Install the valve on line and check its stroke with DCS found ok",7/8/2017
,53-LT-002,,PMR,Stopped by operation,8/8/2017
,51-PDT-047,,Replace by new,New YOKOGAWA Tx was installed after configuring it,8/8/2017
,14-FV-001,,Valve passing,"Dismantle the air supply tube from the old valve. Disconnect signal cable.
Static Dep. removed the old valve and install new SAMSON valve
To be continued installing valve air connections and signal cable.",8/8/2017
,39-PT-002A,,Blocked tap point,"Dismantle the impulse tube from the tap point
Operation try to clear blockage but they failed
Fabricate new impulse tube and connect it to 39PI203 tap point
Installed the gauge on the blocked tap
Check for any leakage found ok",8/8/2017
,12-HV-001,,Hunting,"Check found defective I/P, need to be replaced by new
Tighten on feedback link as possible
There was an air leakage from the pilot valve, dismantle it and clean its internal parts and tighten it to stop leakage
To be continued",8/8/2017
,14-FV-001,,Dismantle the positioner,"Dismantle the whole I/P + positioner and transfer it to EMC w/s
Dismantle the I/P, to be installed on 12HV001",8/8/2017
,12-HV-001,,Defective I/P,###############################################################################################################################################################################################################################################################,8/8/2017
,07-FT-012,,Wrong reading,"Zero check found the Tx didn't respond
Reset electronic module seven times till is responded
Now Tx is 0% as the line is isolated, but its highly recommended to replace the electronic module by new one",8/8/2017
,51-FE-021,,Leakage,"Check the flow element visually but could not notice the leakage as the steam is isolated.
Operation stated that there is a pinhole in the flow nozzle and located it.
Waiting for static department to dismantle the element and weld it.",9/8/2017
,04-H-01,,No Feedback,"Dismantle the following nozzle and clean them.
04BSL001H,J
04BSL002K,K,M
04BSL003E,H
04BSL004C,E
Clean and adjust air/fuel ratio for the following.
04BSL001E,I
04BSL002B,E,I
04BSL003A,B,C
04BSL004B",9/8/2017
,04-TT-548,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.
All transmitters burnout is at low position.",9/8/2017
,04-TT-549,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.
All transmitters burnout is at low position.",9/8/2017
,04-TT-550,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.
All transmitters burnout is at low position.",9/8/2017
,04-TT-551,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.
All transmitters burnout is at low position.",9/8/2017
