LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,04-TT-552,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.
All transmitters burnout is at low position.",9/8/2017
,04-TT-556,,Install new,Waiting for spare parts.,9/8/2017
,13-TE-152,,Install new,"New element was installed, check reading found it ok.",9/8/2017
,12-HV-001,,Replace positioner and I2P,"Install new positioner and I2P with old positioner casing.
Complete calibration was done.",9/8/2017
,04-XV-557,,Check indication,"Function check was done found no problem,",9/8/2017
,04-XV-545,,"Stuck
(Not closed)",Force the valve several times to clear its stuck.,9/8/2017
,04-TXT-502,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TXT-504,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TXT-506,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TXT-518,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TXT-516,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TT-520,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TT-521,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TT-522,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TT-523,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,04-TT-524,,Install new,"New yokogawa transmitters were installed after configuring them, then check reading found ok.",9/8/2017
,13-PV-058,,Passing,###############################################################################################################################################################################################################################################################,9/8/2017
,07-TV-056,,Check Passing,###############################################################################################################################################################################################################################################################,9/8/2017
,07-TV-058,,Check Passing,###############################################################################################################################################################################################################################################################,9/8/2017
,13-TE-026,,Install,Thermocouple was installed instead of pyrometer.,9/8/2017
,04-H-02,,No Feedback,"Dismantle the following nozzle and clean them.
04BSL001H,J
04BSL002K,K,M
04BSL003E,H
04BSL004C,E
Clean and adjust air/fuel ratio for the following.
04BSL001E,I
04BSL002B,E,I
04BSL003A,B,C
04BSL004B",9/8/2017
,04-H-03,,No Feedback,"Dismantle the following nozzle and clean them.
04BSL001H,J
04BSL002K,K,M
04BSL003E,H
04BSL004C,E
Clean and adjust air/fuel ratio for the following.
04BSL001E,I
04BSL002B,E,I
04BSL003A,B,C
04BSL004B",9/8/2017
,04-H-04,,No Feedback,"Dismantle the following nozzle and clean them.
04BSL001H,J
04BSL002K,K,M
04BSL003E,H
04BSL004C,E
Clean and adjust air/fuel ratio for the following.
04BSL001E,I
04BSL002B,E,I
04BSL003A,B,C
04BSL004B",9/8/2017
,13-HV-013,,Force close,Force close as per operation request.,10/8/2017
,13-HV-014,,Force close,Force close as per operation request.,10/8/2017
,13-TE-076,,Install,Thermocouple was installed instead of pyrometer.,10/8/2017
A2A,02-H-01,,Pilot Alarm,Clean nozzle then adjust air/fuel ratio.,10/8/2017
A2A,03-H-01,,Pilot Alarm,"Clean nozzle then adjust air/fuel ratio.
Note: For 03-BSL-001B,F check found isolated fuel gas valves (by operation).",10/8/2017
,14-FV-001,,Install accessories,"Install accessories.
Valve stroke was done found ok.",10/8/2017
,07-PT-014,,Wrong reading,Stopped by safety department.,10/8/2017
,13-PV-058,,Passing,"W/S activity: Replace the PTFE ring with new one. Install old seat O-ring.
Passing test was done at 4bar found little passing (Air Test).
Check stroke found ok.
Air connection tubes @ EMC w/s.
Transfer the valve to unit.
Waiting to be installed.",10/8/2017
,56-N-01,,Check Switch,"Check found the arm of 56-YSH-620 was removed, install it then check switch action found ok.
Waiting to adjust the switches after static department finish their job,",10/8/2017
,56-SSL-502B,,Loosen Feedback Disk,"Install the feedback disk.
If the problem repeated again check the internal thread of the gear.",10/8/2017
,07-FT-012,,Wrong reading,"Reset, check reading found ok 
check found leakage from high side manifold vent plug, tighten on it then check found no leakage.  
Recommendation : Replace the manifold ",11/8/2017
,13-LSH-016,,Stuck,"Clear float stuck, check switch found it ok",11/8/2017
,13-HV-013,,Remove force ,"Remove force, now valves is in normal; operation ",11/8/2017
,13-HV-014,,Remove force ,"Remove force, now valves is in normal; operation ",11/8/2017
,13-HZ-01,,Start up,"Dismantle the ignitor and check it found filled with solids, install another one 
Assist operation to start up the heater ",11/8/2017
,13-TT-027,,Remove T/C,Remove T/C and install  pyrometer ,11/8/2017
,13-HZ-51,,Dismantle,"Dismantle the ignitor and transfer to EMC W/S, install another ready one after checking it ",11/8/2017
,13-FT-001,,Wrong reading,"Zero calibration was done, clear blockage from low side, check reading found it ok ",11/8/2017
,13-FT-040,,Wrong reading,Waiting scaffolding ,11/8/2017
,13-PV-058,,Install,Valve was installed then check valve stroke found ok,11/8/2017
,13-TT-027,,Wrong reading,"Clean lens, alignment was done to obtain reading needed by operation",11/8/2017
,07-K-01B,,Defective quick exhaust,"Check found defective quick exhaust, replace it by a new one ",11/8/2017
A2A,02-FT-008,,Wrong reading,"Reset, flushing, zero check was done found ok .
Reading before as after and no problem found ",11/8/2017
,14-PT-040,,Wrong reading,"flushing was done found large amount of condensate, zero check found ok, check reading found it ok ",11/8/2017
,13-HZ-51,,Start up,"Dismantle the ignitor and transfer it to EMC W/S, maintenance was done for the ignitor , check spark found it ok , 
Assist operation to start up the heater by jumper on the contactor, start up relay",12/8/2017
,13-TT-075,,Wrong reading,Alignment was done to obtain reading needed by operation,12/8/2017
,13-TT-077,,Wrong reading,Alignment was done to obtain reading needed by operation,12/8/2017
,13-FT-046,,Wrong reading Hunting,"Reset, zero, span and mA check were done found ok and no problem found. ",12/8/2017
,14-LT-022,,Check reading,"Check reading found matched with LG (6%), reset, Zero check found ok. Put it back in service then check reading found as before and matched.",13/08/2017
,05-VSH-103A,,Adjust setting,Adjust setting to be (1/2 + 1/8) turn from normal vibration after vibration team confirmation.,13/08/2017
,13-FT-058,,Wrong reading,"Zero check found ok, Check taps found high tap is blocked, internal flushing was done but useless, the steam trace was isolated, ask the operation to open it, waiting to install scaffolding to isolate the main taps.",13/08/2017
,05-FV-003A,,PMR,PMR was carried out.,14/08/2017
,05-FV-013,,PMR,PMR was carried out.,14/08/2017
,05-FV-017,,PMR,PMR was carried out.,14/08/2017
,05-FV-008A,,PMR,PMR was carried out.,14/08/2017
,05-FV-011,,PMR,PMR was carried out.,14/08/2017
,06-PDT-003,,Wrong reading,###############################################################################################################################################################################################################################################################,14/08/2017
,13-FT-030,,Wrong reading,Reset then check reading found ok.,14/08/2017
,13-FT-046,,Wrong reading,Install an old electronic module then check reading found ok.,14/08/2017
,07-ZAH-572,,Alarm,###############################################################################################################################################################################################################################################################,14/08/2017
,51-PT-077,,Install new Tx,New Tx installed.,14/08/2017
,51-PT-078,,Install new Tx,New Tx installed.,14/08/2017
,51-PT-079,,Install new Tx,New Tx installed.,14/08/2017
,UNIT 55,,Visual survey,Visual survey on instruments was carried out.,14/08/2017
,39-LSHH-002,,PMR,PMR was carried out.,15/08/2017
,13-PT-009,,PMR,PMR was carried out.,15/08/2017
,13-PT-021,,PMR,PMR was carried out.,15/08/2017
,13-PT-043,,PMR,PMR was carried out.,15/08/2017
,07-PT-545,,PMR,PMR was carried out.,15/08/2017
,07-PT-549,,PMR,PMR was carried out.,15/08/2017
,07-PT-553,,PMR,PMR was carried out.,15/08/2017
,07-PT-558,,PMR,PMR was carried out.,15/08/2017
,07-ZE-585,,Alarm,Check reading found ok.,15/08/2017
,07-ZE-586,,Alarm,"Check was done with assistance of RTQ department and found loose and bad contact of connector between probe and extension cable, fix it then check reading found ok.",15/08/2017
A2A,03-H-01,,Pilot alarm,Clean nozzles and adjust air/fuel ratio for 4 pilots.,15/08/2017
,51-PT-023,,Install new Tx,New Yokogawa Tx was installed after configuring it.,15/08/2017
,51-PT-050,,Install new Tx,New Yokogawa Tx was installed after configuring it.,15/08/2017
,51-PT-052,,Install new Tx,New Yokogawa Tx was installed after configuring it.,15/08/2017
A2A,03-PT-040,,PMR,PMR was carried out.,16/08/2017
,45-LSLL-001,,PMR,PMR was carried out for micro switch only,16/08/2017
,45-LSLL-015,,PMR,PMR was carried out for micro switch only,16/08/2017
,13-PT-092,,Install new Tx,Install new YOKOGAWA Tx after configuring it,16/08/2017
,13-PT-091,,Install new Tx,Install new YOKOGAWA Tx after configuring it,16/08/2017
,53-LT-002,,PMR,PMR was carried out.,16/08/2017
,53-LT-015,,PMR,PMR was carried out.,16/08/2017
,53-PT-003,,Install new Tx,Install new YOKOGAWA Tx after configuring it,16/08/2017
,53-PT-005,,Install new Tx,Install new YOKOGAWA Tx after configuring it,16/08/2017
,51-LT-092,,Wrong reading,Reset then check reading found ok,16/08/2017
,Unit 54,,Survey,Visual survey was carried out.,17/08/2017
,52-PT-023A,,PMR,PMR was carried out.,17/08/2017
,52-PT-023B,,PMR,PMR was carried out.,17/08/2017
,52-PT-022A,,PMR,PMR was carried out.,17/08/2017
,52-PT-022B,,PMR,PMR was carried out.,17/08/2017
,13-LT-032,,PMR,PMR was carried out.,17/08/2017
,13-LT-057,,PMR,PMR was carried out.,17/08/2017
,13-TE-039,,Wrong reading,Function check was done and no problem was found.,17/08/2017
,13-TE-092,,Wrong reading,Function check was done and no problem was found.,17/08/2017
,45-LSLL-013,,PMR,PMR was carried out for micro switch only as the drain line is blocked.,17/08/2017
,45-LSHH-012,,PMR,PMR was carried out for micro switch only as the drain line is blocked.,17/08/2017
,45-LSLL-011,,PMR,Stopped waiting for spare part (Defective Float).,17/08/2017
,04-PSH-151A,,Check,Function check was done found ok.,17/08/2017
,04-PSH-151B,,Check,Function check was done found ok.,17/08/2017
,04-LSL-151A,,Check,Check found switch is alarm as the seal pot is empty.,17/08/2017
,04-LSL-151B,,Check,Check found switch is alarm as the seal pot is empty.,17/08/2017
,13-LT-036,,Hunting,###############################################################################################################################################################################################################################################################,18/08/2017
,51-MOV-215,,Check,###############################################################################################################################################################################################################################################################,18/08/2017
A2A,02-PT-012,,Install New Tx,Install new Yokogawa Tx then check reading found ok.,20/08/2017
,13-PT-054,,Install New Tx,Install new Yokogawa Tx then check reading found ok.,20/08/2017
,13-PT-055,,PMR,PMR was carried out.,20/08/2017
,05-FV-018,,PMR,PMR was carried out.,20/08/2017
,05-FV-021,,PMR,PMR was carried out.,20/08/2017
,05-FV-016,,PMR,Cancelled by operation.,20/08/2017
,07-PI-215,,Leakage,"Check found the gauge was isolated, dismantle the gauge and reinstalled again with its plugs, tighten on flange bolts, check found no leakage.",20/08/2017
,45-FE-001,,Flow element,It is a static job.,20/08/2017
,13-LT-036,,Wrong reading,"Check reading found constant reading 57%
Replace the Tx with a new Yokogawa one, change the range from (-860 : 0 mm H2o) into (-860 : -180 mm H2o) as calculated from datasheet.
Check the Tx action found ok and increasing/decreasing well.",20/08/2017
,13-LSH-038,,Wrong function,###############################################################################################################################################################################################################################################################,20/08/2017
,13-TE-068,,Wrong reading,"Check the reading with multifunction found 360°C and matching with DCS readings.
Swap with 13-TE-069 and check reading found the same
loop check was done found ok.
Check the element trend on DCS panel found hunting 

",20/08/2017
,13-TE-069,,Wrong reading,"Check the reading with multifunction found 385°C and matching with DCS readings.
Swap with 13-TE-068 and check reading found the same
loop check was done found ok.
Check the element trend on DCS panel found stable

",20/08/2017
,51-LT-082,,Check reading,Reset the Tx then check reading found ok.,20/08/2017
,04-FT-002,,Install new,New YOKOGAWA Tx  installed after configuring it.,21/08/2017
,04-FT-004,,Install new,New YOKOGAWA Tx  installed after configuring it.,21/08/2017
,05-FT-006,,Install new,"New YOKOGAWA Tx  installed after configuring it.
Note: the manifold is passing and need scaffolding to be replaced.",21/08/2017
,05-FT-016,,Install new,"New YOKOGAWA Tx  installed after configuring it. the Tx is in reverse mode.
Note: the manifold is passing and need scaffolding to be replaced.",21/08/2017
,13-LSH-038,,Check action,"Check found defective mechanism due to very high temperature, waiting for adequate spare that can withstand high temp.",21/08/2017
,04-FT-005,,Mass balance,"Mass balance check has been done, report sent by mail.",21/08/2017
,04-TT-068,,Install new,"New Tx installed after configuring it, at EMC w/s, check reading after (366 C°) and reading before (360 C°), Check element TE-068 reading found (363.6 C°).",21/08/2017
,15-ME-04A,,Check angle,Check actuator stroke found ok.,21/08/2017
,15-ME-04C,,Check angle,"Check actuator stroke found no response, there is an air leak sound from the Fan, scaffold erected to check actuator air connections, to be continued.",21/08/2017
,15-ME-04C,,Check angle,"Check found defective signal and supply hoses, install new ones, check stroke found ok.
Note: the fixed lighting beside the fan is not working.",21/08/2017
,51-FT-033,,Install new,New YOKOGAWA Tx  installed after configuring it.,21/08/2017
,51-FT-065,,Install new,New YOKOGAWA Tx  installed after configuring it.,21/08/2017
,51-FT-034,,Install new,"New YOKOGAWA Tx  installed after configuring it, check found the flow element was reversed and also the impulse tubes, inform EPROM Eng. ",21/08/2017
,13-TT-027,,Check lens,Check lens found clean and reading accepted by DCS.,22/08/2017
,13-TT-077,,Wrong reading,Adjust the focus angle to the desired value (1140 C°).,22/08/2017
,14-ME-03C,,Check stroke,Visual check for the stroke found ok but max pitch angle 85%.,22/08/2017
,14-ME-03A,,Check stroke,"Visual check for the stroke found a very small range, needs to check the actuator and the air connections, check I/P found no problem, scaffolding was erected, to be continued at night shift as operation request.",22/08/2017
,05-PSV-019,,Visual check for leakage,Stopped by EMC and EPROM QHSE.,22/08/2017
,13-LSH-038,,Wrong setting,###############################################################################################################################################################################################################################################################,22/08/2017
,14-ME-03A,,Check stroke,"Check found defective signal hose, install a new one, check found no leakage exist from connections, check stroke found ok.",22/08/2017
A2A,03-H-01,,Pilots off,"Clean nozzle, adjust air/fuel ratio for 5 pilots.",22/08/2017
,54-PI-222,,Check and repair,Check found defective gauge.,22/08/2017
,54-PI-223,,Check and repair,Check found the gauge is missing.,22/08/2017
,54-PI-224,,Check and repair,Check found there is no pump exist.,22/08/2017
,13-LSH-038,,False alarm,Install the old mechanism with 2 springs but it was useless,23/08/2017
,07-FT-019,,Wrong reading,"Flushing and zero check were done
Check reading found After: 185 m3/hr
                              Before: 224 m3/hr",23/08/2017
,05-PSV-019,,Leakage,Stopped as the crane was not available,23/08/2017
A2A,03-H-01,,Pilot Alarm,"Clean nozzles and adjust air/fuel ratio for BSL-01C, E",23/08/2017
,06-K-01B,,Fail unloading,"Check SOV coil resistance found 60?
To be continued",23/08/2017
,06-K-01B,,Fail unloading,"Check found that the SOV is leaking air while it was closed and the compressor is always loading.
Try to dismantle the SOV body and clean its internal parts but it was useless
Waiting for spare SOV",23/08/2017
,51-TK-31,,Remove instruments,"Remove Temp. element and transfer it to EMC w/s
Raise the displacer to tank top",23/08/2017
,51-MOV-230,,Remove Actuator,"The scaffolds was erected, to be continued next day shift",23/08/2017
,51-MOV-237,,Remove Actuator,"The scaffolds was erected, to be continued next day shift",23/08/2017
,07-FT-019,,No problem,"Zero/Span check found no problem.
Flushing has been done
Reading Before as reading after (176.5 m3/hr) ",24/08/2017
,06-K-01B,,Defective SOV,"Replace defective SOV by new one
Replace defective impulse tube for loading valve
Function check for loading/unloading found ok",24/08/2017
,05-PSV-019,,Visual check,"Visual check found leakage from pilot body, waiting for spare & S/D",24/08/2017
,45-LT-014,,Check reading,"Check found no errors existed
Reset & check configuration found ok and reading is accepted by operation",24/08/2017
,51-TE-033,,Check reading,Check found reading was 37°C and matching operator hand dip,24/08/2017
,51-MOV-236,,Remove Actuator,###############################################################################################################################################################################################################################################################,24/08/2017
,51-MOV-237,,Remove Actuator,"Dismantle the actuator and put it on the skid 
Disconnect the comm. cable, from the actuator, jumper between the MOV's before and after MOV-237",24/08/2017
,51-MOV-261,,Comm. Fail,"Check found no alarms, but it doesn't open when it is on local position. (Defective PCB and waiting spare from 8/6/2017)",25/08/2017
,51-MOV-264,,Comm. Fail,"Continuity test the cable between MOV-264 & MOV-267 found ok.
Jumper MOV-264 then check PAKSCAN loop found the same problem
To be continued..",25/08/2017
,51-MOV-267,,Comm. Fail,"Continuity test the cable between MOV-264 & MOV-267 found ok.
Jumper MOV-264 then check PAKSCAN loop found the same problem
To be continued..",25/08/2017
,04-TT-112,,I/O Bad,"Check found defective electronic module
Replace the module by an old one
Check reading found ok",26/08/2017
A2A,03-FT-008,,I/O Bad,"Reset, Zero/Span check found ok
Put in service & check reading found ok",26/08/2017
,14-PT-040,,Hunting,"Clear condensate from impulse line
Zero check found ok
Put in service and check reading found ok and stable",26/08/2017
,51-TK-31,,Put in service,"Install 51TE040 and put in service
Put 51LT040 in service",26/08/2017
,CR8 MOV's,,Check PACKSCAN Loop,"Check connection between MOV285 & MOV261 found ok
Jumper MOV285 then check PACKSCAN Loop found same problem
Jumper MOV261 only then check PACKSCAN Loop found ok except MOV 267 was alarm. At the end of the shift the problem repeated again",26/08/2017
,56-SSL-610,,Alarm,"Check found loosen terminal box, Check switch card found loss wire in power, reconnect it and check found no alarm. ",26/08/2017
,13-LT-031,,Install new,New yokogawa Tx was installed . Check reading found it as before ,27/08/2017
,13-LT-032,,Install new,New yokogawa Tx was installed . Check reading found it as before ,27/08/2017
,04-VSH-002B,,PMR,PMR was carried out ,27/08/2017
,04-VSH-002C,,PMR,PMR was carried out ,27/08/2017
,04-VSH-002D,,PMR,PMR was carried out ,27/08/2017
,04-VSH-002E,,PMR,PMR was carried out ,27/08/2017
,07-VSH-007A,,PMR,PMR was carried out ,27/08/2017
,07-VSH-007B,,PMR,PMR was carried out. Note: start/ stop switch is defective,27/08/2017
,07-VSH-003A,,PMR,Waiting electrical dept. to solve S.S problem.,27/08/2017
,07-VSH-003C,,PMR,Stopped by operation.,27/08/2017
,CR8 MOV's,,Check PACKSCAN Loop,###############################################################################################################################################################################################################################################################,27/08/2017
,07-FT-016,,No problem,"Flushing, zero check found no problem ",28/08/2017
,13-PT-058,,Install new,New yokogawa Tx was installed after configuring it.,28/08/2017
,13-LT-036,,Check,Zero/span check were done found ok,28/08/2017
,13-FT-073,,Check,Zero/span check were done found ok,28/08/2017
A2A,02-H-01,,Pilot alarm,Clean nozzles and adjust air / fuel ratio for three pilots,28/08/2017
A2A,03-H-01,,Pilot alarm,Clean nozzles and adjust air / fuel ratio for three pilots,28/08/2017
,04-H-01,,Pilot alarm,Clean nozzles and adjust air / fuel ratio for eight pilots,28/08/2018
,04-H-02,,Pilot alarm,Clean nozzles and adjust air / fuel ratio for eight pilots,28/08/2019
,04-H-03,,Pilot alarm,Clean nozzles and adjust air / fuel ratio for eight pilots,28/08/2020
,04-H-04,,Pilot alarm,Clean nozzles and adjust air / fuel ratio for eight pilots,28/08/2017
,CR8 MOV's,,Check PACKSCAN Loop,###############################################################################################################################################################################################################################################################,28/08/2017
,07-VSH-003A,,PMR,PMR was carried out,29/08/2017
,07-VSH-003C,,PMR,PMR was carried out,29/08/2017
,14-VSH-004D,,PMR,PMR was carried out,29/08/2017
,14-VSH-053C,,PMR,PMR was carried out,29/08/2017
,05-FV-022,,PMR,PMR was carried out,29/08/2017
,05-FV-024,,PMR,PMR was carried out,29/08/2017
,05-FV-025,,PMR,PMR was carried out,29/08/2017
,12-HV-001,,Check stroke,"Install an old positioner mounting bracket and fabricated support, cut a part of the feedback link to decrease its length by 1 cm then weld it, calibration was done for valve positioner then check valve stroke found ok.",29/08/2017
,06-PDT-001,,Check reading,"Flushing, Zero/Span check found ok, reading after=reading before= 0.3 bar.",29/08/2017
,06-PDT-003,,Check reading,"Flushing, Zero check found ok, span calibration was done, reading after=1.143 bar, reading before= 1.165 bar.",29/08/2017
,"04-K-02
04-P-05A",,Check signals,Check start signals on the start relays found ok.,29/08/2017
,13-FT-021,,Install new,"New Yoko Tx was installed after configuring it.
Note: thermal insulation to be continued",29/08/2017
,51-LT-038,,Check,"Check TSI found ""error type 10', reset the electronic card of TSI found ok and the error message disappeared, now reading on TSI is ok, recommend to replace TSI card if problem repeated again",29/08/2017
,54-PI-222,,Install new,"Try to install the new gauge on pump P-01A but the tap point found blocked waiting for operation to clear blockage.
Note: the new gauge and gasket is at EMC w/s.",29/08/2017
,54-PI-223,,Install new,"Try to install the new gauge on pump P-01A but the tap point found blocked waiting for operation to clear blockage.
Note: the new gauge and gasket is at EMC w/s.",29/08/2017
,54-PI-224,,Install new,"Try to install the new gauge on pump P-01A but the tap point found blocked waiting for operation to clear blockage.
Note: the new gauge and gasket is at EMC w/s.",29/08/2017
,51-MOV-264,,Check loop,"Install 6 new terminal strips, Check cable between MOV-264,267 by megger found ok.",29/08/2017
,51-MOV-267,,Check loop,It is recommended to replace the main PCB of this MOV.,29/08/2017
,14-ME-054D,,Visual check for stroke,The belt was cut and fan did not rotate.,30/08/2017
,14-ME-04B,,Visual check for stroke,for 04B: Check stroke found ok.,30/08/2017
,14-ME-04C,,Visual check for stroke,"
For 04C, 54A: The fans are fixed.
",30/08/2017
,13-FT-021,,Install thermal insulation,Thermal insulation was installed.,30/08/2017
,13-PT-055,,Wrong reading,"Zero, Span check were done found ok.
There is a blockage in tap points. Operation put steam on tap points.",30/08/2017
,13-PT-054,,Wrong reading,"Zero, Span check were done found ok.
There is a blockage in tap points. Operation put steam on tap points.",30/08/2017
,45-LT-014,,Check reading,"Reset mapping was done.
Mapping was done then check reading found it ok.",30/08/2017
,05-VSH-103A,,Adjust switch setting,Decrease the switch sensitivity by 1 3/4 turn to overcome start up and normal vibration as per requested.,30/08/2017
,14-PT-060,,Install new,New yokogawa transmitter was installed.,30/08/2017
A2A,03-H-01,,No feedback,"Clean nozzle and adjust air/fuel ratio for 01A,D,E,F.",31/08/2017
A2A,03-H-01,,No feedback,Clean nozzle and adjust air/fuel ratio ,2/9/2017
,05-FT-024,,Wrong reading,"Reset , zero / span check were done found ok then check reading found ok .",2/9/2017
,05-VSH-171A,,PMR ,PMR was carried out,5/9/2017
,05-VSH-112A,,PMR ,PMR was carried out,5/9/2017
A2A,03-VSH-003A,,PMR ,PMR was carried out,5/9/2017
A2A,03-VSH-003B,,PMR ,PMR was carried out,5/9/2017
A2A,03-VSH-003C,,PMR ,PMR was carried out,5/9/2017
,CR8 Pakscan Loop,,Check loop,"Connect cables at MOV 267 
Now LB at MOV 266,257
Once the cable between MOV 266,257 is connected the loop gives communication fail at MOV 282,264,267,266
So the cable between MOV 266,257 needs to be checked by megger",5/9/2017
,51-FV-029,,Broken tube,"Check found broken air connection tube between actuator & booster, fabricate a new  one with 2 new nut, ferrule & back ferrule 
Replace the defective nut of air supply tube by new one 
Check valve stroke found ok .",5/9/2017
,51-MOV-257/ 266,,Check cable insulation,"Check cable between MOV-266 and MOV-257 using megger found shorted at shield and earth, disconnect it from MOV-266,257 till routing a new cable, status at CR-08 is LB at MOV-257,266 and comm. Fail at MOV-261,236,237. ",6/9/2017
,UNIT 52,,Visual survey,Visual survey on instruments was done.,6/9/2017
,UNIT 56,,Visual survey,Visual survey on instruments was done.,6/9/2017
,05-LV-007,,PMR,"PMR was carried out,",6/9/2017
,06-PDT-001,,No problem,"Zero/Span check found ok, flushing was done, reading before as after =034 bar and no problem was found.",6/9/2017
,13-FT-046,,Defective barrier,"Zero/Span check and flushing were done found no problem. Reading at DCS differ from TX, the barrier replaced by system Eng. Then check reading found same at DCS &Tx.",6/9/2017
,15-PI-201,,Swap,Swap with PI-223 then check reading found before as after.,6/9/2017
,15-PI-223,,Swap,"Swap with PI-201 then check reading found before as after.
Note: the operator found that the low reading of PI-223 was due to passing PSV.",6/9/2017
,13-FT-012,,Install new,New YOKOGAWA Tx installed in reverse mode.,6/9/2017
,07-LT-019,,Check config.,Check config. Was done and copied to 07-LT-003.,6/9/2017
,07-LT-003,,Install new,New YOKOGAWA Tx was installed after configuring it.,6/9/2017
,07-FT-022A/B/C,,Leakage,"Check found a pin hole in high and low side tubes of FT-022B/C at flow element side, the operator could not isolate the isolation valve as they were stuck at open, to be continued.
Note: the new tube ( 6m, 12 mm) and 2 union (12mm) are at EMC w/s.",6/9/2017
,14-FV-002,,PMR,"PMR was carried out,",7/9/2017
,13-FT-136,,Over-range,"Rest, flushing was done to clear semi blockage at both sides.
Check reading found it ok.",7/9/2017
,15-TT-034,,I/O bad,"Check found sour water leakage from TX cover due to defective TW.
Waiting for shutdown to replace TX and TW.",7/9/2017
A2A,03-H-01,,No Feedback,"Clean nozzle for Pilots A,C,E,F and check found ok.",7/9/2017
,06-FT-002,,Wrong reading,"Zero/ Span check found ok.
Flushing was done to clear great amount of condensate
Check reading found ok and accepted by operation",7/9/2017
,UNIT 03,,Visual survey,Arrange and fix cables on trays for some instruments.,7/9/2017
,14-PT-046,,Install new,"New YOKOGAWA Tx was installed after configuring it.
Fabricate new steam tracing line to fit the new TX hook-up.",7/9/2017
,07-TE-061,,Check reading,Element and loop check were done found ok.,7/9/2017
,14-TE-012,,Check reading,Element and loop check were done found ok.,7/9/2017
,14-TE-030,,Check reading,Element and loop check were done found ok.,7/9/2017
,14-TE-005,,Check reading,"Dismantle the element and Tx, Transfer them to EMC w/s.
Function check on metal block was done found ok for both.
Check reading in TW using the thermometer, then install the Tx and check reading found ok.
Loop check found ok.",7/9/2017
,14-TE-023,,Check reading,"Dismantle the element and Tx, Transfer them to EMC w/s.
Function check on metal block was done found ok for both.
Check reading in TW using the thermometer, then install the Tx and check reading found ok.
Loop check found ok.",7/9/2017
,13-LSL-044,,False Alarm,Scaffolding was erected to be continued on the next shift.,7/9/2017
,13-LSL-044,,False Alarm,"The operator complained that LT-042 reaches 5% and LSL044 still healthy.
Drain the switch and check found alarm exist.
Put in service and check found healthy since the level was 30%.
Flushing was done for both tap points.",7/9/2017
A2A,02-FT-028,,Wrong reading,"Drain and flushing to clear blockage from tap points.
Zero check was done found ok.",7/9/2017
,07-LT-013,,Wrong reading,"Reset, Flush both tap points found no blockage.
Zero/Span check were done.
Reading before = Reading after.",7/9/2017
,07-LT-019,,Wrong reading,"Drain and zero calibration was done.
Check reading with DCS found ok.",7/9/2017
A2A,03-H-01,,No Feedback,"Clean nozzles from heavily sludge and adjust air/ fuel ratio for pilots A,D,E,F.
Note: The manual valve of BSL01F was closed and the hand was loose, so we tightened it firmly and ignite the pilot.",7/9/2017
,07-ZSH-572,,Alarm,"Check found an oil drop on ZE585, Clean it then check the alarm found cleared.",7/9/2017
,51-MOV-244,,Valve is not responding,Stopped,7/9/2017
,51-FV-053,,Dismantle,Dismantle the valve and transfer to EMC w/s.,7/9/2017
,UNIT 53,,Visual survey,Visual survey on instruments was done.,7/9/2017
,"51-MOV-236, 237",,Re-install,###############################################################################################################################################################################################################################################################,7/9/2017
,04-VSH-012C,,PMR,"PMR was carried out,",10/9/2017
,07-FT-019,,Wrong reading,"Flushing, Zero check was done then check reading found it ok.
As found reading: 211m3/hr.
As left reading: 180m3/hr.",10/9/2017
A2A,02-PT-056,,Install new,New YOKOGAWA Tx was installed after configuring it.,10/9/2017
A2A,02-PT-004,,Install new,"reset, Zero check was done found ok, Check reading found it as before.we can't install new TX as the old TX is IGP20.",10/9/2017
,07-FT-022,,Leakage,Replace the defective part from two impulse tubes.,10/9/2017
,07-ME-003C,,Change to variable,Stopped as the fan is fixed.,10/9/2017
,04-FV-009,,Leakage,"Dismantle the valve body and transfer it EPROM w/s to weld pin holes in body.
Re-assemble valve after being welded with new bonnet gasket and 2 new line gaskets.
Put in service by operation and check found no leakage.",10/9/2017
,CR08 Loop,,Check loop,"Check found bad contact at MOV236 actuator, clear it, then check loop at CR08 found ok except for 261 ""Com Fail"" as it needs new spare card.
We received new signal cable, transfer it to Tank 38 to be installed temporary between MOV266, 257.",10/9/2017
,05-PV-005,,PMR,"PMR was carried out,",11/9/2017
,05-PV-021,,Hunting,"Check found broken feedback link, replace it by another one, Recalibrate the positioner.
Max valve opening is 80%.
Note: Valve stem is corroded and needs to be replaced.",11/9/2017
A2A,02-PSLL-066,,PMR,"PMR was carried out,",11/9/2017
A2A,02-LSLL-014,,PMR,"PMR was carried out,",11/9/2017
,07-FT-035,,Install new,install new yokogawa transmitter,11/9/2017
,07-FT- 036,,Install new,install new yokogawa transmitter,11/9/2017
,CR08 Loop,,Check loop,###############################################################################################################################################################################################################################################################,11/9/2017
,UNIT 58,,Survey,Visual survey was done.,11/9/2017
,UNIT 51,,Survey,Visual survey was done.,11/9/2017
A2A,02-FT-003,,PMR,"PMR was carried out,",12/9/2017
A2A,02-FT-010,,PMR,"PMR was carried out,",12/9/2017
A2A,02-FT-011,,PMR,"PMR was carried out,",12/9/2017
,07-ME-03B,,change to variable ,###############################################################################################################################################################################################################################################################,12/9/2017
,05-XV-019,,wrong f.b,"force the valve to open / close by inst air , adjust feed back proximity for open /close and check indication with DCS found ok",12/9/2017
,15-TT-034,,leakage ,"Dismantle the thermowell , found a pin hole , weld it at Eprom W/S , leakage test was done for it found ok
Reinstall it with new gasket , temp element , install new Tx after configuring it , check Tx reading found ok ",12/9/2017
,51-LT-011,,PMR,"PMR was carried out,",12/9/2017
,51-LT-012,,PMR,"PMR was carried out,",12/9/2017
,52-TE-001A,,PMR,"PMR was carried out,",12/9/2017
,52-TE-001B,,PMR,"PMR was carried out,",12/9/2017
,52-TE-001C,,PMR,"PMR was carried out,",12/9/2017
,54-LT-028,,wrong reading,check found air leakage from the rotameter as the glass was broken m waiting for spare part,12/9/2017
,07-PV-023,,PMR,"check valve found passing, increase stem length but still passing.max open is 90% 
waiting spare parts to check valve internal parts ",13/09/2017
,14-VSH-003C,,PMR,Stopped  due to operation,13/09/2017
,14-VSH-054B,,PMR,Stopped  due to operation,13/09/2017
,05-PV-016,,passing ,"PMR was carried out,",13/09/2017
,UNIT 2,,Survey,Visual unit survey was done ,13/09/2017
,UNIT 3,,Survey,Visual unit survey was done ,13/09/2017
,UNIT 4,,Survey,Visual unit survey was done ,13/09/2017
,07-ME-03B,,Reinstall,###############################################################################################################################################################################################################################################################,13/09/2017
,14-LT-022,,wrong reading,"Reset , zero / span check were done found ok then check reading found ok and matched with LG 
Recommendation : Replace Tx with new one ",13/09/2017
,14-LSLL-006,,check,function check found ok ,13/09/2017
,54-LT-028,,PMR,"install new rotameter with old restrictor then check found a sludge in the basin , waiting for operation to clear sludge ",13/09/2017
,56-FT-003,,PMR,New Tx was installed ,13/09/2017
,54-FT-021,,PMR,New Tx was installed ,13/09/2017
,51-FT-013,,Wrong reading,clear blockage from high and low tap points. Refill impulse tubes and seal pots with glycerine then check reading found ok.,13/09/2017
,14-VSH-054B,,PMR,"PMR was carried out,",14/09/2017
,07-VSH-003D,,PMR,"PMR was carried out,",14/09/2017
,15-LT-004,,PMR,"PMR was carried out,",14/09/2017
,UNIT 05,,Survey,Visual inspection on instruments was carried out ,14/09/2017
,UNIT 06,,Survey,Visual inspection on instruments was carried out ,14/09/2017
,14-LT-022,,Install new,"New YOKO. Tx was installed
Check reading found it matching L.G. reading.",14/09/2017
,15-PCV-017,,Check Set point,"Check valve set point found: 
Open: 15mmH2O, Close: 30mmH2O
Put in service and check found it closed",14/09/2017
,15-PCV-002,,Check Set point,"Adjust valve set point to be: 
Open: 14mmH2O, Close: 23mmH2O
Put in service and check found it closed
Note: PVV002 is defective and leaking gases outside the tank all the time, need to be checked by static dept.",14/09/2017
,05-ME-17A,,Vibration alarm,Decrease the switch sensitivity by 1/2 turn to overcome startup vibration as inspection requested,14/09/2017
,05-FV-013,,Leakage from valve bonnet,"Dismantle the valve bonnet and check valve body found a pin hole inside one guide of bonnet studs
Reassemble the valve, waiting for welding w/s staff to weld it.",14/09/2017
,54-LT-028,,Defective immersed tube,"Check found sludge in the basin, waiting for operation to clean it",14/09/2017
,54-FI-205,,Check,Check the flow rotameter found ok,14/09/2017
,58-FT-004,,Install new ,New YOKO. Tx was installed ,14/09/2017
,58-FT-007,,Install new ,New YOKO. Tx was installed ,14/09/2017
A2A,03-PT-045,,Wrong reading,"Reset then zero/span check found ok
Put in service and check reading found accepted by operation. ",15/09/2017
A2A,03-H-01,,Pilots alarm,###############################################################################################################################################################################################################################################################,15/09/2017
A2A,02-H-01,,Pilots alarm,###############################################################################################################################################################################################################################################################,15/09/2017
,52-LA-02,,Alarm,"Check found HP alarm, clear it
Zero check for the PT was done 
Check loading found ok",15/09/2017
,52-LA-04,,Alarm,"Check found HP alarm, clear it
Zero check for the PT was done 
Check loading found ok",15/09/2017
,54-LT-028,,Connect impulse tube,"Connect immersed tube after operation cleared the blockage from the basin
Check Tx reading found ok
After an hour, operation complained that the reading is over range (due to blockage), disconnect the immersed tube to allow them to clear the blockage.",15/09/2017
A2A,03-PT-045,,Hunting,"Reset then check reading found it stable
Clean manifold and cell chambers
Zero/Span calibration were done then check reading found it ok
Recommendation: Replace the Tx by new one (Foxboro IDP10)",16/09/2017
,05-FV-016,,PMR,"PMR was carried out,",17/09/2017
,13-FT-105,,PMR,"PMR was carried out,",17/09/2017
,13-PT-031,,PMR,"PMR was carried out,",17/09/2017
,05-FV-013,,Leakage,"Dismantle the valve body & transfer it to EPROM w/s
Welding w/s staff couldn't weld the pin hole, so they installed a Teflon plug below each bonnet stud
Reassemble the valve and check leakage found no leakage",17/09/2017
A2A,03-PT-045,,Install new,New YOKO. Tx was installed after configuring it,17/09/2017
A2A,03-TE-011,,Dismantle,Dismantle then reinstall the element as operation request,17/09/2017
,07-ME-03B,,Check I2P,"Check found 4mA output = 0.5psi & 20mA output = 2.6psi.
Fit the flapper and nozzle compartment in its place then check found ok
Recommendation: . To Install new I2P ",17/09/2017
,07-ME-03B,,Install new I2P,"Complete calibration for the I2P was done at EMC w/s
Installed the new I/P with an old support and U-bolt
Check fan stroke found ok",17/09/2017
,52-PI-242B,,Replace ,Replaced by old one,17/09/2017
,52-PI-242C,,Replace ,Replaced by new one,17/09/2017
,52-PI-242D,,Replace ,Replaced by old one,17/09/2017
,54-PI-232,,Replace ,Replaced by new one,17/09/2017
,54-PI-268,,Replace ,Replaced by new one,17/09/2017
,53-FT-001,,Install new,New YOKOGAWA Tx was installed,17/09/2017
,54-LT-028,,Reconnect impulse tube,"The Tx read then after some time immersed tube get blocked again, inform operation",17/09/2017
,Unit 54,,Survey,Visual inspection on instruments was done,17/09/2017
,Unit 55,,Survey,Visual inspection on instruments was done,17/09/2017
,13-PT-015,,PMR,"PMR was carried out,",18/09/2017
,14-VSH-003C,,PMR,"PMR was carried out,",18/09/2017
,07-FT-037,,Install new,New YOKO. Tx was installed after configuring it,18/09/2017
,05-PV-026,,PMR,"PMR was carried out,",18/09/2017
,07-VSH-09B,,Alarm,Adjust switch set point after vibration team checked the fan.,18/09/2017
,14-ME-53A,,Check blades response,"Check visually found its angle did not respond.
Waiting for operation department.
Scaffolding was erected.",18/09/2017
,14-ME-53A,,Repair no stroke,###############################################################################################################################################################################################################################################################,18/09/2017
,51-FT-009,,Install new,New YOKOGAWA Tx was installed,18/09/2017
,51-FT-008,,Install new,Check found it already replaced.,18/09/2017
,51-FT-075,,Install new,New YOKOGAWA Tx was installed,18/09/2017
,51-FT-023,,Install new,New YOKOGAWA Tx was installed,18/09/2017
,51-LT-002,,PMR,PMR was carried out.,18/09/2017
,54-XSH-009,,Check,"Adjust set point as data sheet.
Check found actual stuck, inform operation.",18/09/2017
,13-LV-019,,PMR,"PMR was carried out,",19/09/2017
,13-LV-025,,PMR,"PMR was carried out,",19/09/2017
,13-LV-042,,PMR,"PMR was carried out,",19/09/2017
,13-PDT-067,,Wrong Reading,"Reset, Zero/span check were done found no problem, flushing found small drops of condensate from low side.
Reading before: 0.01 Bar.
Reading After: 0.08 Bar.",19/09/2017
,13-FT-031,,Install new,New YOKO. Tx was installed after configuring it,19/09/2017
,05-FT-017,,Mass Balance,Mass balance was carried out.,19/09/2017
,05-FT-050,,Mass Balance,Mass balance was carried out.,19/09/2017
,16-XV-001B,,Dismantle,"Disconnect the inlet flange then, Reconnect again as operation request.",19/09/2017
,16-XV-001C,,Force close,Force the valve to close then remove force as per operation request.,19/09/2017
A2A,02-FT-005A,,Mass Balance,Erect scaffolding. Mass balance was carried out.,19/09/2017
A2A,02-FT-005B,,Mass Balance,Erect scaffolding. Mass balance was carried out.,19/09/2017
,07-FT-114,,Mass Balance,"Erect scaffolding. Mass balance was carried out. Reset TX.
Note: Tap point isolation valves are stuck.",19/09/2017
,07-FT-116,,Mass Balance,"Erect scaffolding. Span calibration (+303mmH2O) were done then, Mass balance was carried out. Reset TX.
Note: Tap point isolation valves are stuck.",19/09/2017
,55-LT-066,,Force,"Check Tx reading found 110% and actual.
Force reading to be 50% for 12 hrs as operation and EPROM engineer request.",19/09/2017
,54-XSH-006,,Check,"Install new supporting bolt, adjust set point as datasheet.
Waiting for operation to check belt.",19/09/2017
,51-FT-020,,Install new,New YOKOGAWA Tx was installed,19/09/2017
,51-LT-010,,PMR,PMR was carried out.,19/09/2017
,14-FT-001,,Wrong reading,"Reset, flushing and clear blockage from low side, Zero/Span calibration were done, Reading before: 63.4%, reading after: 62.5%.",20/09/2017
,14-FT-015,,Wrong reading,"Zero/Span check found ok, flushing was done found no blockage, reading before: 64%, reading after: 65.4%.",20/09/2017
,14-FT-033,,Wrong reading,"Zero/Span check were done found ok, internal flushing was done.",20/09/2017
,13-FT-073,,Mass balance,"Check found defective Tx, install new YOKOGAWA Tx and put in reverse mode, reading before: 54%, reading after: 56%.",20/09/2017
,13-FT-130,,Mass balance,Mash balance was done.,20/09/2017
,13-FT-131,,Mass balance,Mass balance was done.,20/09/2017
A2A,02-LT-008,,Wrong reading,Reset then check reading found ok and matched with LG.,20/09/2017
,13-FT-132,,Mass balance,"Zero/Span calibration (v.very small shift), mass balance was done, clear blockage from low side.",20/09/2017
,54-TI-720,,Install new,New gauge installed.,20/09/2017
,51-LT-013,,PMR,PMR was carried out.,20/09/2017
,51-LT-071,,PMR,PMR was carried out.,20/09/2017
,54-XSH-009,,Check,"Check switch action found ok, but noticed that the motor at the start is loaded "" the base is not vertical "" so waiting for static dept. to adjust the motor base and the belt then test the motor again",20/09/2017
,06-LDT-002,,No problem,"Check reading found matched with LG, Zero check found ok.",21/09/2017
,06-PDT-003,,No problem,"Flushing, Zero/Span check were done found ok, reading before as after and no problem found.",21/09/2017
,56-PK-01B,,Trip,"Check found 56-HA-501B alarm, reset the ESD pull switch then check found no alarm, assist the operation to start up PK-01B.",21/09/2017
,06-PDT-003,,No problem,"Flushing, Zero/Span check and reset were done found no problem, reading before as after and actual.",22/09/2017
,04-PDT-004,,Over range,"Flushing, Zero/Span check found no problem, the over range reading is actual (range 0:200 mmh2o, reading 205 mmh2o).",23/09/2017
,13-LT-019,,PMR,PMR was carried out.,24/09/2017
,13-LT-025,,PMR,PMR was carried out.,24/09/2017
,13-LT-015,,PMR,PMR was carried out.,24/09/2017
,13-LT-018,,PMR,PMR was carried out.,24/09/2017
A2A,02-PT-037,,Replace by new,Stopped (Different type).,24/09/2017
A2A,02-FT-002A,,Mass balance,"The manifold isolation valves are passing, waiting for scaffolding to isolate the main tap points valves.
Scaffolding to be erected on the next night shift.",24/09/2017
A2A,"02-FT-002B
",,Mass balance,"The manifold isolation valves are passing, waiting for scaffolding to isolate the main tap points valves.
Scaffolding to be erected on the next night shift.",24/09/2017
A2A,02-FT-002C,,Mass balance,"The manifold isolation valves are passing, waiting for scaffolding to isolate the main tap points valves.
Scaffolding to be erected on the next night shift.",24/09/2017
A2A,02-FT-028,,Mass balance,"The manifold isolation valves are passing, waiting for scaffolding to isolate the main tap points valves.
Scaffolding to be erected on the next night shift.",24/09/2017
A2A,02-FT-027,,Mass balance,"The manifold isolation valves are passing, waiting for scaffolding to isolate the main tap points valves.
Scaffolding to be erected on the next night shift.",24/09/2017
A2A,02-FT-002A,,Mass balance,"Scaffolding was erected. Mass balance was carried out.
No problem was found.",24/09/2017
A2A,02-FT-002B,,Mass balance,"Scaffolding was erected. Mass balance was carried out.
No problem was found.",24/09/2017
A2A,02-FT-002C,,Mass balance,"Scaffolding was erected. Mass balance was carried out.
No problem was found.",24/09/2017
A2A,02-FT-027,,Mass balance,"Scaffolding was erected. Mass balance was carried out.
No problem was found.",24/09/2017
A2A,02-FT-028,,Mass balance,"Scaffolding was erected.
Zero check and Span calibration (+10mmH2O) were done then, Mass balance was carried out.
Note: The calibration did not affect the reading.",24/09/2017
,51-LIT-079,,PMR,PMR was carried out.,24/09/2017
,51-LIT-086,,PMR,PMR was carried out.,24/09/2017
,52-LA-04,,Alarm,"Clear high pressure alarm.
Check arm loading found it ok.",24/09/2017
,Unit 53,,Survey,Visual survey was carried out.,24/09/2017
,Unit 56,,Survey,Visual survey was carried out.,24/09/2017
,06-LDV-001,,PMR,PMR was carried out.,25/09/2017
,06-PDT-003,,Over Range,"Reset, Flushing and zero/span check were done found no problem
The over range re4ading was actual.
