LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
Install an equalizer valve hand instead of the missing one.",25/09/2017
A2A,03-FT-002,,Mass balance,Mass balance was carried out.,25/09/2017
,04-FT-002,,Mass balance,Mass balance was carried out.,25/09/2017
A2A,02-FT-028,,No Problem,Zero/Span check were done and no problem was found.,25/09/2017
,13-PT-054,,Wrong Reading,"Zero/Span check were done and no problem was found.
Operation put a steam hose on the tap point to clear any blockage.
Now PT054 reading equal PT055.",25/09/2017
,13-PT-055,,Wrong Reading,"Zero/Span check were done and no problem was found.
Operation put a steam hose on the tap point to clear any blockage.
Now PT055 reading equal PT054.",25/09/2017
A2A,02-H-01,,Pilots alarm,"Clean nozzles and adjust Air/Fuel ratio,",25/09/2017
A2A,03-H-01,,Pilots alarm,"Clean nozzles and adjust Air/Fuel ratio,
Note: 03BSL001F nozzle is bended.",25/09/2017
A2A,02-FV-002,,Travel scale adjustment,Adjust the travel scale at 100% open position.,25/09/2017
,51-LT-073,,PMR,PMR was carried out.,25/09/2017
,51-LT-078,,PMR,PMR was carried out.,25/09/2017
,51-TE-052,,Install New,"New temp. element was installed with new XPU-2, HCU cards then, all configuration was done.",25/09/2017
,13-LV-046,,PMR,"PMR was carried out.
Install 2 rings of packing, new bonnet gasket.",26/09/2017
,13-LT-046,,PMR,PMR was carried out.,26/09/2017
,13-LT-050,,PMR,PMR was carried out.,26/09/2017
,13-LV-050,,PMR,PMR was carried out.,26/09/2017
A2A,02-PT-004,,Install,Stopped as the connected nipple needs to be reduced,26/09/2017
A2A,02-PT-037,,Install,Stopped as the connected nipple needs to be reduced,26/09/2017
,04-VSH-002G,,PMR,PMR was carried out.,26/09/2017
A2A,03-VSH-003D,,PMR,PMR was carried out.,26/09/2017
A2A,02-LT-008,,Install,New TX was installed after configuring it.,26/09/2017
,04-FT-001A,,PMR,PMR was carried out.,26/09/2017
,04-FT-001B,,PMR,PMR was carried out.,26/09/2017
,15-FT-041,,Wrong Reading,Replace it by a new one as the DP cell was defective.,26/09/2017
,06-PDT-003,,No Problem,"Reset, Flushing from manifold and zero check were done. No problem was found.
As found reading = As left",26/09/2017
,06-PT-004,,No Problem,"Reset, Flushing from manifold and zero check were done. No problem was found.
As found reading = As left",26/09/2017
,06-PT-007,,No Problem,"Reset, Flushing from manifold and zero check were done. No problem was found.
As found reading = As left",26/09/2017
,54-PI-222,,Install,New pressure gauges was installed,26/09/2017
,54-PI- 223,,Install,Stopped as the line was blocked ,26/09/2017
,54-PI-224,,Install,New pressure gauges was installed,26/09/2017
,51-LT-065,,PMR,Stopped as there was no available operators.,26/09/2017
,"51-TE-046
51-LT-046",,Install TE,Stopped as there was no available operators.,26/09/2017
,54-LT-001,,Wrong Reading,Purge the immersed tube for both TX's then check reading found it ok.,26/09/2017
,54-LT-002,,Wrong Reading,Purge the immersed tube for both TX's then check reading found it ok.,26/09/2017
A2A,02-PT-004,,Install new,Waiting for Shutdown to modify Tx support.,27/09/2017
A2A,02-PT-037,,Install new,Waiting for Shutdown to modify Tx support.,27/09/2017
,05-VSH-112B,,PMR,PMR was carried out.,27/09/2017
,51-LIT-087,,PMR,PMR was carried out.,27/09/2017
,51-LT-064,,PMR,PMR was carried out.,27/09/2017
A2A,02-LSL-510A,,PMR,PMR was done.,28/09/2017
A2A,02-LSL-504,,PMR,PMR was done.,28/09/2017
A2A,02-LSL-511,,PMR,PMR was done.,28/09/2017
A2A,02-TSH-503A,,PMR,PMR was done.,28/09/2017
A2A,02-TSH-503B,,PMR,PMR was done.,28/09/2017
A2A,02-TSH-508,,PMR,PMR was done.,28/09/2017
A2A,02-TSH-514,,PMR,Stopped since on Cooling water.,28/09/2017
A2A,02-TSH-515,,PMR,Cancelled since on Cooling water.,28/09/2017
A2A,02-TE-550B,,PMR,PMR was done.,28/09/2017
A2A,02-TE-551B,,PMR,PMR was done.,28/09/2017
A2A,02-TE-550A,,PMR,PMR was done.,28/09/2017
A2A,02-TE-550C,,PMR,PMR was done.,28/09/2017
A2A,02-TE-550D,,PMR,Stopped since not accessible.,28/09/2017
A2A,02-TE-551A,,PMR,PMR was done.,28/09/2017
A2A,02-PSL-507,,PMR,PMR was done.,28/09/2017
A2A,02-PSL-516,,PMR,PMR was done.,28/09/2017
A2A,02-PSL-525,,PMR,PMR was done.,28/09/2017
A2A,02-PSL-521,,PMR,Cancelled since on Cooling water.,28/09/2017
A2A,02-PDSH-515,,PMR,"PMR was done, connect on the second channel as channel 1 was defective.",28/09/2017
A2A,02-PDSH-528,,PMR,PMR was done.,28/09/2017
,51-LT-072,,PMR,PMR was done.,28/09/2017
,52-TE-001D,,PMR,PMR was done.,28/09/2017
,52-TE-001A,,PMR,PMR was done.,28/09/2017
,52-TE-001B,,PMR,PMR was done.,28/09/2017
,UNIT 52,,Survey,Unit survey was done.,28/09/2017
,04-LT-504,,Alarm and CCR trip,Reset the detector from CR-07 then check LALL-504 found cleared.,29/09/2017
,04-TV-068,,Not responding,"Check found defective air lock valve, dismantle the air lock but its mounting screws was defective, install a new air lock with two old screws then check stroke found ok.",30/09/2017
,04-TT-068,,No problem,"Check reading found matched with TE-069, reset was done.",30/09/2017
,05-VSH-172A,,PMR,Stopped by operation.,1/10/2017
,05-VSH-172B,,PMR,Stopped by operation.,1/10/2017
,05-TV-023A,,PMR,Stopped by operation.,1/10/2017
,05-TV-023B,,PMR,Stopped by operation.,1/10/2017
,05-PT-040A,,PMR,Stopped by operation.,1/10/2017
,05-PT-040B,,PMR,Stopped by operation.,1/10/2017
,05-PT-040C,,PMR,Stopped by operation.,1/10/2017
,14-VSH-003A,,PMR,PMR was done.,1/10/2017
,14-VSH-003B,,PMR,PMR was done.,1/10/2017
,13-PT-093,,Install new,New YOKOGAWA Tx installed.,1/10/2017
,07-FT-019,,Wrong reading,"Drain, Zero check found ok, flushing to clear contaminations from high and low tubes, put in service and check reading with DCS operator found ok.",1/10/2017
,07-LDV-013,,Check passing,"Calibrate the positioner and check passing found ok, tighten on packing gland to stop leakage.",1/10/2017
,51-LT-052,,Raise LT,Raise thee displacer as much as possible as operation request.,1/10/2017
,51-TE-052,,Remove TE ,Dismantle the VITO element from TW and put on the surface of the tank as operation request to make hydro test on TW.,1/10/2017
,51-TK-26,,Power panel,"Check found disconnected circuit breaker panel external arm, try to connect it but useless.",1/10/2017
,51-TK-27,,Power panel,"Check found disconnected circuit breaker panel external arm, try to connect it but useless.",1/10/2017
,51-TK-28,,Power panel,"Check found disconnected circuit breaker panel external arm, try to connect it but useless.",1/10/2017
,51-TK-29,,Power panel,"Check found disconnected circuit breaker panel external arm, try to connect it but useless.",1/10/2017
,51-TE-046,,Install new TE,"Stopped, waiting to check TE with EPROM Eng..
Note: Check found element no. 3 defective, jumper it with element no. 2.",1/10/2017
,51-XV-004,,Force open,Force the valve to openas per operation request.,1/10/2017
,52-LA-01,,Check alarm,"Due to power failure in CR8 several times the following status was found 
1-LA-01:
Power Fail Alarm PA
Data Retention Alarm DA
Clear alarms then check found no alarms
Note: Due to static problem the arm isnot used by operation",1/10/2017
,52-LA-02,,Check alarm,###############################################################################################################################################################################################################################################################,1/10/2017
,52-LA-03,,Check alarm,###############################################################################################################################################################################################################################################################,1/10/2017
,52-LA-04,,Check alarm,###############################################################################################################################################################################################################################################################,1/10/2017
,04-VSH-002H,,PMR,PMR was carried out.,2/10/2017
,07-VSH-009B,,PMR,PMR was carried out.,2/10/2017
,05-PT-040A,,PMR,PMR was carried out.,2/10/2017
,05-PT-040B,,PMR,PMR was carried out.,2/10/2017
,05-PT-040C,,PMR,PMR was carried out.,2/10/2017
,14-VSH-054C,,PMR,PMR was carried out.,2/10/2017
,14-VSH-004C,,PMR,PMR was carried out.,2/10/2017
,15-VSH-004B,,PMR,PMR was carried out.,2/10/2017
,05-PT-019,,Install new,New Yokogawa Tx  & manifold were installed.,2/10/2017
,14-PT-050,,Install new,New Yokogawa Tx was installed.,2/10/2017
,13-FV-074,,Body pin hole,Stopped by operation,2/10/2017
,02K01/P02A,,No problem,Function check was done found no problem,2/10/2017
,13-PT-054,,Wrong reading,"Check found blocked tap point, open N2 purge, put steam hose on tap point",2/10/2017
,13-PT-055,,Wrong reading,"Check found blocked tap point, open N2 purge.",2/10/2017
,07-LDV-013,,Stuck,"Check found defective air regulator, replace it by new one; Clean positioner pilot & tray to calibrate the positioner but it was useless (Max opening 90%)",2/10/2017
A2A,02-PDSH-515,,False Alarm,"Adjust switch set point as datasheet 
Put in service and the alarm was cleared",2/10/2017
,13-PT-054,,Blocked taps,Isolate the N2 purge and put Txs in service then check reading found ok,2/10/2017
,13-PT-055,,Blocked taps,Isolate the N2 purge and put Txs in service then check reading found ok,2/10/2017
,07-FT-022A,,Wrong reading,"Reset, Zero calibration were done
Now the Tx reading is matching FT-022B,C",2/10/2017
,07-FV-022,,Check stroke,Check valve stroke found ok,2/10/2017
,07-FT-023A,,Check,Zero check found ok.,2/10/2017
,07-FV-023,,Check stroke,Adjust valve stroke to be fully closed then check its stroke found ok and stable,2/10/2017
,51-XV-003,,Leakage,"Check found leakage from vent of air regulator, fix it",2/10/2017
,51-XV-004,,Remove Force ,Remove force and put in service,2/10/2017
,51-FSL-737A,,Check flow switch,"Check found alarm on the switch, ask operation to stop the pump to check it",2/10/2017
,51-FSL-737B,,Check flow switch,Check found no alarm exist,2/10/2017
,51-FSL-739A,,Check flow switch,Check found no alarm exist,2/10/2017
,51-FSL-739B,,Check flow switch,Reset power then check found no alarm,2/10/2017
,52-LA-01,,Check Arms,"LA01: Swap I/O card with LA06 then check loading found ok, Now LA06 needs new I/O card
LA04: Install new diaphragm for the loading valve then check loading found ok
LA11, 12: Check found no alarms and ready to be used",2/10/2017
,51-LV-094,,Broken air tubes,To be continued next shift,2/10/2017
,51-LV-094,,Broken air tubes,"Fabricate a new tubes (supply to regulator and positioner to actuator)
Install the new tubes and check valve action found ok.",2/10/2017
,05-FT-003A,,PMR,PMR was carried out.,3/10/2017
,05-FT-003B,,PMR,PMR was carried out.,3/10/2017
,05-FT-008A,,PMR,PMR was carried out.,3/10/2017
,05-FT-008B,,PMR,PMR was carried out.,3/10/2017
,05-FT-008C,,PMR,PMR was carried out.,3/10/2017
,05-VSH-173B,,PMR,PMR was carried out.,3/10/2017
,05-VSH-173A,,PMR,"PMR was carried out.
Note: Operation couldn't start the fan from DCS and will be check by system Eng. and Electric Dep.",3/10/2017
,07-PT-745,,PMR,PMR was carried out.,3/10/2017
,07-PT-749,,PMR,PMR was carried out.,3/10/2017
,07-PT-753,,PMR,PMR was carried out.,3/10/2017
,07-PT-758,,PMR,PMR was carried out.,3/10/2017
,14-PT-049,,Wrong reading,"Check found defective Tx
Replace it by new Yokogawa one
Flushing was done. Waiting S/D to clear blockage from tap point.",3/10/2017
A2A,02-H-01,,Pilot Alarm,Clean nozzles and adjust air/ fuel ratio,3/10/2017
A2A,03-H-01,,Pilot Alarm,Clean nozzles and adjust air/ fuel ratio,3/10/2017
,15-PT-035,,Install new,New Yokogawa Tx was installed.,3/10/2017
,06-P-04B,,No problem ,"Check stroke found no problem, transfer the job to RTQ Dep.",3/10/2017
,13-PZSL-095A,,No problem ,Check wiring found no problem and the alarm is healthy,3/10/2017
,13-FV-074,,Repair the body,"Dismantle valve body and transfer it to EPROM w/s
The pinhole was welded
Reassemble the valve, reinstall it on line with new gaskets
Check valve stroke found ok",3/10/2017
,Unit 58,,Survey,Visual inspection on instruments was done,3/10/2017
,51-LIT-001,,PMR,PMR was carried out,3/10/2017
,54-P-04,,Check PI,"Dismantle the PI and transfer it to EMC w/s, check it found ok then reinstall it",3/10/2017
,51-FT-044,,Install new,New Yokogawa Tx was installed ,3/10/2017
,51-XV-001,,Check valve action,"Replace solenoid and regulator by new ones
Fabricate new tube
Check valve action and stroke from DCS found ok",3/10/2017
,05-FT-011,,Replace,New Yokogawa Tx was installed.,4/10/2017
,05-FT-013,,Replace,New Yokogawa Tx was installed.,4/10/2017
,14-LT-022,,No problem,"Flushing was done for tap points, Zero/Span check were done and no problem found.
Reading is matching with L.G.",4/10/2017
,07-LDV-013,,Check,Function check was done found ok and no problem found.,4/10/2017
,12-LDT-021,,Check,Function check was done found ok.,4/10/2017
,04-PK-51,,Visual inspection,"Visual check was done to know the reason of I/O bad.
04PT510,542,505,541: Over range.
04PDT511,524, 506: Over range.",4/10/2017
,05-VSH-103A,,PMR,PMR was carried out.,4/10/2017
,05-VSH-103B,,PMR,PMR was carried out.,4/10/2017
,05-VSH-172A,,PMR,PMR was carried out.,4/10/2017
,"05-VSH-172B
",,PMR,PMR was carried out.,4/10/2017
A2A,02-PT-005,,No problem,"Reset, Zero/span check were done found no problem, check reading found it ok.
Reading before is as after.",4/10/2017
,51-LIT-085,,PMR,PMR was carried out,4/10/2017
,51-LT-046,,Wrong Reading,"Check found fallen displacer.
Try to catch it but it was useless
Install another used one.
Level calibration was done as per operators hand dip.",4/10/2017
,52-LA-02,,No loading,###############################################################################################################################################################################################################################################################,4/10/2017
,52-LA-04,,No loading,###############################################################################################################################################################################################################################################################,4/10/2017
,52-LA-02,,No loading,###############################################################################################################################################################################################################################################################,5/10/2017
,52-LA-04,,No loading,###############################################################################################################################################################################################################################################################,5/10/2017
,58-FT-001,,Wrong Reading,"Zero/span check were done found ok.
Check found steam leakage from the flow nozzle.",5/10/2017
,58-FT-003,,Wrong Reading,Zero check found ok then check reading found it ok.,5/10/2017
,16-XV-001B,,Dismantle,Dismantle valve from line as operation request to purge the line then reinstall it back with the 2 old line gaskets.,5/10/2017
,16-PV-004,,Dismantle,"Dismantle valve from line as operation request to purge the line then reinstall it back with the 2 old line gaskets.
Dismantle valve from bonnet to check its internals found ok.
Re-assemble it with new bonnet gasket.",5/10/2017
A2A,02-PDSH-515,,Alarm,"Check found switch is not stable.
Check spare channel found it not working. 
Dismantle it and transfer to EMC w/s.
To be continued.",5/10/2017
,16-PV-004,,Stuck,"Force the valve several times till the valve fully closed.
Check stroke from DCS found it ok.",5/10/2017
A2A,02-PDSH-515,,Alarm,###############################################################################################################################################################################################################################################################,5/10/2017
,12-FT-022,,Hunting,"Reset, Zero/span check were done found ok.
The hunting reading is actual 
isolation valves of the manifold are passing",6/10/2017
,05-FT-009A,,PMR,PMR was done.,8/10/2017
,05-FT-009B,,PMR,PMR was done.,8/10/2017
,05-FT-009C,,PMR,"PMR was done.
Note: The manifold is passing.",8/10/2017
A2A,03-VSH-003E,,PMR,PMR was done.,8/10/2017
,12-LDT-032,,Wrong reading,"Drain, Zero check found ok, put in service and check reading found ok and normal, Scaffold was erected to disassemble the Tx and check the displacer.",8/10/2017
,UNIT 51,,Survey,Measure the route of the cable from MOV-215 to ESD as EPROM request.,8/10/2017
,51-LT-025,,PMR,"PMR was done.
Note: the displacer weight was heavy (234 gm) but the level was 1.40 m so we could not lift the displacer to clean it.",8/10/2017
,07-FV-003,,PMR,PMR was done.,9/10/2017
,04-LT-004,,PMR,PMR was done.,9/10/2017
,04-LT-010,,PMR,PMR was done.,9/10/2017
,UNIT 02,,Survey,Visual survey done.,9/10/2017
,UNIT 16,,Survey,Visual survey was done.,9/10/2017
,12-LDT-032,,Dismantle &clean,"Dismantle the wafer body, check found clean displacer & chamber, reassemble then check calibration was done, put in service and check reading found it matching LG reading.",9/10/2017
,Unit 02,,Assist Oper.,Assist operation to start up 02-H-01,9/10/2017
,Unit 03,,Assist Oper.,Assist operation to start up 03-H-01,9/10/2017
,Unit 04,,Assist Oper.,"Assist operation to start up 04-H-01,02,03,04",9/10/2017
,04-FT-014,,Defective cell,"Check found defective cell of yokogawa Tx, install an old Foxboro Tx. Flushing, Zero/ span calibration were done.",9/10/2017
,13-TT-025,,Blocked viewing port,"Check found blocked viewing bath, open N2 purge, clean lens then check reading found ok.",9/10/2017
A2A,02-UV-005,,No open position feedback,"The valve not fully opened (90%), and the operation refused to force open it, adjust the feedback to be open.",9/10/2017
,14-LT-028,,No problem,"Zero/ span check found ok, the high reading was actual, the Tx reading is matching with LG.",9/10/2017
,04-H-01,,Assist Oper.,"Assist operation to start up 04-H-01,02,03,04. New flame scanner card installed on 04-BSL-002D",9/10/2017
,04-H-02,,Assist Oper.,"Assist operation to start up 04-H-01,02,03,04. New flame scanner card installed on 04-BSL-002D",9/10/2017
,04-H-03,,Assist Oper.,"Assist operation to start up 04-H-01,02,03,04. New flame scanner card installed on 04-BSL-002D",9/10/2017
,04-H-04,,Assist Oper.,"Assist operation to start up 04-H-01,02,03,04. New flame scanner card installed on 04-BSL-002D",9/10/2017
A2A,02-LV-003,,Not responding,"Check found defective I2P, install another used one, check stroke found ok.",9/10/2017
,15-FT-024,,Loop hunting,Reset the Tx then check loop found not hunting.,9/10/2017
,15-FV-024,,No problem,Check valve found no problem.,9/10/2017
,06-PDT-003,,Reinstall impulse line,"Reinstall high side impulse line, put manifold in service but the Tx isolated from main isolation valves as operation requested.",9/10/2017
,52-TE-011C,,PMR,PMR was done.,9/10/2017
,52-TE-011D,,PMR,PMR was done.,9/10/2017
,52-TE-021A,,PMR,Could not test the loop as the keypad of the Accuload is defective.,9/10/2017
,52-TE-011B,,PMR,Stopped as the  element cover was stuck.,9/10/2017
,04-TE-522,,Wrong reading,Stopped by operation as the reading was ok,10/10/2017
,16-FT-009,,Wrong reading,"Flushing found foam mixed with LPG
Zero/Span check found ok
Put the Tx in service and reading is accepted by operation
Note: The manifold's high side isolation valve is passing",10/10/2017
,15-FV-024,,Stuck ,###############################################################################################################################################################################################################################################################,10/10/2017
,52-LA-02,,No loading,"Check found power fail alarm, clear it then check loading found ok",10/10/2017
,52-LA-03,,No problem,"Function check found ok.
Note: Repair broken button of the keypad.",10/10/2017
,15-FV-024,,Install new positioner,"Install a new positioner
calibration was done for valve stroke",11/10/2017
,13-FT-073,,Wrong reading,###############################################################################################################################################################################################################################################################,11/10/2017
,15-PCV-002,,Check set point,"Complete calibration was done for pilot valve
Open: 5 - 15 mmH2O, Close: 90 - 110 mmH2O
Recom: To replace pilot spring by new as the installed is in bad condition",11/10/2017
,15-PCV-017,,Check set point,"Check found the pilot was stuck, clear its stuck
Complete calibration was done for pilot valve
Open: 13 - 20 mmH2O, Close: 130 - 170 mmH2O
Recom: To replace pilot spring by new as the installed is in bad condition",11/10/2017
A2A,02-P-01A,,Assist operation,"Install PI on test point on pump discharge line
Install PI on tap point of 04PDT002",11/10/2017
,51-TE-033,,Wrong reading,"Check found defective element No. 5, jumper it with No. 4 then check reading found ok",11/10/2017
,05-VSH-174B,,PMR,PMR was carried out.,12/10/2017
A2A,03-FT-002,,PMR,PMR was carried out.,12/10/2017
A2A,02-P-01A,,Pressure survey,Pressure survey was done. Leave manifold on 02P01A discharge line because main isolation valve is passing.,12/10/2017
A2A,02-P-01B,,Pressure survey,"Pressure survey was done.
Install new gauges on 02P01B discharge line.",12/10/2017
A2A,02-PI-602A,,Check,"Zero check found shifted by 4 bar, Re-install it as per operation request.",12/10/2017
A2A,02-PI-602B,,Defective ,"Check found defective, install new one (100 bar) ,
Data sheet range 160 bar.",12/10/2017
,UINT 02,,Survey ,Visual unit survey was done ,15/10/2017
,UINT 05,,Survey ,Visual unit survey was done ,15/10/2017
,13-PV-038,,PMR,PMR was carried out.,15/10/2017
,13-PV-050,,PMR,PMR was carried out.,15/10/2017
,06-LV-003,,PMR,PMR was carried out.,15/10/2017
,06-PV-004,,PMR,PMR was carried out.,15/10/2017
,05-VSH-174A,,PMR,PMR was carried out.,15/10/2017
,05-VSH-175A,,PMR,PMR was carried out.,15/10/2017
,05-VSH-175B,,PMR,PMR was carried out.,15/10/2017
A2A,02-PI-602A,,Install ,Install new Pressure gauge,15/10/2017
A2A,02-LT-002,,PMR,PMR was carried out.,15/10/2017
A2A,03-FT-004,,PMR,PMR was carried out.,15/10/2017
,05-PV-015,,Check stroke ,"Check valve stroke found it ok but valve movement was slow 
force the valve several times 
RECOMMNEDATION : Dismantle valve to check its internals",15/10/2017
,56-SSL-610,,Alarm ,"Check found cut power wire , repair it then function check found ok ",15/10/2017
,56-YSHH-610,,Alarm ,"Check found no power on the switch , check found actual alarm on 56YSHH611 clear 56YSHH611alarm then check the power on YSHH610 found ok ",15/10/2017
,UINT 03,,Survey ,Visual inspection on instruments was carried out ,16/10/2017
,UINT 04,,Survey ,Visual inspection on instruments was carried out ,16/10/2017
,UINT 06,,PMR,Visual inspection on instruments was carried out ,16/10/2017
,UINT 12,,PMR,Visual inspection on instruments was carried out ,16/10/2017
,UINT 39,,PMR,Visual inspection on instruments was carried out ,16/10/2017
,07-FV-010,,PMR,PMR was carried out.,16/10/2017
,07-FT-016,,Wrong reading,"Flushing, Zero & Span check found ok, then check reading found ok.
Note: The manifold isolation valves are passing",16/10/2017
,07-FT-019,,Wrong reading,"Flushing, Zero & Span check found ok, then check reading found ok.",16/10/2017
,07-TE-661,,Alarm,"Check found a cut in one wire near the terminal due to the vibration
Install new terminal & put it in service the   alarm was cleared",16/10/2017
,12-FV-002,,Check stroke ,"Check found the valve didn't fully close
It seems there was a partial blockage in valve body & cleared while putting the valve in service
Check valve stroke after that found ok",16/10/2017
A2A,02-H-01,,Pressure Survey ,Assist Technical Dep. to carry out the pressure survey,17/10/2017
A2A,02-R-01,,Pressure Survey ,Assist Technical Dep. to carry out the pressure survey,17/10/2017
A2A,02-PDT-036,,Check reading,"Zero/ Span check found ok
Measure the pressure at tap points using PI found (46.8 bar & 45.8 bar)",17/10/2017
,UINT 07,,Survey,Visual inspection on instruments was carried out ,17/10/2017
,UINT 13,,Survey,Visual inspection on instruments was carried out ,17/10/2017
A2A,02-LSHH-013,,PMR,PMR was carried out.,17/10/2017
,05-TXT-008,,PMR,PMR was carried out.,17/10/2017
A2A,02-PT-060,,Install new,New YOKO. Tx was installed,17/10/2017
A2A,02-PT-061,,Install new,New YOKO. Tx was installed,17/10/2017
,13-PT-055,,Blockage,"Isolate the Tx & open N2 purge to clear the blockage, then put it back in service",17/10/2017
,16-LT-003,,Check reading,"Function check found the TX is responding normally
We couldn't check calibration as the upper tap point isolation valve is passing
Note: The LG is blocked",17/10/2017
,51-MOV-215,,Lay cable,"Lay part of the cable 
Waiting to modify excavation path",17/10/2017
,UINT 14,,Survey,Visual inspection on instruments was carried out ,18/10/2017
,UINT 15,,Survey,Visual inspection on instruments was carried out ,18/10/2017
,UINT 45,,Survey,Visual inspection on instruments was carried out ,18/10/2017
,06-FT-003,,Mass Balance,Zero/Span calibration and mass balance calibration were carried out. Manifold isolation valves are passing.,18/10/2017
,04-PT-045,,Install new,New YOKO. Tx was installed,18/10/2017
,Unit 54,,Survey,Visual inspection on instruments was carried out ,18/10/2017
,Unit 55,,Survey,Visual inspection on instruments was carried out ,18/10/2017
,06-Z-01,,No problem,Check air connection found no problem.,20/10/2017
,52-TE-031A,,PMR,PMR was carried out,20/10/2017
,52-TE-031B,,PMR,PMR was carried out,20/10/2017
,52-TE-021B,,PMR,Stopped as the cover is stuck,20/10/2017
,07-PDT-010,,Wrong Reading,"Check found defective barrier, Transfer job to system engineer who replaced the barrier, then check reading found it ok.",21/10/2017
,07-PDT-011,,Wrong Reading,"Check found defective barrier, Transfer job to system engineer who replaced the barrier, then check reading found it ok.",21/10/2017
,13-LT-074,,Hunting,"Reset, but it was useless.
Waiting for scaffolding to isolate the Tx to check its action.
Note: Needs display.
There is a huge amount of water falling on the Tx from the steam trap above the Tx.",21/10/2017
,13-LT-074,,Hunting,"New Tx (244LD) was installed with 4 new wafer bolts and 4 old ones , configuration was done. Zero trim was done,  zero / span check were done found ok.",22/10/2017
,04-PDT-507,,Check ,"Zero/ span check were done, found ok. 
Recommendation to replace the manifold as it was in very bad condition ",22/10/2017
,04-TSH- 814A,,PMR,PMR was carried out ,22/10/2017
,04-TSH- 814B,,PMR,PMR was carried out ,22/10/2017
,04-TSH- 814C,,PMR,PMR was carried out ,22/10/2017
,04-TSH- 814D,,PMR,PMR was carried out ,22/10/2017
,04-TSH- 814E,,PMR,PMR was carried out ,22/10/2017
,04-TSH- 814F,,PMR,PMR was carried out ,22/10/2017
,04-PSL-808,,PMR,PMR was carried out ,22/10/2017
,04-PSL-815,,PMR,PMR was carried out ,22/10/2017
,04-PSL-830,,PMR,PMR was carried out ,22/10/2017
,04-PSL-832,,PMR,PMR was carried out ,22/10/2017
,04-PSL-834,,PMR,PMR was carried out ,22/10/2017
,04-PSL-845,,PMR,PMR was carried out ,22/10/2017
,04-PDSH-819,,PMR,PMR was carried out ,22/10/2017
,04-LSL-803A,,PMR,PMR was carried out ,22/10/2017
,04-LSL-805,,PMR,"PMR was carried out 
micro switch only ",22/10/2017
,04-LSL-811,,PMR,PMR was carried out ,22/10/2017
,04-TE-853A,,PMR,PMR was carried out ,22/10/2017
,04-TE-853B,,PMR,PMR was carried out ,22/10/2017
,04-TE-853C,,PMR,"PMR was carried out 
the cover was stuck",22/10/2017
,04-TE-855,,PMR,PMR was carried out ,22/10/2017
,04-TE-854A,,PMR,PMR was carried out ,22/10/2017
,04-TE-854B,,PMR,PMR was carried out ,22/10/2017
,04-TE-850A,,PMR,PMR was carried out ,22/10/2017
,04-TE-850B,,PMR,PMR was carried out ,22/10/2017
,04-TE-850C,,PMR,PMR was carried out ,22/10/2017
,04-TE-850D,,PMR,Stopped. To be continue,22/10/2017
,04-TE-850E,,PMR,Stopped. To be continue,22/10/2017
,04-TE-850F,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852A,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852B,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852C,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852D,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852E,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852F,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852G,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852H,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852I,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852J,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852K,,PMR,Stopped. To be continue,22/10/2017
,04-TE-852L,,PMR,Stopped. To be continue,22/10/2017
,13-PT-085,,Install new,New Tx was installed after configuring it ,23/10/2017
,04-TE-850D,,PMR,PMR was carried out ,23/10/2017
,04-TE-850E,,PMR,PMR was carried out ,23/10/2017
,04-TE-850F,,PMR,PMR was carried out ,23/10/2017
,04-TE-852A,,PMR,PMR was carried out ,23/10/2017
,04-TE-852B,,PMR,PMR was carried out ,23/10/2017
,04-TE-852C,,PMR,PMR was carried out ,23/10/2017
,04-TE-852D,,PMR,PMR was carried out ,23/10/2017
,04-TE-852E,,PMR,PMR was carried out ,23/10/2017
,04-TE-852F,,PMR,PMR was carried out ,23/10/2017
,04-TE-852G,,PMR,PMR was carried out ,23/10/2017
,04-TE-852H,,PMR,PMR was carried out ,23/10/2017
,04-TE-852I,,PMR,PMR was carried out ,23/10/2017
,04-TE-852J,,PMR,PMR was carried out ,23/10/2017
,04-TE-852K,,PMR,PMR was carried out ,23/10/2017
,04-TE-852L,,PMR,PMR was carried out ,23/10/2017
,04-TE-853C,,PMR,"Try to clear cover stuck , but useless , cut wires (2 channel) , Dismantle it and transfer to W/S , Clear cover stuck , check found a cut in internal wires , weld the cutting wire , Install new TE with new casing and check found ok. ",23/10/2017
,04-PSL-830,,Leakage ,Replace the defective impulse tubes by new fabricated ones then check found no leakage ,23/10/2017
,04-PSLL-831,,Leakage ,Replace the defective impulse tubes by new fabricated ones then check found no leakage ,23/10/2017
,07-PV-023,,Leakage ,"Tighten on packing gland to stop leakage but found still little leakage 
Recommendation : replace valve packing ",23/10/2017
,04-XV-531,,Wrong F.B,"Check found valve 90% closed , adjust close feed back proximity switch on this position as requested ",23/10/2017
,51-MOV-256,,Battery alarm,"Check found battery alarm , replace the battery , check open / close found ok ",23/10/2017
,51-LSL-109,,False alarm,"Check found cut wire , fix it then check found no alarm ",23/10/2017
,14-VSH-054D,,PMR,PMR was carried out ,24/10/2017
,07-FV-015,,PMR,PMR was carried out ,24/10/2017
,07-FV-017,,PMR,PMR was carried out ,24/10/2017
,15-FT-036,,Wrong reading,"Clear blockage from both sides, then check reading found ok.",24/10/2017
,13-PT-046,,Install new,Stopped the Tx was replaced by a new Yokogawa Tx at 31/08/2015.,24/10/2017
,04-PI-225,,Pin hole,"Check found a pin hole leaking hydrogen and a part of the tube was corroded and eroded, remove the hole tube and install new one about 6m.",24/10/2017
,04-LT-006,,Leakage,"Check found the drain manifold`s valve was partially open and the operator closed it, 1/2`` NPT plug installed.",24/10/2017
,07-PV-023,,Packing leakage,"Remove one ring of Teflon packing and install 2 new rings, put the valve in service and check found no leakage,",24/10/2017
,51-FT-014,,No problem,"Zero check found ok, refill impulse tubes with glycerin and water then check  reading found as before (340 m3/h).",24/10/2017
A2A,02-PT-054,,Install new,Install new YOKOGAWA TX after configuring it.,25/10/2017
A2A,02-R-01,,Pressure survey,Pressure survey was carried out.,25/10/2017
,04-FT-552A,,Wrong reading,Check found pin hole at high side chamber of TX. Replace it with an old one. Zero/ span calibration were done.,25/10/2017
,04-FT-552B,,Wrong reading,Check found defective TX. Replace it with an old FOXBORO one. Zero/ span calibration were done.,25/10/2017
,13-FT-013,,Mass balance,Mass balance was carried out.,25/10/2017
,13-FT-061,,Mass balance,Mass balance was carried out.,25/10/2017
,13-FT-062,,Mass balance,Mass balance was carried out.,25/10/2017
,15-TT-034,,Wrong reading,Stopped due to leakage from line above it.,25/10/2017
,51-LT-041,,PMR,PMR was carried out.,25/10/2017
,51-TK-42,,Wrong reading,Complete calibration was carried out as operator hand dip.,25/10/2017
,51-LT-070,,Install new card,"Install new XPU2 card and chip of SPU card instead of the old ones, then check reading at DCS and TSI found ok. PMR check was done also.",25/10/2017
,04-LT-030,,PMR,PMR was carried out.,26/10/2017
A2A,"02-FT-005A,B",,PMR,PMR was carried out.,26/10/2017
,15-PT-030,,Replace by new,Stopped as the Tx was replaced on 27/05/2017,26/10/2017
,13-TE-077,,Wrong reading,Alignment was done then check reading found it ok.,26/10/2017
,06-PDT-001,,Wrong reading,"Zero/span check and flushing were done.
No problem was found.",26/10/2017
,06-PDT-003,,Wrong reading,"Zero/span check and flushing were done.
No problem was found.",26/10/2017
A2A,02-H-01,,Pilot alarm,Clean nozzles and adjust air/fuel ratio for 3 pilots.,26/10/2017
A2A,03-H-01,,Pilot alarm,Clean nozzles and adjust air/fuel ratio for 3 pilots.,26/10/2017
,Unit 58,,Survey,Visual survey was carried out.,26/10/2017
,Unit 56,,Survey,Visual survey was carried out.,26/10/2017
,56-PDT-003,,I/O Bad,"Replace the defective electronic module by an old one, zero check was done.
Check reading found it ok.",26/10/2017
,51-FT-065,,Wrong reading,"Reset, zero check were done. Flushing was done found both tap points are completely blocked
Waiting for operation to clear blockage..",26/10/2017
,51-FT-066,,Wrong reading,"Reset, then check reading found it ok.
Zero calibration and flushing were done.",26/10/2017
,54-LT-003,,Wrong reading,"Check immersed tube found no blockage.
Reset, zero check were done found ok.
No problem was found.",26/10/2017
,15-FT-007,,Wrong reading,"Flushing from manifold was done to clear blockage in both tap points.
Zero check was done, check reading found it ok",27/10/2017
,05-XV-007,,Wrong feedback,"Adjust feedback proximity for open position.
Check indication from open/close with DCS found it ok.",28/10/2017
,16-LT-003,,Wrong reading,"Drain the LT chamber.
Zero check was done, then check found it ok and matching with LG.",28/10/2017
A2A,02-H-01,,No Feedback,Clean nozzles and adjust air/fuel ratio.,29/10/2017
A2A,03-H-01,,No Feedback,Clean nozzles and adjust air/fuel ratio.,29/10/2017
,Unit 14,,survey,Visual survey was carried out.,29/10/2017
,Unit 15,,survey,Visual survey was carried out.,29/10/2017
,13-LG-211,,Leakage,"dismantle it and transfer it to EMC w/s.
Install 4 glasses and check found little leakage.
To be continued.",29/10/2017
,51-MOV-215,,Lay and connect cable,"Route new cable from ESD push button to MOV215.
Terminate cable after function check for ESD push button and found ok.
Replace the battery for MOV215",29/10/2017
,"51-LT-047
",,PMR,PMR was carried out.,29/10/2017
,04-FT-003A,,PMR,PMR was carried out ,30/10/2017
,04-FT-003B,,PMR,PMR was carried out ,30/10/2017
,04-FT-003C,,PMR,PMR was carried out ,30/10/2017
,04-FT-015A,,PMR,PMR was carried out ,30/10/2017
,04-FT-015B,,PMR,PMR was carried out ,30/10/2017
,04-FT-015C,,PMR,PMR was carried out ,30/10/2017
,04-H-01,,No Feedback,Clean nozzles and adjust air/fuel ratio.,30/10/2017
,04-H-02,,No Feedback,Clean nozzles and adjust air/fuel ratio.,30/10/2017
,04-H-03,,No Feedback,Clean nozzles and adjust air/fuel ratio.,30/10/2017
,04-H-04,,No Feedback,Clean nozzles and adjust air/fuel ratio.,30/10/2017
,15-PT-033,,No power,"check found no power on Tx , check barrier found ok , check found defective wire treminals at junction box ,install new terminals then check reading found ok.",30/10/2017
,13-LG-211,,Leakage,"install new fabricated glass gaskets , tighten on all connections , leakage test was done up to 50 bar was done found ok .",30/10/2017
,13-BSL-003,,Alarm,###############################################################################################################################################################################################################################################################,30/10/2017
,13-BSL-007,,Alarm,"Force the ionization relay o/p then check found no alarm,couldn't for the I/P
Waiting for spare ionization relay
Recommendation:to arrange the wiring and connections inside the box with new TB's in order to make trouble shooting more easy and quick,",30/10/2017
,13-LG-211,,Reinstall,"transfer to site , reinstall again with new gaskets , warming up was done then put in service found ok ",30/10/2017
,UNIT 52,,Survey,visual unit survey was done ,30/10/2017
,53LT001,,PMR,Stopped by operation,30/10/2017
,15-VSH-004A,,PMR,PMR was carried out ,31/10/2017
,13-XV-045,,Stuck,force the valve several times to clear stuck then function check found ok,31/10/2017
,04-LSHH-012,,PMR,PMR was carried out ,31/10/2017
,04-TT-111,,PMR,PMR was carried out ,31/10/2017
,16-PT-004,,install new ,new Yokogawa Tx was installed.,31/10/2017
,04-VSH-002E,,check,Stopped as it become normal,31/10/2017
,53-FT-005,,check,Waiting for scaffolding ,31/10/2017
,53-LT-001,,PMR,PMR was carried out ,31/10/2017
,51-PSL-082,,check,"check found switch stuck , Dismantle it ,transfer to EMC W/S , replace the repair kit , reinstall again and check alarm found it cleared ",31/10/2017
,51-LIT-074,,Wrong reading ,###############################################################################################################################################################################################################################################################,31/10/2017
,51-LT-066,,Wrong reading ,complete function check found ok then level calibration as operator hand dip,31/10/2017
,04-FT-001A,,PMR,PMR was done.,1/11/2017
,04-FT-001B,,PMR,PMR was done.,1/11/2017
,14-LT-022,,Wrong reading,"Flushing, refill tubes with amine, Zero & Span calibration was done, check reading found it matching LG reading (6%).",1/11/2017
,14-LSLL-006,,Check action,"Function check found ok.
Note:the drain is blocked.",1/11/2017
,06-FT-003,,Check,"Zero check found ok.
Note: the manifold isolation valves are passing and couldnot check span.",1/11/2017
,04-FV-004,,Passing,"Dismantle the valve`s bonnet, check the plug and seat found ok, clean internal parts, reassemble the valve, Increase the I/P output pressure from 1 bar to 1.1 bar, Passing test was done by operation while the valve is in service found no passing.",1/11/2017
,53-FT-005,,WRONG READING,"Dismantle the flow element,clean it then check sensor and found it responding,then reinstall it back",1/11/2017
,51-LV-094,,BROKEN AIR TUBE,"Install new ferrule and bacj ferrule for the air supply tube
Tighten on the lock of the yoke",1/11/2017
A2A,02-PV-031,,PMR,PMR was carried out,2/11/2017
,04-LT-001,,PMR,PMR was carried out,2/11/2017
,Unit 05,,Unit Survey,Visual inspection for instruments was done,2/11/2017
,Unit 13,,Unit Survey,Visual inspection for instruments was done,2/11/2017
,Unit 45,,Unit Survey,Visual inspection for instruments was done,2/11/2017
,06-Z-01,,Dismantle,"Dismantle the check valve inlet tube (3/8"")
Assist operation to dismantle the check valve",2/11/2017
,04-BSL-001B,,Pilot Alarm,###############################################################################################################################################################################################################################################################,2/11/2017
,04-BSL-001F,,Pilot Alarm,###############################################################################################################################################################################################################################################################,2/11/2017
,04-BSL-001I,,Pilot Alarm,###############################################################################################################################################################################################################################################################,2/11/2017
,04-BSL-002F,,Pilot Alarm,###############################################################################################################################################################################################################################################################,2/11/2017
,"
04-BSL-002L",,Pilot Alarm,###############################################################################################################################################################################################################################################################,2/11/2017
,06-PDT-003,,Dismantle,Dismantle high side impulse line as operation request,2/11/2017
,51-LT-041,,Check reading,"The Tx was check and no alarms were found
All the terminal connections were checked and retightened and found ok",2/11/2017
,51-FT-045,,Check reading,"Zero check was done for the Tx found ok but notice that there is a vacuum pressure in the high side process, which cause the -ve reading while the pump is running",2/11/2017
,51-FT-005,,Check reading,"Check found blockage in the tap points, impulse tubes, seal pots & manifold
Clear blockage then complete calibration was done.",2/11/2017
,51-FT-011,,Check reading,Refill seal pot with glycerin & water then zero calibration was done ,2/11/2017
,06-PDT-003,,Put in service,Put the Tx in service,3/11/2017
,06-LDT-001,,No problem,Function check found no problem.,3/11/2017
,13-BE-006,,I/O Bad,"Check found fuse F1 is blown, check found defective mother board power transformer
Replace the mother board by new one then check reading found ok",4/11/2017
,07-PT-060,,Hunting,"Reset, zero calibration (-1mmH2O) and span check found ok
Drain condensation  from seal pot
Reading is matching the PI reading and hunting together ",4/11/2017
,06-FT-002,,Check reading,"Scaffold was erected
Complete function check was done found no problem found..",4/11/2017
,07-PT-012,,Replace by new,New YOKOGAWA TX was installed after configuring it.,5/11/2017
,05-FT-016,,PMR,PMR was carried out,5/11/2017
,05-FT-017,,PMR,PMR was carried out,5/11/2017
,15-VSH-054A,,PMR,PMR was carried out,5/11/2017
,15-VSH-054B,,PMR,PMR was carried out,5/11/2017
,06-PDT-001,,No problem,"Zero/Span check were done found ok.
Flushing was done and no blockage was found.
Reading before is as after = 0.53 bar.",5/11/2017
,12-FT-022,,No problem,"Flushing, Zero check found ok
Span calibration was done.
Check reading found it still over range.",5/11/2017
,04-XV-557,,Adjust Feedback,Adjust limit cam to indicate open after actual opening 3% instead of 80%.,5/11/2017
A2A,03-LSL-150A1,,Alarm,"Check found the sensor socket is salted and loose.
Fix it and tighten the switch housing.
Then check found alarm is cleared.",5/11/2017
,05-LSH-001,,Wrong indication,"Adjust micro switch setting.
Put it under observation.",5/11/2017
,04-XV-532,,Defective air tube,"Remove the defective part of carbon steel tube, fabricate new impulse tube.
Check valve action found it ok.",5/11/2017
,04-LV-006,,Bad Stroke,"Increase regulator output, fabricate new impulse tube from regulator to positioner, dismantle the pilot and clean it.
Recalibrate the positioner.
Put in service by operation and check found ok.",5/11/2017
,51-LT-018,,PMR,Stopped by operation,5/11/2017
,Unit 51,,Survey,Visual unit survey was done.,5/11/2017
,15-FT-041,,I/O bad,"Flushing was done to clear blockage.
Zero/span and mA check were done found ok.
Zero:4mA, Span:20.030mA.",6/11/2017
,13-PT-005,,I/O bad,"Zero/Span calibration were done and mA check was done found ok.
Zero:4.043mA, Span:20.041mA.",6/11/2017
,45-FT-010,,I/O bad,"Reset, Flushing zero/span calibration were done, mA check was done found ok.
Zero:4.007mA, Span:20.047mA.",6/11/2017
,15-VSH-054A,,PMR,PMR was carried out,6/11/2017
,15-VSH-053B,,PMR,PMR was carried out,6/11/2017
,16-LT-002,,Loop Check,"Loop check was done found ok.
Zero calibration was done as the vessel was empty.",6/11/2017
,16-LT-005,,Wrong reading,Reset then check reading found ok.,6/11/2017
A2A,03-LSL-150A1,,Alarm,"Check found no alarm present.
Swap the channel to the spare one as per EPROM engineer request.",6/11/2017
,04-TXE-092,,Check with P&ID,"Check found the element is installed as P&ID.
Note: Element and its cable is in bad condition and needs to be replaced.",6/11/2017
,04-TXE-093,,Check with P&ID,"Check found the element is installed as P&ID.
Note: Element and its cable is in bad condition and needs to be replaced.",6/11/2017
,04-TXE-086,,Check with P&ID,"Check found the element is installed as P&ID.
Note: Element and its cable is in bad condition and needs to be replaced.",6/11/2017
,04-TXE-087,,Check with P&ID,"Check found the element is installed as P&ID.
Note: Element and its cable is in bad condition and needs to be replaced.",6/11/2017
,06-PDT-003,,Replace by new,New Tx was installed after configuring it.,6/11/2017
,05-PT-014,,Replace by new,New Tx was installed after configuring it.,6/11/2017
,05-VSH-173A,,Alarm,"Decrease sensitivity by 1/4 turn as per operation request.
Note: The vibration team must inspect the fan.
The fan did not start remotely, it did locally only.",6/11/2017
,52-PSL-042,,PMR,PMR was carried out.,6/11/2017
,51-TE-072,,Replace TE,"Install new temp element, XPU2, HCU, and chip of SPU.
Check reading found it ok.",6/11/2017
A2A,02-BSL-001B,,Alarm,"Check found the pilot is in a bad condition. Install new one, fabricate a hand made gasket and put it at one side  to inclined  the feed back road away from the burner body then check feed back found ok",7/11/2017
A2A,03-XA-150A,,Alarm,"Arrange cables with Tag numbers at Junction box 03-JA-150A.
Put under observation ",7/11/2017
,04-BSL-002H,,Alarm,Check found the pilot is in a bad condition. New pilot was installed then check feed back found ok,7/11/2017
,04-BSL-004B,,Alarm,Check found the pilot is in a bad condition. New pilot was installed then check feed back found ok,7/11/2017
,04-BSL-001G,,Alarm,"Dismantle the pilot , clean it , replace the terminals of feed back wires , reinstall again then check found feedback is ok 
NOTE the stem of the hand valve is broken",7/11/2017
,04-BSL-002N,,Alarm,"Dismantle the pilot , check it found ok , but the fuel gas line was blocked , so no feed back indication ",7/11/2017
,04-K-02C,,No problem,Check loading solenoid valve 04XV826 found no problem.,7/11/2017
,05-FV-021,,No problem,"Check valve stroke found ok, no hunting found ",7/11/2017
,07-PT-035,,Install new ,New YOKOGAWA Tx was installed after configuring it.,7/11/2017
,07-PT-036,,Install new ,New YOKOGAWA Tx was installed after configuring it.,7/11/2017
,07-BE-004,,Check,Stopped ,7/11/2017
,07-BE-005,,Check,Stopped ,7/11/2017
,15-TT-034,,Dismantle,Dismantle the Tx and Two from line as operation request and transfer to Emu W/S,7/11/2017
,16-FT-009,,Wrong reading,"Flushing, zero calibration was done, span check was done found ok then check reading found it ok",7/11/2017
,15-TT-034,,Reinstall,Reinstall the Tx and TW with old gaskets then check reading found it ok,7/11/2017
,07-K-01C,,Alarm,Tighten on local panel lockers then check found alarm cleared ,7/11/2017
,51-LT-018,,PMR,PMR was carried out.,7/11/2017
,51-TE-052,,Reinstall ,"Reinstall the TE, level calibration was done ",7/11/2017
,51-MOV-266,,Route cable ,Stopped waiting for new cable ,7/11/2017
,51-MOV-257,,Route cable ,Stopped waiting for new cable ,7/11/2017
,51-LV-094,,Broken plate,"Check found that the positioner mounting plate was broken, Dismantle it and transfer to EMC W/S , waiting for EPROM W/S to fabricate new one",7/11/2017
,07-PT-033,,Install new ,New YOKOGAWA Tx was installed after configuring it.,8/11/2017
,07-PT-034,,Install new ,New YOKOGAWA Tx was installed after configuring it.,8/11/2017
,07-TAHH-662,,Defective element,"Check found loosen in the connecting base.
Replace the element by a new one then check found ok.",8/11/2017
