LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
A2A,03-XA-150A,,False Alarm,"Put jumper on the level switch 03-LSL-150A1 at junction box as EPROM request.
Put it under observation.",8/11/2017
,04-PK-51,,Collect data,Collect data from Gamma detectors.,8/11/2017
A2A,03-BSL-01B,,Check alarms,"Install new pilots, then check alarms found cleared.",8/11/2017
A2A,03-BSL-01C,,Check alarms,"Install new pilots, then check alarms found cleared.",8/11/2017
A2A,03-BSL-01E,,Check alarms,"Install new pilots, then check alarms found cleared.",8/11/2017
A2A,03-BSL-01F,,Check alarms,"Install new pilots, then check alarms found cleared.
Note: Reset card of BSL01F several times, it is recommended to replace the flame detector card.",8/11/2017
,16-LT-003,,Wrong reading,Stopped until cleaning level glass to ensure its reading.,8/11/2017
,16-LG-209,,Dismantle,"Clean the level glass using steam hose then check found it cleaned.
Check tap point points found it blocked.
Dismantle level glass as operation request.
Install 2 end blinds and 1 male flange for operation to clear blockage using steam hose.",8/11/2017
,51-LT-020,,PMR,PMR was carried out.,8/11/2017
,52-FT-001B,,Dismantle,"Dismantle the flow element and transfer it to EMC W/S.
Install end blinds.",8/11/2017
,51-LV-094,,Broken plate,"Fabricate new bracket at EPROM w/s, then install it and check stroke found it ok.",8/11/2017
,14-FT-031,,Install new ,New YOKOGAWA Tx was installed after configuring it.,9/11/2017
A2A,03-LSL-150A1,,Install new ,"New switch was installed.
Function check found ok
No alarms existed on 03XA150A",9/11/2017
,12-XA-152B,,Alarm,"PSH152B: Function check found ok and no alarm present
LSL152B, LSH152B: Check found the switches polarity reversed; Reconnect them correctly but the alarm still exist, inform system Eng.",9/11/2017
,12-XA-152A,,Alarm,"*PSH152A: Function check found ok and no alarm present
*LSL152A, LSH152A: Check found the switches polarity was reversed; Reconnect them correctly and the alarm was cleared",9/11/2017
,12-PSL-155A,,Alarm,"Check found switch set point was 13bar and datasheet 11bar
Adjust switch set point and alarm cleared",9/11/2017
,12-LSL-151A,,Alarm,"Check found no power on switch (220VAC)
Raise the switch miniature from distribution panel and the alarm was cleared",9/11/2017
,04-BSL-001J,,Install new ,New pilots were installed with new cable glands,9/11/2017
,04-BSL-002K,,Install new ,"New pilots were installed with new cable glands
Note: For BSL002K, the FG line is totally blocked",9/11/2017
A2A,03-BSL-001A,,Install new ,"New pilots was installed
Note: The FG line is semi blocked cause low FG pressure",9/11/2017
A2A,03-BSL-001F,,Install flame detection card ,Cancelled as the old card is ok.,9/11/2017
,16-LG-209,,Install new glass,"Remove the end blinds on LG taps as operation request
Transfer the LG to EMC w/s, replace the dirty glass by new one then test it up to 7 bars found ok",9/11/2017
,16-LG-209,,Install,"Install the LG and check level found it 30% but LT003 reading was 10%
Note: The middle glass still not clear",9/11/2017
,16-LT-003,,Wrong reading,Zero & span calibration was done then check reading found it matching LG reading,9/11/2017
,51-MOV-257,,Lay down inst cable,"Lay new cable except last conduit below MOVs
To be continued",9/11/2017
,51-MOV-266,,Lay down inst cable,"Lay new cable except last conduit below MOVs
To be continued",9/11/2017
,16-LT-003,,Blockage,"Function check for the Tx found ok
There is a partial blockage at lower tap point prevents the level inside LT chamber to match the level in LG; Waiting for operation to clear it
Note: The upper isolation valve is passing",10/11/2017
,16-LDT-006,,Hunting,"Power Reset was done
Zero & span check was done found ok
Check reading found ok & matching LG reading",10/11/2017
,13-FT-063,,Hunting,"Reset power was done
Zero check found ok
Flushing was done for both taps to clear blockage from low tap point and condensation spray
Now the Tx reading is stable and ok",11/11/2017
,15-PT-025,,PMR,PMR was carried out,12/11/2017
,15-VSH-004C,,PMR,PMR was carried out,12/11/2017
,04-BSL-002E,,False Alarm,"Flame is on at flame detector and off at local panel, check with new card but problem still exist, waiting S/D to open local panel.
",12/11/2017
,04-BSL-002C,,False Alarm,"Flame is on at flame detector and local panel but off at DCS, waiting for S/D to open local panel.
",12/11/2017
,"04-BSL-002G, ",,False Alarm,"Flame is on at flame detector and local panel but off at DCS, waiting for S/D to open local panel.
",12/11/2017
,04-BSL-004D,,Defective pilot,Install new pilot with new cable glands,12/11/2017
,12-XA-152B,,Survey,"Survey was done for
12LSL152A/B
12LSH152A/B
12DP01",12/11/2017
,16-FISL-105,, Alarm,"Clean bad contact on the board, then function check was done found ok
Note: The alarm is actual",12/11/2017
,16-PSL-115,,Alarm,Complete calibration was done. Note: The alarm is actual ,12/11/2017
,16-FISL-106,,False Alarm,"Cover was stuck, waiting spare one",12/11/2017
,16-PSL-116,,False Alarm,"Replace the defective switch & mounting bracket by new ones
Install new fitting and nut for impulse tube",12/11/2017
,12-LDSH-225C,,False Alarm,"Check switch using magnet several time found ok
The taps are partially blocked
Waiting S/D to clear the blockage",12/11/2017
,51-LT-019,,PMR,PMR was carried out. Note Displacer weight is heavy but could not clean it as the level is low.,12/11/2017
,54-LT-033,,Wrong reading,Function check was done found no problem,12/11/2017
,54-PSHH-015,,False Alarm,"Function check was done found defective, waiting spare one",12/11/2017
,54-PSHH-016,, Alarm,Check switch set point found ok (6bar),12/11/2017
,54-FSL-030,,False Alarm,"Check found there is jumper on switch and no history found about it, waiting for spare one",12/11/2017
,13-FV-074,,Passing,"Check valve stroke found ok.
Increase the stem length but it was useless.",13/11/2017
,"13-TE-076, 077",,Install T/C,Remove pyrometer and install thermocouple as requested.,13/11/2017
,05-VSH-173A,,False Alarm,Stopped as the fan was electrically isolated.,13/11/2017
,05-LSLL-056,,PMR,PMR was carried out.,13/11/2017
,04-PT-048,,PMR,PMR was carried out.,13/11/2017
,04-PT-049,,PMR,PMR was carried out.,13/11/2017
,04-LSHH-013,,PMR,PMR was carried out.,13/11/2017
,05-FT-014,,PMR,PMR was carried out.,13/11/2017
,05-FT- 031,,PMR,PMR was carried out.,13/11/2017
,12-VSH-55B,, Alarm,"Check found defective mechanism.
Install an old one and adjust it then function check found ok.",13/11/2017
A2A,02-BSL-001A,,Alarm,"Dismantle the pilot and transfer them to EMC w/s.
complete maintenance was done.
Reinstall again and check spark and indication found ok.",13/11/2017
A2A,02-BSL-001C,,Alarm,"Dismantle the pilot and transfer them to EMC w/s.
complete maintenance was done.
Reinstall again and check spark and indication found ok.",13/11/2017
,13-HV-017,,Force close,Force the valve to close by connecting the open signal at close position.,13/11/2017
,13-HV-018,,Force close,"check found the valve is closed, Remove the open signal to ensure that the valve is in close position.",13/11/2017
,13-HZ-51,,Dismantle instruments,"Dismantle the following and transfer to EMC w/s.
13-BE-005, 006 and the ignitor.",13/11/2017
,54-FT-020,,Wrong reading,Zero/span check were done found ok.,13/11/2017
,Unit 54,,Survey,Visual survey was carried out.,13/11/2017
,51-LT-066,,Install TE,Stopped,13/11/2017
,06-LDT-001,,PMR,PMR was carried out.,14/11/2017
,06-LT-003,,PMR,PMR was carried out.,14/11/2017
,16-LDT-006,,Wrong reading,"Zero calibration and span check were done, check reading found it ok.",14/11/2017
,15-PT-010,,PMR,PMR was carried out.,14/11/2017
A2A,03-BSL-001A,,Alarm,Clean nozzle and function check found ok.,14/11/2017
A2A,03-BSL-001B,,Alarm,Clean nozzle and function check found ok.,14/11/2017
A2A,03-BSL-001C,,Alarm,Clean nozzle and function check found ok.,14/11/2017
A2A,03-BSL-001E,,Alarm,Clean nozzle and function check found ok.,14/11/2017
,Unit 02,,Survey,Visual survey was carried out.,14/11/2017
,Unit 16,,Survey,Visual survey was carried out.,14/11/2017
,06-FT-001A,,PMR,PMR was carried out.,14/11/2017
,06-FT-001B,,PMR,PMR was carried out.,14/11/2017
,13-FV-074,,Passing,"Dismantle the valve and check its internals found defective body.
Reassemble valve with old defective gaskets (Seat, Bonnet, Line) as requested.
Waiting for spare.",14/11/2017
,05-VSH-173A,,Adjust,Adjust switch setting,15/11/2017
,05-FT-018,,PMR,PMR was carried out. Note: over range reading is actual. High and Low manifold valves are passing.,15/11/2017
A2A,02-FT-014,,PMR,"Stopped, high side main isolation valve is broken.",15/11/2017
A2A,03-FT-001,,PMR,PMR was carried out.,15/11/2017
,05-XV-085,,Wrong feed back,Adjust feed back switches alignment. Check open/ close feedback at DCS found ok.,15/11/2017
,13-FV-074,,Dismantle,"Dismantle the actuator and left at site. Transfer body to EPROM W/S to weld it. Note: needs bonnet, seat and two line gas kits. The pluge Teflon edge has a minor defect.",15/11/2017
,04-H-01,,Alarm,Clean nozzle and adjust air/ fuel ratio,15/11/2017
,04-H-02,,Alarm,Clean nozzle and adjust air/ fuel ratio,15/11/2017
,04-H-03,,Alarm,Clean nozzle and adjust air/ fuel ratio,15/11/2017
,04-H-04,,Alarm,Clean nozzle and adjust air/ fuel ratio,15/11/2017
A2A,03-H-01,,Alarm,Clean nozzle and adjust air/ fuel ratio,15/11/2017
,06-FT-001A,,Wrong reading,"Reset, Zero/ span and mA then check reading found ok and matched with 06-FT-001B",15/11/2017
,16-LT-003,,Wrong reading,Check found the TX range differ from last calibrated one. Dismantle the TX and transfer it to EMC W/S to Check internal parts. Recommendation: Replace TX with new one.,15/11/2017
,51-TK-031,,Put in service,"Check found that the displacer is down, weight and balanca test were done ,the tank is empty and waiting to be calibrated after increasing level.",15/11/2017
,51-LT-053,,Upgrade temperature elemnt to VITO,"The IR connector of the TR was found defective so it was eplaced by a new one,check the transmitter found alarm (ES 407),
Install a new force transducer and waiting for the weights to calibrate it.",15/11/2017
,04-H-02,,Check pilots flame,"Clean nozzle for BSL-02I, for BSL-02E,I the feedback is on at card while at local panel is off. ",16/11/2017
,16-LT-003,,Install new,"New Tx installed, the Tx chamber purged with steam, configuration done, check reading found ok and matched with LG.",16/11/2017
,05-PT-041,,Wrong reading,Reset then check reading found ok.,16/11/2017
,13-FV-074,,Install,"New valve body installed, passing test was done found little passing at more than 20 bar, valve reinstalled in service again.",16/11/2017
,13-LV-042,,Passing test,Passing test was done found passing without any pressure load.,16/11/2017
,13-LV-046,,Passing test,Passing test was done found passing without any pressure load.,16/11/2017
,13-LV-050,,Passing test,Passing test was done found passing without any pressure load.,16/11/2017
,13-PV-020,,Wrong feedback,"Adjust feedback cam at close position, the cam was loosen.",16/11/2017
,13-HV-017,,Remove force,Remove force and put in service.,16/11/2017
,13-HV-018,,Remove force,Remove force and put in service.,16/11/2017
,13-FT-065,,Wrong reading,"Flushing, Zero calibration was done, span check found ok then check reading found ok.",16/11/2017
,51-LT-053,,Calibrate force transducer/ Upgrade TE into VITO,###############################################################################################################################################################################################################################################################,16/11/2017
,51-LV-094,,Fail,###############################################################################################################################################################################################################################################################,16/11/2017
,51-LV-094,,Broken air tube,"Install new nut, ferrule and back ferrule, put the valve in service and function check found ok.",17/11/2017
,13-HZ-51,,Install instruments and assist in start up,###############################################################################################################################################################################################################################################################,17/11/2017
A2A,02-H-01,,Pilots alarm,"Dismantle following and clean fuel gas elbow: 02-BSL-001A/B/D.
Clean nozzle for 02-BSL-001C.",17/11/2017
A2A,03-H-01,,Pilots alarm,"Clean nozzle for 03-BSL-001B/F, Dismantle and clean fuel gas elbow for 03-BSL-001A then ignite it but there is no feedback indication on flame scanner, to be continued.",17/11/2017
,"13-TE-076
13-TT-077",,Install pyrometer,"Put pyrometer in service instead of TC, reading accepted by operation.",17/11/2017
,13-BE-006,,Wrong reading,"Check found defective fuse (F4), install a new one then check reading found ok.",17/11/2017
,13-BE-005,,Wrong reading,###############################################################################################################################################################################################################################################################,17/11/2017
,13-FV-067,,Stuck,"Force the valve span/close several times till it worked properly, check valve stroke found ok.",18/11/2017
,13-TE-075,,Wrong reading,"Adjust alignment to achieve the operation required values, TT-075: 1220 C° , TT-077: 1150 C°.",18/11/2017
,13-TE-077,,Wrong reading,"Adjust alignment to achieve the operation required values, TT-075: 1220 C° , TT-077: 1150 C°.",18/11/2017
,UNIT 04,,Arrange cables,Arrange the fallen cables on the cable tray.,18/11/2017
,13-AT-004,,Put in service,Put it in service,18/11/2017
A2A,02-FT-004A,,PMR,PMR was carried out.,19/11/2017
A2A,02-FT-004B,,PMR,PMR was carried out.,19/11/2017
A2A,02-FT-004C,,PMR,PMR was carried out.,19/11/2017
A2A,02-FT-002A,,PMR,"PMR was carried out.
Note: The manifold isolation valves are passing",19/11/2017
A2A,02-FT-002B,,PMR,"PMR was carried out.
Note: The manifold isolation valves are passing",19/11/2017
A2A,02-FT-002C,,PMR,"PMR was carried out.
Note: The manifold isolation valves are passing",19/11/2017
,07-FT-038,,PMR,PMR was carried out.,19/11/2017
A2A,02-LSLL-051,,PMR,Check micro switch only as the switch is top mounted,19/11/2017
,05-FT-021,,Move the FI,"Dismantle the FI and reinstall it on the lighting support
Transfer the FI support to EMC w/s",19/11/2017
,13-FT-058,,Hunting,"Clear condensation in manifold
Flushing was done
Zero/span calibration was done",19/11/2017
,04-PDT-532,,Change Range,"Change calibration range from (-625 - 625 mmH2O) to (-725 - 725 mmH2O)
Function check found ok.",19/11/2017
,04-PDT-535,,Change Range,"Change calibration range from (0 - 0.45bar) to (0 - 0.55bar)
Zero/span calibration were done",19/11/2017
,04-FT-513,,Change Range,"Change range from (0 - 2780mmH2o) (0 - 65m3/hr) to (0-4211mmH2o)(0 - 80m3/hr)
Zero/span calibration were done",19/11/2017
,51-FT-011,,Wrong reading,Transfer job to System Engineer,19/11/2017
,51-LDT-027,,Wrong reading,"Stopped as tap points were blocked, refer 29/11/2016",19/11/2017
,51-LT-096,,Wrong reading,"Calibration was done, replace the display by new one
Note: The Tx was isolated",19/11/2017
,51-MOV-234,,Replace battery,"Install new battery and the alarm cleared
Recomm: To replace the battery connection by new one",19/11/2017
,06-PDT-003,,Change Range,"Change Calibration range from (0 - 1.8bar) to (0 - 3bar)
Zero/span check and flushing were done",20/11/2017
,05-FT-018,,Replace & Change Range,"Install new Tx.
Change Calibration range from (0 - 2500mmH2O) to (0 - 10000mmH2O)",20/11/2017
,12-FT-022,,Change Range,"Change Calibration range from (0 - 2500mmH2O) to (0 - 4648mmH2O)
Zero/span check and flushing were done
Note: Reading still over range",20/11/2017
,16-FT-002,,Replace & Change Range,"Scaffold was erected
Install new Tx.
Change Calibration range from (0 - 2500mmH2O) to (0 - 10000mmH2O)",20/11/2017
,12-PDT-011,,Change Range,"Change Calibration range from  (0 - 200mmH2O) to (0 - 300mmH2O)
Zero/span calibration and flushing were done",20/11/2017
,12-PDT-012,,Change Range,"Change Calibration range from  (0 - 100mmH2O) to (0 - 300mmH2O)
Zero/span calibration and flushing were done",20/11/2017
,06-FT-002,,Change Range,###############################################################################################################################################################################################################################################################,20/11/2017
,04-BSL-001I,,Pilot Alarm,An old repaired pilot was installed,20/11/2017
,04-BSL-001F,,Pilot Alarm,New pilot was installed,20/11/2017
,04-BSL-002A,,Pilot Alarm,New pilot was installed,20/11/2017
,13-LG-212,,Leakage,"Check found leakage from nut connected to the cock valve
Tighten it but it was useless
Waiting spare valve",20/11/2017
,51-FT-011,,Wrong reading,"Check found water inside the power module and broken terminals 
Replaced it by new Tx after configuring it
Loop check found mA output is ok
Check reading found ok",20/11/2017
,51-FT-065,,Blockage,"Check found blockage at both tap points
Dismantle the impulse tubes to let operation clear the blockage",20/11/2017
,58-FT-007,,Wrong reading,"Check found heavy hammering in the line which affects Tx reading as following
With Hammering: Tx reading 44%, PI reading over scale
Without Hammering: Tx reading 0%, PI reading 7bar",20/11/2017
A2A,02-E-01,,Survey,Pressure survey was carried out.,21/11/2017
A2A,02-TE-005,,Arrange cables,Fabricate cable tray. Cables were arranged.,21/11/2017
,06-FT-002,,Dismantle,"Dismantle the orifice plate, clean it.
Flush the line from blockage.
Check reading found at loading 4.9m3/hr and at unloading 0m3/hr.
Replace the manifold by a new one, then check reading found at loading 6.5m3/hr and at unloading 2.7m3/hr.",21/11/2017
,04-TE-655,,PMR,PMR was carried out.,21/11/2017
,04-TE-650E,,PMR,PMR was carried out.,21/11/2017
,04-TE-653B,,PMR,"PMR was carried out.
Note: the datasheet range is 140 deg C while the actual one is 153 deg. C.",21/11/2017
,04-TE-650A,,PMR,PMR was carried out.,21/11/2017
,04-TE-650C,,PMR,PMR was carried out.,21/11/2017
,04-TE-652D,,PMR,PMR was carried out.,21/11/2017
,04-TE-652B,,PMR,PMR was carried out.,21/11/2017
,04-TE-652L,,PMR,PMR was carried out.,21/11/2017
,04-TE-652F,,PMR,PMR was carried out.,21/11/2017
,04-TE-652E,,PMR,PMR was carried out.,21/11/2017
,04-TE-652C,,PMR,PMR was carried out.,21/11/2017
,04-TE-650F,,PMR,PMR was carried out.,21/11/2017
,04-TE-652G,,PMR,PMR was carried out.,21/11/2017
,04-TE-652I,,PMR,PMR was carried out.,21/11/2017
,04-TE-652A,,PMR,PMR was carried out.,21/11/2017
,04-TE-650D,,PMR,PMR was carried out.,21/11/2017
,04-TE-652J,,PMR,PMR was carried out.,21/11/2017
,04-TE-654A,,PMR,"PMR was carried out.
Note: the datasheet range is 140 deg C while the actual one is 153 deg. C.",21/11/2017
,04-TE-654B,,PMR,"PMR was carried out.
Note: the datasheet range is 140 deg C while the actual one is 153 deg. C.",21/11/2017
,04-TE-653A,,PMR,"PMR was carried out.
Note: the datasheet range is 140 deg C while the actual one is 153 deg. C.",21/11/2017
,04-TE-653C,,PMR,PMR was carried out.,21/11/2017
,04-TE-652H,,PMR,PMR was carried out.,21/11/2017
,04-TE-652K,,PMR,PMR was carried out.,21/11/2017
,04-TE-650B,,PMR,PMR was carried out.,21/11/2017
,04-PSL-645,,PMR,PMR was carried out.,21/11/2017
,04-PSL-630,,PMR,PMR was carried out.,21/11/2017
,04-PSL-634,,PMR,PMR was carried out.,21/11/2017
,04-PSL-608,,PMR,PMR was carried out.,21/11/2017
,04-PSL-615,,PMR,PMR was carried out.,21/11/2017
,04-PSL-632,,PMR,PMR was carried out.,21/11/2017
,04-PDSH-619,,PMR,PMR was carried out.,21/11/2017
,04-PSL-621,,PMR,Stopped as it is on cooling water.,21/11/2017
,04-PSL-624,,PMR,Stopped as it is on cooling water.,21/11/2017
A2A,03-FT-008,,Wrong reading,"Reset, zero check found ok then check reading found ok.",21/11/2017
,06-FV-002,,Dismantle,"Dismantle the valve from bonnet to let operation purge the line.
Re-install again with old bonnet gasket.",21/11/2017
,05-XV-019,,Wrong Feedback,"Force the valve several times, adjust feedback proximity switches for open/close.
Check indication with DCS found it ok.",21/11/2017
,04-H-02,,No Feedback,"Clean nozzle and adjust air/fuel ratio for BSL-002N,M,G
dismantle the nozzle and clear its blockage then re-install and adjust air/fuel ratio for BSL-002F",21/11/2017
,04-H-03,,No Feedback,"Clean nozzle and adjust air/fuel ratio for BSL-003F
dismantle the nozzle and clear its blockage then re-install and adjust air/fuel ratio for BSL-003C,D,H",21/11/2017
,04-FT-570,,Check reading,"Zero/span and mA check were done found ok.
Flushing was done from manifold to clear partial blockage in both tap points.",21/11/2017
,04-FT-553,,Check reading,"Zero and mA check were done found ok.
Flushing was done from manifold to clear partial blockage in both tap points.",21/11/2017
,52-FT-001B,,Re-install,"Re-install the Tx with new line gaskets.
Re-connect the signal wires.
Could not check the Tx reading as there was no trucks.",21/11/2017
,07-BE-004,,Install,New pilot was installed,22/11/2017
,07-BE-005,,Install,New pilot was installed,22/11/2017
,04-BSL-003B,,Alarm,"Dismantle the pilot, complete maintenance was done, reinstall it again, check feedback found it ok",22/11/2017
,04-BSL-004A,,Alarm,"Dismantle the pilot, complete maintenance was done, reinstall it again, check feedback found it ok",22/11/2017
,04-BSL-002N,,Alarm,"Check found blockage at fuel gas main line, leave the isolation valve close till clearing the blockage.",22/11/2017
A2A,03-BSL-001A,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
A2A,03-BSL-001B,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
A2A,03-BSL-001D,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
A2A,03-BSL-001F,,Alarm,"Clean nozzles and adjust air/fuel ratio,
Replace flame detector card by a new one.",22/11/2017
,04-BSL-002B,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
,04-BSL-002C,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
,04-BSL-002D,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
,04-BSL-002G,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
,04-BSL-002K,,Alarm,"Clean nozzles and adjust air/fuel ratio,",22/11/2017
,04-BSL-002M,,Alarm,"Clean nozzles and adjust air/fuel ratio,
Replace defective air/fuel ratio nut by an old one.",22/11/2017
,04-BSL-002E,,Alarm,"Clean nozzles and adjust air/fuel ratio,
Note: No feedback at local panel.",22/11/2017
,07-PT-060,,Wrong reading,Zero and span check were done and no problem was found.,22/11/2017
,07-LDT-013,,Wrong reading,Check Tx reading found it matching with LG.,22/11/2017
,13-LT-082,,Wrong reading,###############################################################################################################################################################################################################################################################,22/11/2017
,04-FT-570,,Wrong reading,"Flushing was done to clear condensate from high side.
Zero calibration was done (very small shift).
Span check found ok.
Check found a crack at (1/2""NPT*1/2""tube) fitting of high side, replace it by an old one.
Check reading found it ok.",22/11/2017
,51-MOV-266,,Laying Cable,"Complete laying down then new cable between MOV-266 and MOV-257, Waiting for termination at junction box.
Note: MOV-266 needs new battery.",22/11/2017
,51-MOV-257,,Laying Cable,"Complete laying down then new cable between MOV-266 and MOV-257, Waiting for termination at junction box.
Note: MOV-266 needs new battery.",22/11/2017
,04-LSL-607,,PMR,Stopped as on cooling water.,23/11/2017
,04-LSL-603A,,PMR,PMR was done.,23/11/2017
,04-LSL-609,,PMR,Stopped as on cooling water.,23/11/2017
,04-LSL-611,,PMR,PMR was done.,23/11/2017
,04-TSH-614A,,PMR,PMR was done.,23/11/2017
,04-TSH-614B,,PMR,PMR was done.,23/11/2017
,04-TSH-614C,,PMR,PMR was done.,23/11/2017
,04-TSH-614D,,PMR,PMR was done.,23/11/2017
,04-TSH-614E,,PMR,PMR was done.,23/11/2017
,04-TSH-614F,,PMR,PMR was done.,23/11/2017
,06-PT-002,,PMR,PMR was done. Manifold valves are passing.,23/11/2017
,06-PT-004,,PMR,PMR was done.,23/11/2017
,06-FT-004,,PMR,PMR was done. Manifold valves are passing.,23/11/2017
A2A,02-E-02,,Install scaffolding,Scaffolding installed.,23/11/2017
,07-TXE-006D,,Wrong reading (I/O bad),"Check element reading found ok (389 C° ) , loop check found ok, check reading found ok and stable.",23/11/2017
,53-LT-015,,Check reading,"Function check was done found no problem, operator flush tap points found semi blockage, clear it then check reading found ok.",23/11/2017
,53-LSH-013,,Check action with LT,"Function check was done found no problem, check alarm with DCS found ok.",23/11/2017
,53-LSHH-016,,Check action with LT,Check micro switch only with DCS found ok.,23/11/2017
,Unit-56,,Survey,Survey was carried out,23/11/2017
,Unit-53,,Survey,Survey was carried out,23/11/2017
,Unit-58,,Survey,Survey was carried out. Install tag numbers,23/11/2017
,51-FT-010,,Wrong reading,"Flushing was done for both tap points to clear blockage, refill impulse tube with mixture of glycerin and water, Zero check found ok then check reading found ok.",23/11/2017
,53-FISL-014,,Dismantle and clean,"Dismantle, clean internals, reinstall again with old gaskets after operation purged the line, function check was done found ok.",23/11/2017
,53-FISL-015,,Dismantle and clean,"Dismantle, clean internals, reinstall again with old gas kits after operation purged the line, function check was done found ok.",23/11/2017
A2A,02-TE-650D,,PMR,Stopped since not accessible.,26/11/2017
A2A,02-TE-650A,,PMR,PMR was done.,26/11/2017
A2A,02-TE-650B,,PMR,PMR was done.,26/11/2017
A2A,02-TE-650C,,PMR,PMR was done.,26/11/2017
A2A,02-TE-603A,,PMR,PMR was done.,26/11/2017
A2A,02-TE-603B,,PMR,PMR was done.,26/11/2017
A2A,02-TE-651A,,PMR,PMR was done.,26/11/2017
A2A,02-TE-651B,,PMR,PMR was done.,26/11/2017
A2A,02-PSL-607,,PMR,PMR was done.,26/11/2017
A2A,02-PSL-621,,PMR,PMR was done.,26/11/2017
A2A,02-PSL-625,,PMR,PMR was done.,26/11/2017
A2A,02-PSL-616,,PMR,PMR was done.,26/11/2017
A2A,02-PDSH-628,,PMR,PMR was done.,26/11/2017
A2A,02-PDSH-615,,PMR,PMR was done.,26/11/2017
A2A,02-TSH-614,,PMR,"Stopped, no time.",26/11/2017
A2A,02-TSH-615,,PMR,"Stopped, no time.",26/11/2017
A2A,02-TSH-608,,PMR,"Stopped, no time.",26/11/2017
A2A,02-LSL-604,,PMR,PMR was done for micro switch.,26/11/2017
A2A,02-LSL-611,,PMR,PMR was done for micro switch.,26/11/2017
A2A,02-LSL-610A,,PMR,PMR was done.,26/11/2017
A2A,02-LSL-610B,,PMR,PMR was done.,26/11/2017
,04-PSL-621,,PMR,PMR was done.,26/11/2017
,04-PSL-624,,PMR,PMR was done.,26/11/2017
,04-LSL-607,,PMR,PMR was done for micro switch.,26/11/2017
,04-LSL-609,,PMR,PMR was done for micro switch.,26/11/2017
A2A,02-H-01,,Start up,Assist operation to start up heaters.,26/11/2017
A2A,03-H-01,,Start up,Assist operation to start up heaters.,26/11/2017
,04-H-01,,Start up,Assist operation to start up heaters.,26/11/2017
,04-H-002,,Start up,Assist operation to start up heaters.,26/11/2017
,04-H-03,,Start up,Assist operation to start up heaters.,26/11/2017
,04-H-04,,Start up,Assist operation to start up heaters.,26/11/2017
,04-FSL-805,,Dismantle,Dismantle air hose.,26/11/2017
,04-H-02,,Wrong indication,"Check found defective relays in LCP, replace them with relays of BSL-02H,J  and function check found ok. Check BSL-02I,J relays found defective.
Waiting for spare parts for relays of: BSL-02G,H,I,J.",26/11/2017
,04-H-01,,Wrong indication from fuel valves,Adjust the hand valves FB indication of pilots fuel gas then check indication found ok.,26/11/2017
,04-H-002,,Wrong indication from fuel valves,Adjust the hand valves FB indication of pilots fuel gas then check indication found ok.,26/11/2017
,04-H-03,,Wrong indication from fuel valves,Adjust the hand valves FB indication of pilots fuel gas then check indication found ok.,26/11/2017
,04-H-04,,Wrong indication from fuel valves,Adjust the hand valves FB indication of pilots fuel gas then check indication found ok.,26/11/2017
,04-XV-562A,,Install new,"The body flange is lug threaded with different size of old studs (old studs were 3/4`` and the new is smaller), so job cancelled.",26/11/2017
,04-XV-562B,,Install new,"The body flange is lug threaded with different size of old studs (old studs were 3/4`` and the new is smaller), so job cancelled.",26/11/2017
,53-XV-001,,Install regulator,"New regulator installed instead of defective one, function check was done found ok.",26/11/2017
,53-XV-002,,Install regulator,"New regulator installed instead of defective one, function check was done found ok.",26/11/2017
,51-FT-065,,Reinstall,Reinstall the impulse tubes then check reading found ok.,26/11/2017
A2A,02-LT-004,,PMR,PMR was done.,27/11/2017
A2A,02-LT-006,,PMR,PMR was done.,27/11/2017
A2A,02-LT-008,,PMR,PMR was done.,27/11/2017
A2A,03-VSH-003F,,PMR,PMR was done.,27/11/2017
,04-FT-002,,PMR,PMR was done.,27/11/2017
,16-FT-001,,PMR,PMR was done.,27/11/2017
,16-FT-003,,PMR,PMR was done.,27/11/2017
,07-PT-060,,No problem,"Zero/Span check found ok
The hunting reading was actual",27/11/2017
,04-K-02C,,Dismantle,"Dismantle the following instruments and transfer them to EMC w/s
04-TE-812A/B, 04-FSL-805
Reinstall 04-TE-812A/B",27/11/2017
,04-XV-562A,,Transfer,Transfer both new valves to EMC w/s,27/11/2017
,04-XV-562B,,Transfer,Transfer both new valves to EMC w/s,27/11/2017
,04-FT-004,,Wrong reading,"Zero/span check found ok
Internal flushing then check reading found ok",27/11/2017
,04-FSL-605,,False Alarm,"Function check for the switch found alarm Set at 8mmH2O, Reset at 10mmH2O
Note: The alarm occurred when only one fan is running, but when the two fans are running, no alarm occurred",27/11/2017
,Unit 52,,Survey,Visual inspection on instruments was carried out,27/11/2017
,51-LT-010,,PMR,Stopped by operation,27/11/2017
,04-LSHH-015,,PMR,PMR was done.,28/11/2017
,04-LSHH-016,,PMR,"Scaffold was erected, to be carried out.",28/11/2017
,14-PDT-007,,PMR,PMR was done.,28/11/2017
,14-PDT-057,,PMR,"Check found a pin hole in high side impulse tube
Dismantle it (2 parts), to be replaced ",28/11/2017
A2A,02-TSH-650B,,Wrong reading,"Check found no loose
Replace cable terminals and screws by new ones
Loop check found ok
Check found alarm cleared",28/11/2017
,07-PDT-006,,Change range,"Change range from (0 - 2bar) to (0 - 2.8bar)
Function check found ok",28/11/2017
,15-FT-003,,Change range,"Change range from (0 - 1250mmH2O) to (0 - 1953mmH2O)
Flushing, Zero/ span calibration",28/11/2017
,07-LDT-001,,Force 50%,Stopped as the Tx is not readable through HART comm. And Tx is defective,28/11/2017
,13-PT-054,,Wrong reading,Zero/Span check was done found ok,28/11/2017
,13-PT-055,,Wrong reading,"Zero/Span check was done found ok
The tap point is blocked, dismantle the impulse tube as requested",28/11/2017
,04-FSL-805,,Install,"Stopped , waiting for Elec. Dep to finish their work on the motor",28/11/2017
,05-FSH-026,,False Alarm,"Check heater/temp sensor found ok
Loop check found ok
Check found jumper J6 was fallen, insert it then function check found ok",28/11/2017
,15-FT-001,,Change range,###############################################################################################################################################################################################################################################################,28/11/2017
,14-PT-040,,Wrong reading,"Flushing was done to clear condensate in impulse tubes
Zero check found ok
There is mismatch between field reading and DCS reading, transfer it to System Eng.",28/11/2017
A2A,03-H-01,,Pilot Alarm,###############################################################################################################################################################################################################################################################,28/11/2017
A2A,03-PCV-009,,Clean and adjust,###############################################################################################################################################################################################################################################################,28/11/2017
,15-FT-001,,Blocked impulse tube/ tap point,"Fabricate new impulse tubes instead of blocked one, check reading found it ok.",29/11/2017
,14-PDT-057,,Replace tube,"Install new part of high side impulse tube instead of defective part.
Zero check was then check reading found it ok.",29/11/2017
A2A,02-FT-008,,Wrong reading,"Flushing was done to clear condensate.
Zero check found ok, then check reading found it ok.",29/11/2017
,13-PV-095A,,No problem,"Function check found ok.
Recommendation: If the problem repeated replace the proximity switch.",29/11/2017
A2A,03-FT-002,,Wrong reading,"Zero/span check found ok.
Internal flushing was done.
Reading before is as after.",29/11/2017
,04-LSHH-016,,PMR,PMR was carried out.,29/11/2017
,05-FSH-026,,Alarm,"Adjust calibration potentiometer.
Alarm is still present.",29/11/2017
,04-FSL-605,,Alarm,"Check set point found it ok.
Set 8mmH2O and Reset 10mmH2O.
Measure actual pressure found 35mmH2O.",29/11/2017
,04-FSL-805,,Re-install,Re-install it back after electrical department finished their work.,29/11/2017
,07-VSH-003B,,Alarm,"Adjust switch set point after vibration team checked it.
Note: the current drawn by the fan is greater than other running fans.",29/11/2017
A2A,02-HV-001,,Wrong feedback,"Recalibrate the positioner transmitter.
Check valve stroke found ok.
Recommendation: Replace the positioner as sometimes it hunts.",29/11/2017
,05-XV-019,,Wrong feedback,"Force the valve several times to clear its stuck.
Adjust open feedback switch.
Check stroke and feedback with DCS found ok.
Note: the valve didn’t fully open 100%",29/11/2017
,14-PT-040,,Wrong reading,"Operator flush tap point found no condensate.
Zero check found ok.
Loop check was done found ok
As found reading = As left reading.",29/11/2017
,Unit 54,,Survey,Visual survey was carried out.,29/11/2017
,51-LT-011,,PMR,PMR was carried out.,29/11/2017
,51-FT-021,,Wrong reading,"Zero and span check found ok.
To be continued to check impulse tubes.",29/11/2017
,51-FT-021,,Wrong reading,###############################################################################################################################################################################################################################################################,29/11/2017
,51-LT-099,,PMR,PMR was carried out.,30/11/2017
,54-FT-001A,,Hunting,"Clear blockage from manifold, impulse tubes and tap points then check reading found ok",30/11/2017
,54-FT-001B,,Hunting,"Clear blockage from manifold, impulse tubes and tap points then check reading found ok",30/11/2017
,05-TE-032,,Wrong reading,"Check element reading found ok.
Loop check found ok.
Reading before = after = 123 deg C.",30/11/2017
,14-PT-040,,Wrong reading,"Flushing was done and no condensate was found.
Zero check found ok.
Increase Tx damping.
Note: While flushing we noticed that the flow decreases for few seconds then being ok.",30/11/2017
,13-TE-069,,Wrong reading,"Check found uncovered wire in contact with the cover.
Cut part of the cable and install new gland and shroud.
Loop check found ok.
Check element reading found it ok.",30/11/2017
,07-HV-017,,Wrong feedback,###############################################################################################################################################################################################################################################################,30/11/2017
,14-PT-040,,Wrong reading,"Check mA output found Stable , no condensate exist ",1/12/2017
,54-FT-001A,,Wrong reading,Reset then check reading found it ok ,1/12/2017
,54-FT-001B,,Wrong reading,"Check found defective cell, replace it with an old one , zero & span calibration were done then check reading found ok and matched with 54FT001A",1/12/2017
,51-FT-036B,,fix support,Install new Tx support and U-bolt ,1/12/2017
,04-TT-902A,,Check leakage,Visual check found oil leak from cable gland.,3/12/2017
,05-FSH-026,,False alarm,"Adjust set point, put it under observation.",3/12/2017
,05-PT-041C,,Check reading,Stopped as the reading is matched with PT-041A/B,3/12/2017
,07-FT-114,,False reading,"Reset, flushing then Zero & Span check were done found ok.",3/12/2017
,07-FT-116,,False reading,"Reset, flushing then Zero & Span check were done found ok.",3/12/2017
,07-PT-012,,PMR,PMR was done.,3/12/2017
,07-FT-017,,PMR,"PMR was done.       
Note: High and low manifold valves are passing.",3/12/2017
,07-LSH-032,,PMR,PMR was done.,3/12/2017
,13-PT-054,,Check,Check reading found matched with PT-055,3/12/2017
,13-PT-055,,"Put in service,",Put in service then check reading found matched with PT-054.,3/12/2017
,14-PV-040,,Check stroke,Check stroke found no problem.,3/12/2017
,54-PI-279,,Swap with 54-PI-280,Swap with 54-PI-280 then check reading found no problem.,3/12/2017
,54-PI-280,,Swap with 54-PI-279,Swap with 54-PI-279 then check reading found no problem.,3/12/2017
,51-LT-010,,PMR,PMR was done.,3/12/2017
,UNIT 51,,PMR,Visual survey done.,3/12/2017
A2A,02-FT-005A,,PMR,PMR was done.,4/12/2017
A2A,02-FT-005B,,PMR,PMR was done.,4/12/2017
,06-PT-006,,PMR,PMR was done.,4/12/2017
,06-PT-007,,PMR,PMR was done.,4/12/2017
,04-PT-050,,PMR,PMR was done.,4/12/2017
A2A,02-TSH-608,,PMR,PMR was done.,4/12/2017
A2A,02-TSH-614,,PMR,PMR was done.,4/12/2017
A2A,02-TSH-615,,PMR,PMR was done.,4/12/2017
,15-VSH-054C,,PMR,Stopped as there is a large amount of acid gas leakage beside the fan cooler.,4/12/2017
,15-PT-030,,Hunting,"Flushing to clear condensate. Zero check was done, then check reading found ok.",4/12/2017
A2A,02-PSH-151A1,,Alarm,"The switch was alarm while the seal pot pressure was actually 0 bar ( set point 1.5 bar), dismantle the switch and check its set point found it set/reset varies, transfer to EMC w/s adjust it to be set/reset is 1.47 bar/0.8 bar.",4/12/2017
A2A,02-XSH-151A,,Alarm,###############################################################################################################################################################################################################################################################,4/12/2017
,Unit 52,,Survey,Visual survey done.,4/12/2017
,56-TISL-502A,,Check TW,"Check TW found it welded in the drum body, there is a 1.5 cm difference between TW and temperature switch element.",4/12/2017
,04-PT-047A,,PMR,PMR was done.,5/12/2017
,04-PT-047B,,PMR,PMR was done.,5/12/2017
,04-PT-047C,,PMR,PMR was done.,5/12/2017
,06-LDT-001,,Wrong reading ,Zero/span calibration were done then check reading found ok,5/12/2017
,14-VSH-004,,PMR,PMR was done.,5/12/2017
,13-FV-116,,PMR,PMR was done.,5/12/2017
,07-FT-016,,Mass Balance,"Mass balance was carried out
Note: Manifold isolation valves are passing",5/12/2017
,07-FT-019,,Mass Balance,"Mass balance was carried out
Note: Manifold isolation valves are passing",5/12/2017
,04-LT-007,,PMR,"Check found no response from Tx, to be continued tomorrow to replace the Tx by new one",5/12/2017
,04-LT-006,,PMR,PMR was done.,5/12/2017
,51-LT-034,,Wrong reading,Calibration was done as per operator hand dip,5/12/2017
,53-LT-002,,Max reading 66%,"The Tx max reading was stuck at 66% and 53V06 was over filled as the pumps start to run at 70%
Dismantle the Tx, install end flange with connection to a steam hose to clean the chamber
Reinstall the Tx then function check found ok",5/12/2017
,56-LCP-500,,Check wiring,###############################################################################################################################################################################################################################################################,5/12/2017
,51-LT-045,,Wrong reading,Stopped by operation,6/12/2017
,56-YSH-501A,,Replace the cable,"Replace the defective cable by a new one
Waiting for screws to fix the switched on its support",6/12/2017
,04-PT-025,,PMR,PMR was done.,6/12/2017
,04-PT-026,,PMR,PMR was done.,6/12/2017
,14-FV-009,,PMR,PMR was done.,6/12/2017
,07-PV-009,,PMR,PMR was done.,6/12/2017
,04-FT-028,,PMR,PMR was done.,6/12/2017
,06-LT-004,,PMR,PMR was done.,6/12/2017
,05-LSHH-004,,PMR,PMR was done.,6/12/2017
,05-TXT-009,,PMR,PMR was done.,6/12/2017
,15-ME-04C,,No Response,"Dismantle the actuator, transfer it to EMC w/s
Check found broken lock pin, install a new one
Replace the defective rotary union by new one
Function check found ok.
Couldn't install it due to bad weather, to be continued",6/12/2017
,04-TE-752K,,PMR,PMR was done.,7/12/2017
,04-TE-753C,,PMR,PMR was done.,7/12/2017
,04-TE-750D,,PMR,PMR was done.,7/12/2017
,04-TE-752B,,PMR,PMR was done.,7/12/2017
,04-TE-752G,,PMR,PMR was done.,7/12/2017
,04-TE-752J,,PMR,PMR was done.,7/12/2017
,04-TE-754A,,PMR,PMR was done.,7/12/2017
,04-TE-755,,PMR,PMR was done.,7/12/2017
,04-TE-752D,,PMR,PMR was done.,7/12/2017
,04-TE-750B,,PMR,PMR was done.,7/12/2017
,04-TE-750C,,PMR,PMR was done.,7/12/2017
,04-TE-752A,,PMR,PMR was done.,7/12/2017
,04-TE-752I,,PMR,PMR was done.,7/12/2017
,04-TE-750A,,PMR,PMR was done.,7/12/2017
,04-TE-753B,,PMR,PMR was done.,7/12/2017
,04-TE-752C,,PMR,PMR was done.,7/12/2017
,04-TE-752F,,PMR,PMR was done.,7/12/2017
,04-TE-754B,,PMR,PMR was done.,7/12/2017
,04-TE-750E,,PMR,PMR was done.,7/12/2017
,04-TE-752E,,PMR,PMR was done.,7/12/2017
,04-H-02,,Alarm,Clean nozzle and adjust air/fuel ratio.,7/12/2017
,04-H-03,,Alarm,Clean nozzle and adjust air/fuel ratio.,7/12/2017
A2A,03-H-01,,Alarm,"Clean nozzle and adjust air/fuel ratio for BSL-001A,C,F",7/12/2017
A2A,02-H-01,,Alarm,"Clean nozzle and adjust air/fuel ratio for BSL-001A,C,E",7/12/2017
,15-ME-04C,,Re-install,"Transfer the actuator to site.
Re-install it, function check found ok.
Note: The electrical isolation certificate was closed.",7/12/2017
,04-FT-010,,I/O bad at DCS,"Zero check found ok, mA check found ok.
Transfer the job to system engineer, the system engineer replaced the barrier but the problem still present.",7/12/2017
,05-PT-041A,,Wrong Reading,"Zero check found ok, then check reading found it ok.",7/12/2017
,05-PT-041B,,Wrong Reading,"Reset electronic module, zero check found ok, then check reading found it ok.",7/12/2017
,05-PT-041C,,Wrong Reading,"Check found defective electronic module, replace it by an old one, zero check fund ok, then check reading found it ok.",7/12/2017
,13-LT-082,,Wrong Reading,"Check found vessel is fully filled, ask operation to decrease the level.
Drain the low side impulse tubes.
Zero check found ok.
Put it in service and check reading found it ok.",7/12/2017
,56-YSH-501A,,Fix switch,"Fix the switch on its support, waiting for static department to align he belt to check the switch action.",7/12/2017
,51-FV-094,,Valve fail,"Check found broken travel pin, connector arm.
Install new connector arm, used travel pin from 51FV053 which is located at EMC w/s.
Check valve action found it ok.",7/12/2017
,51-LT-025,,Wrong Reading,"Clean displacer, calibrate the Tx as per operator hand dip.",7/12/2017
,51-MOV-242,,Check,"Check found valve actuator is full open while valve stem is mid travel as the stem is loosen from base coupling.
Drain the oil, dismantle the valve actuator and leave it on skid.
Waiting for static department to check the base coupling.",8/12/2017
A2A,02-H-01,,Alarm,"Clean nozzle and adjust air/fuel ratio.
Note : for 02-BSL-001E the air /fuel ratio adjustment thread is defective need to be replaced",8/12/2017
A2A,03-H-01,,Alarm,Clean nozzle and adjust air/fuel ratio.,8/12/2017
A2A,02-BSL-001E,,Replace air / fuel nozzle ,"install an old air/fuel ratio nozzle , check flame after ignition found ok ",10/12/2017
,04-TE-572L,,PMR,PMR was done.,10/12/2017
,04-TE-572H,,PMR,PMR was done.,10/12/2017
,04-TE-573A,,PMR,PMR was done.,10/12/2017
,04-PSL-708,,PMR,PMR was done.,10/12/2017
,04-PSL-734,,PMR,PMR was done.,10/12/2017
,04-PSL-732,,PMR,PMR was done.,10/12/2017
,04-PSL-745,,PMR,PMR was done.,10/12/2017
,04-PSL-715,,PMR,PMR was done.,10/12/2017
,04-PSL-730,,PMR,PMR was done.,10/12/2017
,04-TSH-714D,,PMR,PMR was done.,10/12/2017
,04-TSH-710,,PMR,PMR was done.,10/12/2017
,04-TSH-714A,,PMR,PMR was done.,10/12/2017
,04-TSH-714B,,PMR,PMR was done.,10/12/2017
,04-TSH-714C,,PMR,PMR was done.,10/12/2017
,04-TSH-714D,,PMR,PMR was done.,10/12/2017
,04-TSH-714E,,PMR,PMR was done.,10/12/2017
,04-LSL-705,,PMR,PMR was done.,10/12/2017
,04-LSL-711,,PMR,PMR was done.,10/12/2017
,04-PDSH-719,,PMR,PMR was done.,10/12/2017
,04-FT-553,,Wrong reading,"zero , span calibration were done then check reading found ok.",10/12/2017
,04-E-57,,check signals ,Assist electrical dept to measure mA signals to the controller of 04E57 and found stable ,10/12/2017
,16-FV-004,,Dismantle ,"Dismantle the valve from line and leave it at site as request , install an end blind at upper stream ",10/12/2017
,51-LT-045,,Wrong reading ,Calibrate the Tx as per operator hand dip.,10/12/2017
,51-LT-078,,Wrong reading ,Reset then function check found no problem,10/12/2017
,51-FV-053,,Install,"a new fabricated travel pin was installed , check stroke found ok , reinstall it again in site ",10/12/2017
,07-TV-074,,PMR,PMR was done.,11/12/2017
,14-FV-016,,PMR,PMR was done.,11/12/2017
,05-FT-019,,PMR,PMR was done.,11/12/2017
,16-LT-001,,PMR,PMR was done.,11/12/2017
,16-LDT-004,,PMR,"Stopped, waiting scaffolding",11/12/2017
,07-LSL-582,,False alarm,"No power on switch, inform EPROM Eng.",11/12/2017
,07-LSL-682,,False alarm,Adjust micro switch then function check found ok.,11/12/2017
,16-LT-003,,Dismantle and clean,###############################################################################################################################################################################################################################################################,11/12/2017
,16-FV-004,,Reinstall,Reinstall valve online using old line gaskets then check stroke found ok.,11/12/2017
,16-FT-001,,Wrong reading,"Drin, flushing and Zero/Span calibration were done.
Note: the electronic module power socket lock is broken and fixed with isolation tape.",11/12/2017
,56-PV-001A,,PMR,Isolation valve is stuck.,11/12/2017
,51-LT-039,,Wrong reading,Calibration was done as operator hand dip.,11/12/2017
,51-TI-235,,Check,"Check found it was broken, waiting spare.",11/12/2017
,51-PT-002,,Check,"reset, Zero and Span checked were done,  then check reading found ok.",11/12/2017
,51-PI-346,,Leakage,Install a new gauge instead of defective old one.,11/12/2017
,07-PT-020,,Wrong reading,Zero/Span & mA check found ok.,12/12/2017
,07-PT-021,,Wrong reading,"Zero calibration was done, drain condensation from impulse tube. Note: the tap isolation valve and manifold are passing.",12/12/2017
,07-TE-114,,Check reading,Check TI reading found it matching the element reading (200 C°).,12/12/2017
,45-LV-008,,Install,Reinstall the valve online with new body.,12/12/2017
,15-LT-001,,Wrong reading,"The drain line is blocked, inform EPROM Eng.",12/12/2017
,15-LT-021,,Wrong reading,Function check found ok.,12/12/2017
,04-XV-724,,Loading fault,"Measured coil resistance found 89.5 ohm, system Eng replaced the burned fuse with 315 ma one.",12/12/2017
,04-K-02A,,Arrange cables,"Cables has been arranged on trays,",12/12/2017
,"04-TE-115C
(TE-653C)",,I/O bad,"Check found defective element, replaced the element by a new one then check reading on LCP and DCS found ok (125 C°).",12/12/2017
,04-BSL-001B,,Pilot alarm,Clean nozzle and adjust air/fuel ratio,12/12/2017
,04-BSL-001E,,Pilot alarm,Clean nozzle and adjust air/fuel ratio,12/12/2017
,04-BSL-001H,,Pilot alarm,Clean nozzle and adjust air/fuel ratio,12/12/2017
,04-BSL-002A,,Pilot alarm,Clean nozzle and adjust air/fuel ratio,12/12/2017
,04-BSL-002M,,Pilot alarm,Clean nozzle and adjust air/fuel ratio. Note: needs new pilot.,12/12/2017
A2A,03-BSl-001A,,Pilot alarm,Main fuel gas line is blocked.,12/12/2017
