LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
A2A,03-BSl-001F,,Pilot alarm,Clean nozzle and adjust air/fuel ratio,12/12/2017
,51-LT-013,,PMR,PMR was done.,12/12/2017
,51-TE-052,,Install,Stopped as the element was installed on 7/11/2017,12/12/2017
,15-LV-002,,PMR,PMR was carried out,13/12/2017
,15-LV-022,,PMR,PMR was carried out,13/12/2017
,07-LV-008,,PMR,PMR was carried out,13/12/2017
,UNIT 02,,Survey,Visual survey was carried out on ,13/12/2017
,UNIT 03,,Survey,Visual survey was carried out on ,13/12/2017
,UNIT 04,,Survey,Visual survey was carried out on ,13/12/2017
,UNIT 16,,Survey,Visual survey was carried out on ,13/12/2017
,12-FV-050,,PMR,PMR was carried out,13/12/2017
,16-LDT-004,,PMR,"Scaffold was erected
Stopped as the drain valve is defective",13/12/2017
A2A,02-LT-009,,PMR,PMR was carried out. Scaffold was erected,13/12/2017
A2A,02-LT-010,,PMR,PMR was carried out,13/12/2017
A2A,03-PCV-009,,Dismantle & clean,"Dismantle the valve and clean internal parts
Put another washer under seat, leave plug plate partially loose",13/12/2017
A2A,03-H-01,,Ignite pilots,Assist operation to ignite the pilots,13/12/2017
,07-FT-019,,Wrong reading,"Flushing was done to clear the foam
Zero check was done then check reading found it ok",13/12/2017
,07-LDT-013,,Hunting,"Check found loose wire
Replace the defective terminal screw by used one
Flushing, zero check and mA check found ok
Check reading found ok",13/12/2017
,16-LDT-006,,Stuck reading,"Drain, flushing and zero/span calibration was done
Now reading is accepted by operation",13/12/2017
,51-MOV-242,,Reinstall,Stopped by operation,13/12/2017
,Unit 05,,Survey,Visual survey was carried out on ,14/12/2017
,Unit 12,,Survey,Visual survey was carried out on ,14/12/2017
,Unit 39,,Survey,Visual survey was carried out on ,14/12/2017
,UNIT 07,,Survey,Visual survey was carried out on ,14/12/2017
,UNIT 13,,Survey,Visual survey was carried out on ,14/12/2017
,UNIT 14,,Survey,Visual survey was carried out on ,14/12/2017
,Unit 15,,Survey,Visual survey was carried out on ,14/12/2017
,Unit 45,,Survey,Visual survey was carried out on ,14/12/2017
,05-PT-022,,Change Range,EPROM Engineer changed the range through FDM from (0.9-1.2bar) to (0-2bar).,14/12/2017
A2A,02-FT-012,,Change Range,Change range from (0-2500mmH2O) to (0-4900mmH2O).,14/12/2017
,07-VSH-003B,,False Alarm,Switch set point was adjusted.,14/12/2017
,07-LDV-013,,Check stroke,Complete calibration was done for positioner then check stroke found it ok.,14/12/2017
,07-LDT-013,,No problem,"Zero/span check and flushing were done.
No problem was found.
Put the loop under observation.",14/12/2017
,07-FT-005,,Hunting,"Flushing was done to clear contamination in impulse lines.
Zero and mA check found ok and stable.
Put the Tx in service and check reading found it ok
The loop became stable.",14/12/2017
,07-FV-005,,Hunting,Stopped by operation,14/12/2017
,04-FT-522B,,CCR trip from software alarm of the FT,###############################################################################################################################################################################################################################################################,14/12/2017
,51-MOV-242,,Reinstall,"Install the actuator back then refill it with oil.
Complete calibration was done.
Check open/close (Local/Remote) found it ok.",14/12/2017
,51-LT-034,,Wrong Reading,"Level calibration was done according to operator\s hand dip (0.002m shift).
Complete function check found ok.",14/12/2017
A2A,03-FT-005A,,PMR ,PMR was carried out,17/12/2017
A2A,03-FT-005B,,PMR ,PMR was carried out,17/12/2017
A2A,03-FT-005C,,PMR ,PMR was carried out,17/12/2017
A2A,03-FT-005D,,PMR ,PMR was carried out,17/12/2017
A2A,03-FT-005E,,PMR ,PMR was carried out,17/12/2017
A2A,03-FT-005F,,PMR ,PMR was carried out,17/12/2017
A2A,03-FT-005G,,PMR ,PMR was carried out,17/12/2017
A2A,03-FT-005H,,PMR ,PMR was carried out,17/12/2017
,16-LDT-006,,No problem,"Zero/ span check were done found ok , put it in service and check reading found ok and matched with LG",17/12/2017
A2A,02-FT-055,,Mass balance ,###############################################################################################################################################################################################################################################################,17/12/2017
,05-FT-017,,Mass balance ,Flushing and Mass balance were done ,17/12/2017
,05-FT-050,,Mass balance ,"Flushing and Mass balance were done 
NOTE: manifold isolation valves are passing ",17/12/2017
,14-P-03A,,Check Gauge ,Check pressure gauge found ok ,17/12/2017
,07-VSH-003B,,Adjust set point ,"Switch set point was adjusted but there is actual vibration, Ask operation to check with RTQ dept",17/12/2017
,51-LT-078,,Reinstall,"The signals cables were checked in JTK03 (Resistance with earth & continuity ) found ok
NOTE: for 51LT078  the level below ML ( motor limit) so there is no reading transmitted waiting operation to increase level to check its reading",17/12/2017
,51-LT-012,,Wrong Reading,PMR was carried out ,17/12/2017
,51-LT-041,,Reinstall,"The signals cables were checked in JTK03 (Resistance with earth & continuity ) found ok
NOTE: for 51LT078  the level below ML ( motor limit) so there is no reading transmitted waiting operation to increase level to check its reading",17/12/2017
,07-PDT-650,,PMR ,PMR was carried out,18/12/2017
,07-LSL-682,,PMR ,PMR was carried out,18/12/2017
,07-PSL-652,,PMR ,PMR was carried out,18/12/2017
,07-LSL-681,,PMR ,PMR was carried out,18/12/2017
,07-LSH-679,,PMR ,PMR was carried out,18/12/2017
,07-TE-670B,,PMR ,PMR was carried out,18/12/2017
,07-TE-662,,PMR ,PMR was carried out,18/12/2017
,07-TE-667B,,PMR ,PMR was carried out,18/12/2017
,07-TE-668,,PMR ,PMR was carried out,18/12/2017
,07-TE-666B,,PMR ,PMR was carried out,18/12/2017
,07-TE-667A,,PMR ,PMR was carried out,18/12/2017
,07-TE-671A,,PMR ,PMR was carried out,18/12/2017
,07-TE-661,,PMR ,PMR was carried out,18/12/2017
,07-TE-663,,PMR ,PMR was carried out,18/12/2017
,07-TE-678,,PMR ,PMR was carried out,18/12/2017
,07-TE-660,,PMR ,PMR was carried out,18/12/2017
,07-TE-670A,,PMR ,PMR was carried out,18/12/2017
,07-TE-671B,,PMR ,PMR was carried out,18/12/2017
,07-TE-669,,PMR ,PMR was carried out,18/12/2017
,07-TE-666A,,PMR ,PMR was carried out,18/12/2017
,07-TE-664,,PMR ,PMR was carried out,18/12/2017
,07-TE-677,,PMR ,PMR was carried out,18/12/2017
,07-TE-665,,PMR ,PMR was carried out,18/12/2017
,07-PT-657,,PMR ,PMR was carried out,18/12/2017
,07-PT-644,,PMR ,PMR was carried out,18/12/2017
,07-PT-646,,PMR ,PMR was carried out,18/12/2017
,07-PT-659,,PMR ,PMR was carried out,18/12/2017
,07-PT-658,,PMR ,PMR was carried out,18/12/2017
,07-PT-649,,PMR ,PMR was carried out,18/12/2017
,07-PT-648,,PMR ,PMR was carried out,18/12/2017
,07-PT-653,,PMR ,PMR was carried out,18/12/2017
,07-PT-645,,PMR ,PMR was carried out,18/12/2017
,07-VSH-003B,,Install new switch,"Install new switch and adjust its set point as per manual 
increase switch setting by 1/4 turn as per EPROM shift engineer request ",18/12/2017
,12-PV-040,,Dismantle & test passing,###############################################################################################################################################################################################################################################################,18/12/2017
,12-PV-040,,Calibrate,"Install new integrated positioner with new cam shaft
Calibrate the positioner , check stroke found ok ",18/12/2017
,54-LT-028,,Wrong Reading,"Check found sludge in the basin, inform operation (from 13-9-2017)",18/12/2017
,UNIT 54,,Survey,Visual survey was done ,18/12/2017
,UNIT 55,,Survey,Visual survey was done ,18/12/2017
,51-LT-072,,PMR,PMR was carried out ,18/12/2017
,04-PT-048,,Install new,New Yokogawa Tx installed.,19/12/2017
,04-PT-049,,Install new,New Yokogawa Tx installed.,19/12/2017
,04-PT-050,,Install new,New Yokogawa Tx installed.,19/12/2017
,07-VSH-003B,,Check loop,Function check found ok.,19/12/2017
,07-ME-03B,,Check actuator,"Check actuator and positioner found both ok, install two new nuts instead of cracked one for air connection between positioner and actuator, check fan stroke found ok.",19/12/2017
,16-FT-009,,Wrong reading,Flushing to clear caustic from impulse tubes then check reading found ok.,19/12/2017
,06-FV-002,,No problem,Check stroke found no problem.,19/12/2017
,06-FT-002,,Check reading,"Scaffold was erected, flushing and Zero check found no problem, reading at end of loading: 7 m3/h, reading at end of unloading: 5.3 m3/h.",19/12/2017
,12-PV-035B,,Check passing,"Dismantle the valve, passing test up to 22 bar found ok, reinstall the valve with two new line gaskets and 8 studs & nuts (5/8``), check valve stroke found ok.",19/12/2017
,51-MOV-282,,Check actuator,Function check for open and close were done at local/remote found no problem.,19/12/2017
,51-TE-046,,Check,Check found two elements are ok and rest of elements were jumpered.,19/12/2017
,12-FV-010,,PMR,PMR was done.,20/12/2017
,12-FV-012,,PMR,PMR was done.,20/12/2017
,12-FV-031,,PMR,PMR was done.,20/12/2017
,07-PT-007,,Install new Tx,New YOKOGAWA Tx was installed. Replaced the defective impulse tube with a new one.,20/12/2017
,07-FT-114,,Mass balance,"Mass balance was done, report sent to EPROM Eng.",20/12/2017
,07-FT-116,,Mass balance,"Mass balance was done, report sent to EPROM Eng.",20/12/2017
,13-FT-130,,Mass balance,"Mass balance was done, report sent to EPROM Eng.",20/12/2017
,13-FT-131,,Mass balance,"Mass balance was done, report sent to EPROM Eng.",20/12/2017
,13-FT-132,,Mass balance,"Mass balance was done, report sent to EPROM Eng.",20/12/2017
,13-LSH-038,,Install new mechanism,"Install new mechanism, adjust set point at 65% of Tx reading and reset at 63%, function check found ok.",20/12/2017
,04-TE-650F,,False alarm,Tighten on the loose wires then check reading found ok.,20/12/2017
A2A,03-H-01,,Pilots alarm,"Clean nozzles and adjust air/ fuel ratio was done,",20/12/2017
A2A,02-H-01,,Pilots alarm,"Clean nozzles and adjust air/ fuel ratio was done,",20/12/2017
,51-LT-041,,Install New XPU card,"Install a new XPU2 and chip in SPU then reconfiguration was done, complete calibration was done.",20/12/2017
,51-LDT-024,,I/O bad,"Check found defective power module, waiting spare.",20/12/2017
,51-FV-008,, Install Tag no.,New Tag no. installed.,20/12/2017
,06-VSH-594,,PMR,PMR was done.,21/12/2017
,12-PV-061B,,PMR,PMR was done.,21/12/2017
,12-FV-062,,PMR,PMR was done.,21/12/2017
,12-LDV-021,,PMR,PMR was done.,21/12/2017
,12-LDV-032,,PMR,PMR was done.,21/12/2017
,13-FT-073,,Mass balance,Mass balance was carried out.,21/12/2017
,07-VSH-003B,,Check setting,"Adjust the switch setting after RTQ engineer finished the adjustment of the blades angle a max from 16deg to 12deg.
The new setting is 1.5g.",21/12/2017
,13-FT-058,,No Problem,Complete function check was done found no problem.,21/12/2017
,13-FT-021,,No Problem,Complete function check was done found no problem.,21/12/2017
,13-TE-076,,Install,Remove the pyrometer and installed the Thermocouple and check reading found it ok.,21/12/2017
,13-HV-017,,Force,Force the valve to closed position as requested.,21/12/2017
,13-HV-018,,Force,Force the valve to closed position as requested.,21/12/2017
A2A,03-VSH-003A,,Alarm,Adjust switch set point after RTQ department finished their work.,21/12/2017
,13-HZ-51,,Dismantle instruments,"Dismantle the igniter and 2 flame scanner. Transfer them to EMC w/s.
Ask operation to purge the viewing port of flame scanner.
Maintenance was done for the igniter and ready to be installed.",21/12/2017
,51-LDT-024,,Wrong reading,"An old power module was installed, the Tx was re-installed.
Note: The drain of the chamber is blocked and informed the operation.
Steam tracing line is isolated and tube is broken.",21/12/2017
,51-LV-094,,Check stroke,Complete calibration was done for the positioner then check its stroke found it ok.,21/12/2017
,51-LV-094,,Passing,"Dismantle the valve from bonnet, check found missing seat gasket, Re-install a fabricated one as there is no spare.
Re-assemble the valve, passing test was done online found it passing, try to extend the stem but it was useless.",21/12/2017
,51-LV-094,,Passing,###############################################################################################################################################################################################################################################################,21/12/2017
,53-LT-002,,Wrong reading,"Dismantle the Tx, zero check was done.
Operation purged the stilling well using steam.
Re-install the Tx again with the 2 old line gaskets, Check reading found it ok.
Note: The displacer was cleaned using steam.",21/12/2017
,51-LV-094,,Fail and leakage,"Check found that the stem is fallen from actuator.
Re-assemble it, Tighten on it.
Check for leakage found no leakage.
Check stroke found it ok.",22/12/2017
,04-VT-571A,,Alarm,###############################################################################################################################################################################################################################################################,24/12/2017
,04-VT-571B,,Alarm,###############################################################################################################################################################################################################################################################,24/12/2017
,04-FT-570,,Wrong reading,"Flushing to clear blockage, Zero/Span and mA check were done found ok.",24/12/2017
,04-FT-553,,Wrong reading,"Flushing to clear blockage, Zero calibration, Span and mA check were done.",24/12/2017
,04-LG-606,,Clean,Try to clean the LG using steam but it was useless.,24/12/2017
,04-LG-706,,Clean,Clean it using steam and check found ok.,24/12/2017
,12-PT-062,,Install new,Stopped as the loop is isolated.,24/12/2017
,12-PT-067,,Install new,New YOKOGAWA Tx was installed after configuring it.,24/12/2017
,13-HV-017,,Remove Force,Remove force and return valve to normal as requested.,24/12/2017
,13-HV-018,,Remove Force,Remove force and return valve to normal as requested.,24/12/2017
,13-HZ-51,,Start-up,"Install 2 flame scanner and ignitor.
Assist operation is starting up the train.",24/12/2017
,13-BE-005,,No reading,"Check found defective viewing head card.
Replace it by a new one, check found ok.",24/12/2017
,13-TE-077,,Install Pyrometer,"Remove the Thermocouple and install the pyrometer, then check its reading found it ok.
Note: Operation purged the viewing port.",24/12/2017
,13-XV-040,,No Problem,Force the valve several times and function was done.,24/12/2017
,04-AT-502,,Put in service,The analyzer was put in service as requested.,24/12/2017
,51-TI-286,,Check,"Dismantle the gauge and transfer it to EMC w/s. Check it found ok.
Re-install it back.",24/12/2017
,51-PI-346,,Check,Function check found ok.,24/12/2017
,51-PI-345,,Check,"Check found defective, Waiting for spare",24/12/2017
,04-LG-608,,Clean,"Check found glass painted , clean but useless , waiting spare glass",25/12/2017
,04-LG-708,,Clean,"Check found glass painted , clean but useless , waiting spare glass",25/12/2017
,04-VSH-004A,,PMR,PMR was carried out ,25/12/2017
,04-VSH-012A,,PMR,PMR was carried out ,25/12/2017
,05-VSH-154A,,,PMR was carried out ,25/12/2017
,05-VSH-154B,,,PMR was carried out ,25/12/2017
,04-K-53,,Check probes and cables ,"Replace the coaxial cables then check proximitor output found (-8V), there is a bypass alarm on the rack ..",25/12/2017
,39-PT-006,,Install new,New YOKOGAWA Tx was installed after configuring it.,25/12/2017
,13-PT-088,,Install new,New YOKOGAWA Tx was installed after configuring it.,25/12/2017
,05-XV-085,,Repair feed back,"Check found bended feed back stem, disassemble the actuator, fix the bended stem, reassemble, adjust feed back switches, Install new regulator, new tube from supply to regulator ",25/12/2017
,14-FT-033,,I/O bad ,"Check found Tx housing contains water, clear water , zero calibration was done , check span found ok ",25/12/2017
,07-FV-022,,No problem,Complete function check was done and no problem found ,25/12/2017
,51-LV-094,,Check Stroke ,"Check stroke found ok
NOTE: increase regulator from 2.6 to 3 bar ",25/12/2017
,51-LSL-101,,Check Alarm,"Check found the main Circuit breaker was switched off, turn on then check alarm found cleared ",25/12/2017
,51-MOV-261,,Install battery,"Replace old battery with new one
NOTE : Main PCB waiting spare since 06/2017",25/12/2017
,51-LV-094,,Valve failure ,###############################################################################################################################################################################################################################################################,25/12/2017
A2A,03-FT-008,,PMR,PMR was carried out ,26/12/2017
A2A,03-PT-008,,PMR,PMR was carried out ,26/12/2017
A2A,03-PT-010,,PMR,PMR was carried out ,26/12/2017
A2A,03-PT-011,,PMR,PMR was carried out ,26/12/2017
,07-ME-03B,,Check fan stroke and Vibration switch,"Check stroke found ok, Check vibration switch set point found adjusted to 1.5G increase it to 2 G 
check stroke with fan in operation state found ok. 
Check I2P output found ok ",26/12/2017
,UNIT 07,,Visual survey,Visual unit survey was done ,26/12/2017
,UNIT 13,,Visual survey,Visual unit survey was done ,26/12/2017
,UNIT 14,,Visual survey,Visual unit survey was done ,26/12/2017
,UNIT 05,,Visual survey,Visual unit survey was done ,26/12/2017
,UNIT 12,,Visual survey,Visual unit survey was done ,26/12/2017
,UNIT 02 ,,Visual survey,Visual unit survey was done ,26/12/2017
,UNIT 04,,Visual survey,Visual unit survey was done ,26/12/2017
,04-H-01,,Pilot off ,Clean nozzles and adjust air / fuel ratio ,26/12/2017
,04-H-02,,Pilot off ,Clean nozzles and adjust air / fuel ratio ,26/12/2017
,04-H-03,,Pilot off ,Clean nozzles and adjust air / fuel ratio ,26/12/2017
,51-FV-053,,Isolate air supply ,"Isolate, remove air supply tube to remove scaffolding and reinstall again ",26/12/2017
,51-LV-094,,Replace valve internals ,###############################################################################################################################################################################################################################################################,26/12/2017
,04-H-04,,Pilot off ,Clean nozzles and adjust air / fuel ratio ,26/12/2017
,13-LSLL-002,,PMR,PMR was done.,27/12/2017
,13-LSHH-081,,PMR,PMR was done.,27/12/2017
,12-LV-031,,PMR,PMR was done.,27/12/2017
,12-LV-063,,PMR,PMR was done.,27/12/2017
,12-LV-052,,PMR,No I2P Installed loop was isolated.,27/12/2017
,05-FT-008A,,PMR,PMR was done.,27/12/2017
,05-FT-008B,,PMR,PMR was done.,27/12/2017
,05-FT-008C,,PMR,PMR was done.,27/12/2017
,05-FT-009A,,PMR,PMR was done.,27/12/2017
,05-FT-009B,,PMR,PMR was done.,27/12/2017
,05-FT-009C,,PMR,"The Tx is defective, EPROM shift Eng. Brought an old Foxboro Tx but its cell was 30 inch H2o and Tx calibration range is 2500 mmH2o, we tried to install an old Tx with cell 200 inch H2o but it was defective.",27/12/2017
A2A,03-H-01,,Pilot alarm,Clean nozzles and adjust air/fuel ratio for all except BSL-001A as the F.G line was blocked.,27/12/2017
,04-PDT-913,,Wrong reading,"Reset and check reading found ok, Zero check found ok.",27/12/2017
,13-LV-015,,Packing Leakage,"Tighten on packing gland and the leakage stopped, check valve stroke found ok.",27/12/2017
,07-TE-066A,,Fallen cover,Reinstall the fallen cover.,27/12/2017
,54-LT-028,,Wrong reading,"Try to clear the sludge that blocking the immersed tube but useless, refer (18/12/2017).",27/12/2017
,51-LT-070,,PMR,PMR was done.,27/12/2017
,07-FT-019,,Wrong reading,"Drain, flushing and zero check found ok.
Reading Before 75%, After 61%",28/12/2017
,05-FT-009C,,Defective Tx,"Configure an old FOX. Tx. At EMC w/s then calibrate it
Install the Tx and check reading found ok",28/12/2017
,04-XV-526,,No Feedback indication,"Check found the proximity switches box and the terminal strip is eroded and corroded
Dismantle it & install another old on then function check found ok
Check feedback indication on DCS panel and the catalyst addition sequence found ok",28/12/2017
,51-LT-073,,PMR,PMR was done.,28/12/2017
,54-LSL-800,,False alarm,"Loop check was done from LCP to DCS found it ok
Scaffold was erected
Check found that the micro switch mechanism was loose, fixed it then check its action several times found ok
Put in service and the alarm was cleared",29/12/2017
,04-K-02C,,Dismantle tubes,Impulse tubes of loading valves were dismantled then reinstalled as RTQ dep. Request,29/12/2017
,04-XYV-827,,No loading,"Check found no power during loading
Job was transferred to system eng. Who found that I/O of the solenoid is defective.
Note: Resistance of solenoid coil is 85? ask for spare but it was not available.",29/12/2017
,14-VSH-053A,,PMR,PMR was carried out.,31/12/2017
,14-FT-009,,PMR,PMR was carried out.,31/12/2017
,12-LDV-035,,PMR,PMR was carried out.,31/12/2017
,12-LV-010,,PMR,PMR was carried out.,31/12/2017
,UNIT 15,,PMR,Visual survey was carried out,31/12/2017
,UNIT 45,,PMR,Visual survey was carried out,31/12/2017
,UNIT 16,,PMR,Visual survey was carried out,31/12/2017
,05-FT-009C,,Wrong Reading,"Recalibrate Tx to match reading of 05FT009A,B and put at 1C mode.
For both 05FT009A,B put both Tx at cut off mode (zero 10%).
Now the readings are matched.",31/12/2017
,04-TE-042,,Defective element,"Check found defective element and defective spare channel.
Install an old TE, Loop check found ok.
Note: the installed TE has a defective channel.",31/12/2017
,13-FT-067,,Wrong Reading,"Zero calibration was done.
Check reading found it ok.",31/12/2017
,04-TI-225,,Dismantle,Dismantle the element with its well and install a flange with nipple to let operation purge the vessel.,31/12/2017
,13-FT-021,,No Problem,Zero check and flushing were done found no problem.,31/12/2017
,04-TI-225,,Install,"Dismantle the flange, then re-install the thermo-well with its temperature gauge.",31/12/2017
,05-PV-024,,No Problem,Check valve stroke from DCS found it ok.,31/12/2017
,UNIT 52,,PMR,Visual survey was carried out,31/12/2017
,UNIT 53,,PMR,Visual survey was carried out,31/12/2017
,UNIT 58,,PMR,Visual survey was carried out,31/12/2017
,UNIT 56,,PMR,Visual survey was carried out,31/12/2017
,04-LT-003,,Wrong Reading,Stopped by operation,1/1/2018
,05-VSH-172A,,False Alarm,Adjust switch set point after vibration team checked the fan.,1/1/2018
,04-FT-013,,Wrong Reading,"Flushing was done to clear partial blockage.
Zero check found ok, then check reading found it ok.",1/1/2018
,14-P-53B,,Install,New pressure gauge was installed.,1/1/2018
,07-TT-104,,No problem,"Reset, Loop check was done through Tx found it ok.
Check element temp found it ok",1/1/2018
,04-FT-011,,Wrong Reading,"Flushing was done to clear partial blockage in both tap points.
Zero check was done, then check reading found it ok.",1/1/2018
,51-LT-065,,PMR,PMR was carried out.,1/1/2018
,51-TT-119,,Alarm,Reset the Tx then check found alarm cleared.,1/1/2018
,14-PT-019,,PMR,PMR was carried out ,2/1/2018
,14-PT-040,,PMR,PMR was carried out ,2/1/2018
,12-LV-002,,PMR,PMR was carried out ,2/1/2018
,12-FT-025,,PMR,PMR was carried out ,2/1/2018
,12-FT-050,,PMR,PMR was carried out ,2/1/2018
,07-VSH-009A,,PMR,PMR was carried out ,2/1/2018
,07-LSH-033,,PMR,PMR was carried out for micro switch only (closed drain),2/1/2018
,13-TE-077,,Install TC,Install T/C instead of pyrometer ,2/1/2018
,12-PDT-031,,Wrong reading ,Range and hook up needs to be checked with technical ,2/1/2018
,13-HV-017,,Force valve to close,Force the valve to close as request ,2/1/2018
,13-HV-018,,Force valve to close,Force the valve to close as request ,2/1/2018
,13-HZ-51,,Dismantle Instrument,"Dismantle the igniter, 2 flame scanner and transfer to EMC W/S 
maintenance was done for the igniter ",2/1/2018
,04-FT-006,,Zero reading,"Flushing, zero check found ok 
Change cut off mode from 1C to 4L, check reading found ok and accepted by operation ",2/1/2018
,04-AT-502,,Isolate / put in service,Isolate the Tx then put in service as requested ,2/1/2018
A2A,02-TE-650B,,Alarm,"Tighten on loose wires then check found alarm cleared 
Loop / element check found ok ",2/1/2018
,51-LIT-086,,PMR,PMR was carried out.,2/1/2018
,51-LIT-079,,PMR,PMR was carried out.,2/1/2018
,56-PV-002A,,PMR,Stopped as main isolation valves' were stuck,2/1/2018
,56-FV-001,,PMR,PMR was carried out.,2/1/2018
,SS-09,,Check pressure switch,Check found PSL switch broken (pin hole) and leaking ,2/1/2018
,05-VSH-172A,,Check,Increase set point by 1/4 turn then check found ok,3/1/2018
,07-LSHH-010,,PMR,PMR was carried out ,3/1/2018
,07-PT-031,,PMR,PMR was carried out ,3/1/2018
,UNIT 07,,Survey,Visual unit survey was done ,3/1/2018
,13-FT-067,,Wrong reading , zero calibration was done then check reading found ok,3/1/2018
,14-FT-027,,Wrong reading ,"Zero , span calibration were done then check reading found zero",3/1/2018
,14-FT-002,,Wrong reading ,"Flushing , zero calibration was done ",3/1/2018
,15-MP-002B,,check seal pot gauge ,Calibrate seal pot pressure gauge then reinstall  ,3/1/2018
,15-MP-052B,,check seal pot gauge ,Calibrate seal pot pressure gauge then reinstall  ,3/1/2018
,12-PDT-031,,Check,"put in service and check reading found 4350mmH2O 
Recommended to change range to be 4000-9000 instead of 0-5000 mmH2O with LPG filling the high side ",3/1/2018
,13-HV-017,,Remove force ,Remove force and put in normal position,3/1/2018
,13-HV-018,,Remove force ,Remove force and put in normal position,3/1/2018
,13-HZ-51,,Install instrument ,"Install the ignitor , 2 flame scanner , operation tried to startup the train several times with force ignition but useless with force ignition ",3/1/2018
,13-HZ-051,,Start up,Assist operation to start up the train ,3/1/2018
,"13-TE-076,077",, put pyrometer in service ,Remove the thermocouple then put pyrometer in service ,3/1/2018
A2A,02-TE-650B,,Alarm,Swap to a spare channel then check found the alarm cleared ,3/1/2018
,14-FT-028,,Wrong reading ,"Reset , flushing , zero check found ok , span calibration was done then check reading found it ok ",3/1/2018
,51-LIT-087,,PMR,PMR was carried out.,3/1/2018
,51-TE-002,,check Temp element,"check found no temp reading "" error 2583"" waiting to raise level in tank to clear errors ",3/1/2018
,UNIT 51,,Survey,Visual unit survey was done ,3/1/2018
,52-PDIT-041D,,Check alarm,"Check the transmitter and found it defective,waiting for new one to be installed",3/1/2018
,12-PV-010,,PMR,PMR was carried out ,4/1/2018
,12-PV-025,,PMR,PMR was carried out ,4/1/2018
,12-PV-032,,PMR,PMR was carried out ,4/1/2018
,12-FT-021,,PMR,PMR was carried out ,4/1/2018
,16-LDT-006,,Wrong reading ,"Recalibrate the Tx as density of service
Check reading found it matching LG reading",4/1/2018
,07-K-01C,,LCP pressure Alarm,Sealed the leaking area of rubber seal using red gasket maker then the alarm is cleared,4/1/2018
,14-LSLL-035,,False Alarm,Flushing to clear blockage from high & low tap points then put it in service & alarm is cleared,4/1/2018
,07-VSH-009B,,Swap,"Swap with 003B.
Adjust setpoint1.1g above zero vibration",4/1/2018
,07-VSH-003B,,Swap,"Swap with 009B.
Adjust setpoint1.7g above zero vibration",4/1/2018
A2A,03-VSH-003A,,Adjust Set point,"The fan was electrically isolated & S.S. operator put it in service
Check switch found part of the magnet was broken
Adjust switch set point as requested
Recom: The switch - or magnet - need to be replaced",4/1/2018
,12-PDT-031,,Wrong reading ,"Open the bypass manifold valve then close it as requested
Reading Before: 3627mmH2O, After: -2mmH2O",4/1/2018
,06-PDT-003,,Check reading,"Zero check found ok
Check pressure on high & low tap points using PI found the DP matching Tx reading",4/1/2018
A2A,02-H-01,,Pilots Alarm,"Clean nozzles & adjust air/fuel ratio for 02BSL001A,B,C,E",4/1/2018
A2A,03-H-01,,Pilots Alarm,"Clean nozzles & adjust air/fuel ratio for 03BSL001A,C,E,F",4/1/2018
,13-FT-136,,I/O Bad,"Reset, flushing, zero check found ok
Check reading found ok",4/1/2018
,05-FT-025,,Wrong reading ,"Reset then check reading found ok
Zero check and internal flushing were done found ok",4/1/2018
,04-XYV-723,,No loading,"System Eng. Found a blown fuse, replaced it (400mA) then check loading found it ok
Note: Resistance of solenoid coil is 86?",4/1/2018
,51-LT-064,,PMR,PMR was carried out.,4/1/2018
,51-LIT-085,,PMR,"Stopped, waiting operator",4/1/2018
,51-LT-071,,PMR,"Stopped, waiting operator",4/1/2018
,07-VSH-003B,,Check,Function check was done.,8/1/2018
A2A,03-VSH-003A,,Install,New switch was installed then adjust its setting.,8/1/2018
A2A,02-PT-019,,PMR,PMR was carried out ,8/1/2018
A2A,02-PT-021,,PMR,PMR was carried out ,8/1/2018
A2A,02-PT-022,,PMR,PMR was carried out ,8/1/2018
,12-FT-022,,PMR,PMR was carried out ,8/1/2018
,UNIT 39,,Survey,Visual survey was carried out.,8/1/2018
,13-LSHH-077,,PMR,PMR was carried out ,8/1/2018
,13-LSLL-069,,PMR,PMR was carried out ,8/1/2018
A2A,03-H-01,,No feedback,"Clean nozzles and adjust air/fuel ratio for BSL001A,B,C,E,F.",8/1/2018
,05-XV-019,,Wrong feedback,"Adjust proximity switch for open position.
Check with DCS found it ok.
Operation refused to close the valve to check close position.",8/1/2018
,13-LSLL-078,,PMR,Scaffolding was erected,8/1/2018
,13-LSLL-070,,PMR,Scaffolding was erected,8/1/2018
,51-FT-050,,Defective cable,"Check transmitter found failure in power due to high impedance of cable.
Replace with spare cable to pair 23",8/1/2018
,51-FT-051,,Defective cable,"Check transmitter found failure in power due to high impedance of cable.
Replace with spare cable to pair 24",8/1/2018
,51-LT-020,,PMR,PMR was carried out.,8/1/2018
,51-LT-025,,PMR,PMR was carried out.,8/1/2018
,51-FIT-039,,Wrong Reading,"Check found defective turbine Tx.
Waiting for spare.",8/1/2018
,51-FIT-040,,Wrong Reading,"Check found defective turbine Tx.
Waiting for spare.",8/1/2018
,58-FT-001,,Leakage,"Dismantle the impulse line from flow element.
Flow element was dismantled by static department.
Transfer it to EPROM w/s for wafer machining.",8/1/2018
,58-FT-001,,Install,"Static department install the flow element with new line gaskets.
Impulse tubes were reconnected.
Check found no leakage.
@6:30am, Check found leakage,",8/1/2018
,13-LSLL-070,,PMR,Stopped,9/1/2018
,13-LSLL-078,,PMR,Stopped ,9/1/2018
,13-XV-006,,Fail to open,"Check found defective solenoid, Replace it with a new one, then function check open/close found ok.",9/1/2018
A2A,02-PT-023A,,PMR,PMR was carried out ,9/1/2018
A2A,02-PT-023B,,PMR,PMR was carried out ,9/1/2018
A2A,02-PT-023C,,PMR,PMR was carried out ,9/1/2018
,07-K-01A,,Pressurization Alarm,"Reset the purge control unit, then check found alarm cleared.",9/1/2018
A2A,03-PCV-009,,Adjust Set point,Try to adjust set point but it was useless. Waiting for spare parts.,9/1/2018
,13-XV-030,,Stuck,"Force the valve several times to clear valve stuck.
Now the valve responds from 50% to 100%.
Waiting Shutdown to check internals.",9/1/2018
,13-XV-029,,Stuck,"Force the valve several times to clear its stuck.
Now the valve responds from 10% to 100%.
The regulator was defective and solenoid valve sometimes stuck.
To be checked in shutdown.",9/1/2018
,04-XS-152A,,False Alarm,"Clean sensor socket. There was a loose in wires at junction box.
Reconnect the wires then check found alarm was cleared.",9/1/2018
,07-VSH-003B,,Adjust Set point,Adjust vibration setting to be 2.5G as per inspection department request.,9/1/2018
,51-LIT-001,,PMR,PMR was carried out.,9/1/2018
,51-LT-041,,PMR,PMR was carried out.,9/1/2018
,56-W-01,,Dismatle load cell,"Stopped, to be continue next day shift",9/1/2018
A2A,02-VSH-002A,,PMR,PMR was carried out ,10/1/2018
A2A,02-VSH-002B,,PMR,PMR was carried out ,10/1/2018
A2A,02-VSH-002C,,PMR,PMR was carried out ,10/1/2018
A2A,02-VSH-002D,,PMR,PMR was carried out ,10/1/2018
,04-PT-019,,PMR,PMR was carried out ,10/1/2018
,13-PV-095A,,Wrong F.B,"Check found the valve not fully close, force the valve to close several times then check close indication with DCS found ok .",10/1/2018
,07-FT-016,,Wrong reading ,"Flushing to clear condensate, zero check found ok then check reading found ok ",10/1/2018
,56-W-01,,Dismantle load cell,"Dismantle loading cell, JB and transfer to EPROM system engineer ",10/1/2018
,53-LSL-009,,PMR,Stopped as the cover is not accessible,10/1/2018
,53-LSHH-006,,PMR,Check micro switch only as closed drain ,10/1/2018
,51-LT-034,,Check reading,Check level and temp readings found ok ,10/1/2018
,53-LSHH-016,,PMR,PMR was carried out ,10/1/2018
,Unit-05,,Survey,Visual survey was carried out.,11/1/2018
,Unit-13,,Survey,Visual survey was carried out.,11/1/2018
,14-PT-019,,Check,"Flushing to clear condensate, Zero check found ok.",11/1/2018
,06-FT-002,,Wrong reading,###############################################################################################################################################################################################################################################################,11/1/2018
,51-LT-047,,PMR,PMR was done.,11/1/2018
,51-LIT-085,,PMR,PMR was done.,11/1/2018
,58-FT-005,,Check,"Replace the power and electronic modules, Zero and span check found ok.",11/1/2018
,53-LT-001,,Check,Zero and Span calibration were done then check reading found it ok.,11/1/2018
A2A,02-LSL-510A,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-LSL-510B,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-PDSH-528,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-PDSH-515,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-PSL-507,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-PSL-525,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-PSL-516,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-PSL-521,,Install new,Stopped as it is on cooling water,14/01/2018
A2A,02-PSLL-512,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-PSLL-517,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-TSH-508,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-TSH-515,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-TSH-514,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-TSHH-563,,Install new,Install new one after calibration both channels at EMC W/S,14/01/2018
A2A,02-TSHH-560,,Install new,Stopped as it is on cooling water,14/01/2018
,07-ME-03B,,Dismantle,Dismantle the actuator then transfer it to EMC W/S. Check stroke for actuator at EMC W/S found ok,14/01/2018
,13-TE-025,,Install T/C,"Install new T/C instead of pyrometer, then reinstall pyrometer again.",14/01/2018
,51-LT-052,,PMR,PMR was done.,14/01/2018
,51-LT-018,,PMR,PMR was done.,14/01/2018
,56-W-01,,Remove cable,Dismantle the earthling cables for load cells,14/01/2018
,54-LT-001,,Wrong reading,Adjust flow meter then check reading found matched with LT-002,14/01/2018
,51-P-035A,,Vibration alarm,Measure vibration probe voltage,14/01/2018
,51-P-035B,,Vibration alarm,Measure vibration probe voltage,14/01/2018
,UNIT-53,,Survey,Visual survey was carried out,14/01/2018
,UNIT-54,,Survey,Visual survey was carried out,14/01/2018
,UNIT-55,,Survey,Visual survey was carried out,14/01/2018
,UNIT-56,,Survey,Visual survey was carried out,14/01/2018
,12-PV-061A,,PMR,PMR was carried out,15/01/2018
,05-VSH-171B,,PMR,PMR was carried out,15/01/2018
,04-VSH-012B,,PMR,PMR was carried out,15/01/2018
,04-VSH-002E,,PMR,PMR was carried out,15/01/2018
,04-VSH-002A,,PMR,PMR was carried out,15/01/2018
,05-VSH-175A,,Alarm,Reset the switch then function check was done found ok,15/01/2018
,07-ME-03B,,Adjust I2P,Readjust the output of I2P from 3-15psi to 3-7.8.8psi as RTQ dep. Request,15/01/2018
,07-ME-03B,,Install the actuator,Reinstall the actuator then function check found ok,15/01/2018
,54-PK-07,,Check emergency switch,"Check found defective, waiting for spare",15/01/2018
,Unit 52,,Survey,Visual inspection on instruments was done,15/01/2018
,52-PDIT-011B,,Defective,Replace electronic module,15/01/2018
,52-PDIT-041B,,Defective,Replace power module,15/01/2018
,07-FT-030,,PMR,PMR was carried out visually,16/01/2018
,07-LT-019,,PMR,PMR was carried out,16/01/2018
,13-LSHH-008,,PMR,PMR was carried out,16/01/2018
,13-LSHH-009,,PMR,PMR was carried out,16/01/2018
,13-LSLL-010,,PMR,"PMR was carried out.
Check micro switch only.",16/01/2018
,Unit 03,,Survey,Visual survey was carried out.,16/01/2018
,Unit 12,,Survey,Visual survey was carried out.,16/01/2018
,Unit 06,,Survey,Visual survey was carried out.,16/01/2018
,51-LT-019,,PMR,PMR was carried out.,16/01/2018
,51-LT-066,,PMR,PMR was carried out.,16/01/2018
,15-PCV-002,,Install new,Stopped by operation,17/01/2018
,07-PSL-751,,PMR,PMR was carried out,17/01/2018
,07-PSL-752,,PMR,PMR was carried out,17/01/2018
,07-LSH-779,,PMR,PMR was carried out,17/01/2018
,07-PDT-750,,PMR,PMR was carried out,17/01/2018
,07-TE-767A,,PMR,PMR was carried out,17/01/2018
,07-TE-767B,,PMR,PMR was carried out,17/01/2018
,07-TE-771A,,PMR,PMR was carried out,17/01/2018
,07-TE-771B,,PMR,PMR was carried out,17/01/2018
,07-TE-770A,,PMR,PMR was carried out,17/01/2018
,07-TE-770B,,PMR,PMR was carried out,17/01/2018
,07-TE-769,,PMR,PMR was carried out,17/01/2018
,07-TE-777,,PMR,PMR was carried out,17/01/2018
,07-TE-768,,PMR,PMR was carried out,17/01/2018
,07-TE-778,,PMR,PMR was carried out,17/01/2018
,07-TE-763,,PMR,PMR was carried out,17/01/2018
,07-TE-764,,PMR,PMR was carried out,17/01/2018
,07-TE-765,,PMR,PMR was carried out,17/01/2018
,07-TE-760,,PMR,PMR was carried out,17/01/2018
,07-TE-761,,PMR,PMR was carried out,17/01/2018
,07-TE-762,,PMR,PMR was carried out,17/01/2018
,07-TE-766A,,PMR,PMR was carried out,17/01/2018
,07-TE-766B,,PMR,PMR was carried out,17/01/2018
,07-PT-745,,PMR,PMR was carried out,17/01/2018
,07-PT-746,,PMR,PMR was carried out,17/01/2018
,07-PT-759,,PMR,PMR was carried out,17/01/2018
,07-PT-744,,PMR,PMR was carried out,17/01/2018
,07-PT-753,,PMR,PMR was carried out,17/01/2018
,07-PT-757,,PMR,PMR was carried out,17/01/2018
,07-PT-758,,PMR,PMR was carried out,17/01/2018
,07-PT-748,,PMR,PMR was carried out,17/01/2018
,07-PT-749,,PMR,PMR was carried out,17/01/2018
,15-ME-04C,,No Response,"Check actuator stroke found it didn’t respond, Check I2P output found it ok.
Replace rotary union and positioner by one ones, Check stoke found it ok.
Note: The electrical isolation certificate was closed during night shift.",17/01/2018
,51-MOV-283,,No response,"Check found no power and circuit breaker is off, Switch it on then replace battery.
Check open/close locally only found it ok.
Waiting to reset the loop to check it remotely.",17/01/2018
,51-PSH-046,,Alarm,Adjust the set point as per data sheet then function check found it ok.,17/01/2018
,Unit 02,,Survey,Survey done.,18/01/2018
A2A,02-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio.,18/01/2018
A2A,03-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio.,18/01/2018
,04-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio.,18/01/2018
,04-H-02,,Pilots alarm,Clean nozzle and adjust air/fuel ratio.,18/01/2018
,04-H-03,,Pilots alarm,Clean nozzle and adjust air/fuel ratio.,18/01/2018
,04-H-04,,Pilots alarm,Clean nozzle and adjust air/fuel ratio.,18/01/2018
,12-FT-042,,Wrong reading,"Flushing, Zero/Span calibration, Reset then check reading found 0 m3/h.",18/01/2018
,14-LSLL-005,,PMR,PMR was done.,18/01/2018
,14-LSLL-006,,PMR,PMR was done.,18/01/2018
,07-K-01C,,Pressurization alarm,"Tighten on all door lockers and check found alarm still present, reset purge system control unit, return power to LCP and check found alarm cleared.
Recommendation: replace the purge control unit card if the problem repeated again.",18/01/2018
,04-TE-010,,Wrong reading,"Check found the cable touching the none-thermal isolated part of the line and the cable burned, fix the burned cable and check reading found ok, new cable tray with support needed to avoid the problem repetition.",18/01/2018
,13-FT-026,,Wrong reading,"Reset, Zero check found ok then check reading found ok.",18/01/2018
,05-LSH-002,,No problem,"The switch was healthy, fill it and function check found no problem.",18/01/2018
,07-PSL-652,,Check,"The switch was healthy, function check found no problem.",18/01/2018
,07-PSLL-653,,False alarm,"The switch was healthy, function check found the mechanism sometimes stuck, clear stuck then function check found ok ( set 1.25 bar , reset 1.8 bar).",18/01/2018
,Unit 07,,Remove scaff.,Scaff. Removed.,18/01/2018
,05-FT-009C,,Wrong reading,"Power reset, check reading found ok.",18/01/2018
,56-LSHH-630,,Alarm,###############################################################################################################################################################################################################################################################,18/01/2018
,51-FT-014,,Over range,"Clear blockage from both taps, refill impulse tubes with glycerin, Zero check found ok, put in service and check reading found ok and accepted by operation.",18/01/2018
A2A,02-VSH-005A,,PMR,PMR was done.,21/01/2018
A2A,02-VSH-005B,,PMR,PMR was done.,21/01/2018
,07-PSL-651,,False alarm,"Function check found no problem, bleed the tubes from air then put the switch in service and the alarm was cleared.",21/01/2018
,15-FT-006,,Wrong reading,"Zero check found ok, clear blockage from high tap point and impulse tube, we could not clear blockage from low side impulse tube as the isolation valve is passing. Inform EPROM Eng. And operation Eng. and they hold the job till next S/D.",21/01/2018
,07-FT-007,,Hunting,"Install another old electronic module, Zero check and internal flushing were done.",21/01/2018
,04-K-01,,Laying cable,"Laying a new LAN cable between 04-K-01 and 02-P-01B, to be continued.",21/01/2018
,15-ME-04C,,Bad stroke,"Check found defective hose, install a new hose and check fan stroke found ok.",21/01/2018
A2A,02-TSH-508,,False alarm,"The oil was in normal operating Temp. (50 C°) and there was alarm exist, dismantle the switch and transfer to EMC w/s to be continued next shift to check it.",21/01/2018
A2A,02-TSH-515,,False alarm,The C.W was in normal operating temp (50 C°) and no alarm exist.,21/01/2018
A2A,02-TSH-508,,Install,"Check switch setting found ok, reinstall and check found healthy.",21/01/2018
,13-FT-021,,Wrong reading,"Clear condensate from impulse lines, Zero check found ok, check reading found ok.",21/01/2018
,UNIT 58,,Survey,Survey done.,21/01/2018
,"54-PCV-01C
54-P-04A",,Check,"Check found corroded bonnet bolts, replace by new ones and check found ok.",21/01/2018
A2A,02-PV-031,,PMR,PMR was done.,22/01/2018
,14-VSH-004B,,PMR,PMR was done.,22/01/2018
,13-LT-042,,PMR,PMR was done.,22/01/2018
,Unit 13,,Survey,Visual inspection on instruments was carried out,22/01/2018
,Unit 14,,Survey,Visual inspection on instruments was carried out,22/01/2018
,04-K-01,,Laying cable,"Laying a new LAN cable between 04-K-01 and 02-P-01B
Test the cable found ok
Waiting S/D to terminate the cable inside both local panels",22/01/2018
,53-LSL-014,,PMR,Check micro-switch only,22/01/2018
,53-LSL-005,,PMR,Check micro-switch only,22/01/2018
,54-PK-07,,Replace selector,"Install 2 new selectors, function check found ok
Note: Needs new selector switch",22/01/2018
,05-FT-025,,PMR,PMR was done.,23/01/2018
A2A,02-EBV-001,,Visual Inspection,Visual inspection was carried out,23/01/2018
,07-TT-852A,,Install New,Install New YOKOGAWA Tx,23/01/2018
,07-TT-852B,,Install New,Install New YOKOGAWA Tx,23/01/2018
A2A,02-PT-065,,Check reading,"Reset, zero & span check were done found ok
Measure the P and found it matching Tx reading",23/01/2018
,07-ME-03B,,Isolate Air,"Isolate both of air supply for I/P and actuator
Disconnect the air tubes of I/P and actuator supply as requested",23/01/2018
,04-K-02,,No problem,Function check on P02B was done found no problem,23/01/2018
,07-DG-275,,Wrong Reading,"Check found defective, install an old defective gauge",24/01/2018
,07-DG-276,,Wrong Reading,"Check found defective, install an old defective gauge",24/01/2018
,07-DG-277,,Wrong Reading,"Check found defective, Replace it by a new gauge.",24/01/2018
,07-DG-278,,Wrong Reading,"Check found defective, Replace it by a new gauge.",24/01/2018
,07-ME-03B,,Change to Fixed,"Dismantle the rotary union and both hoses.
Transfer them to EMC w/s.
Fix fan angle.",24/01/2018
,15-FT-006,,Wrong Reading,"Clear blockage from low side impulse tube and from manifold.
Put in service and check reading found it ok.
Note: Low side isolation valve is passing.
Both impulse lines needs to be replaced.",24/01/2018
A2A,02-P-01A,,Dismantle Instrument,"Dismantle the drive and non-drive end vibration elements and fix them to cable tray beside the pump.
Dismantle the non drive end temp and transfer it to EMC office.
Waiting for RTQ to dismantle drive end temp. element.",24/01/2018
A2A,03-XS-150A1,,Alarm,"Check found that the alarm from 03LSH150A2 as oil level was high (Actual alarm).
Ask RTQ department to decrease the level and then check found alarm was cleared.",24/01/2018
A2A,02-P-01A,,Dismantle Instrument,Dismantle the drive end temp. element and transfer it to EMC office.,24/01/2018
,13-FT-021,,Hunting,"Flush tap points to clear condensate, Check reading found it ok.",24/01/2018
,13-FT-058,,Wrong Reading,"Flushing from manifold was done to clear condensate, Zero check was done.
Check reading found it ok.",24/01/2018
,15-FT-006,,Wrong Reading,"Check found defective electronic module, Replace it by an old one. Zero and span calibration were done several times. Flush tap point was done. Check reading found it ok.
Recommendation: To replace the Tx by a new one.",24/01/2018
,13-TE-025,,Wrong Reading,Alignment was done to adjust reading as per operation request,24/01/2018
,13-TE-027,,Wrong Reading,Alignment was done to adjust reading as per operation request,24/01/2018
,51-FT-010,,Wrong Reading,"Clear blockage in high tap point, Check reading found it ok.",24/01/2018
,14-LSLL-035,,PMR,PMR was done.,28/01/2018
,14-LSLL-036,,PMR,PMR was done.,28/01/2018
,13-FV-017,,PMR,PMR was done.,28/01/2018
,13-FT-058,,Wrong reading,Flushing and Zero check found no problem.,28/01/2018
,13-TE-039,,Wrong reading,Element and loop check found no problem ( the overscale reading was actual).,28/01/2018
,07-VSH-003B,,Check cable,Visual survey was done.,28/01/2018
,UNIT 05,,Survey,Visual inspection on instruments was done.,28/01/2018
,UNIT 15,,Survey,Visual inspection on instruments was done.,28/01/2018
,UNIT 45,,Survey,Visual inspection on instruments was done.,28/01/2018
,05-V-01A/B,,Survey on valves,Put a brake oil on valves bodies studs.,28/01/2018
,05-V-03A/B,,Survey on valves,Put a brake oil on valves bodies studs.,28/01/2018
,13-FV-058,,Check stroke,"Check valve stroke found bad stroke, adjust positioner then check stroke found ok, now 
13-FIC-058 is ok and stable.",28/01/2018
,13-FT-066,,Wrong reading,Flushing and Zero check ok and reading stable.,28/01/2018
,04-T-01,,Isolate instruments,"The following items isolated: 04-LG-206A/B/C/D/E, 04-LT-006, 04-PT-047A/B/C.",28/01/2018
,04-V-07,,Isolate instruments,"The following items isolated: 04-LG-208, 04-LT-207/208, 04-FT-008,010,011, 
04-PT-023.
For 04-LG-207: the low side cock valve is stuck and main isolation valve defective and cannot be isolated, operation informed.",28/01/2018
,"51-LT-071
51-TK-36",,PMR,PMR was done.,28/01/2018
,51-FE-021,,Leakage,Visual check found very small leakage from the manual isolation valve.,28/01/2018
,07-FV-009,,Check passing,"Dismantle the valve then passing test was done at 43 bar found ok.
