LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
Re-install then check stroke found ok.",29/01/2018
,15-TT-034,,Dismantle,Dismantle TX with thermowell and transfer to EMC W/S.,29/01/2018
,04-XV-562A/B,,Install New,"Dismantle the old valve and install the new one .
Fabricate new air tubes to fit the new valve position.
Force the valve to check its air and fail action as we couldn't check it from the DCS.",29/01/2018
,04-ZE-901A,,Check vibration element,The proximeter was replaced by new one.,29/01/2018
,04-LCP-01,,Connect ethernet cable,The Ethernet switch was relocated inside the panel and the new ethernet was connected.,29/01/2018
A2A,02-UV-012,,Clean Internals,Stopped as the valve  wasn't accessable due to scaffolding existance.,29/01/2018
A2A,02-EBV-01,,New feedback switch,"Install new feedback switch instead of old one.
Function check found ok.",29/01/2018
,05-TV-023A,,PMR,PMR was done.,29/01/2018
,05-TV-023B,,PMR,PMR was done.,29/01/2018
,04-TE-902A,,Oil leakage,"The element is leaking and needs to be tightened.
Put a red seal on leakage thread and waiting the bearing case to be dismantled to free the element and tighten the nipple.",29/01/2018
,14-PV-019,,PMR,PMR was stopped due to operation.,29/01/2018
,05-XV-054,,check passing,Stopped by operation.,29/01/2018
,05-XV-055,,check passing,passing test found little passing to be continue next day shift.,29/01/2018
,05-XV-066,,check passing,"passing test found ok. Install on line, to be continue next day shift",29/01/2018
,05-XV-067,,check passing,"passing test found ok. Install on line, to be continue next day shift",29/01/2018
,05-XV-072,,check passing,"Check found passing, to be continue the next day shift.",29/01/2018
,05-XV-016,,check passing,passing test found passing. Install new plug& seat .install on line to be continue next day shift.,29/01/2018
,13-TE-026,,install T.C,Install new T.C instead of pyrometer.,29/01/2018
A2A,02-FT-02 A,,PMR,PMR was done. Zero calibartion three times.,29/01/2018
A2A,02-FT-02 B,,PMR,PMR was done.,29/01/2018
A2A,02-FT-02 C,,PMR,PMR was done.,29/01/2018
A2A,02-FT-027,,PMR,PMR was done.,29/01/2018
A2A,02-R-01,,Isolate,Isolate 02-PDT-036. dismantle TE-005 and transfer to EMC W/S.,29/01/2018
,05-XV-032,,Dismantle,"Dismantle accessories, all studs disassembled and the valves hanged and ready for dismantling.",29/01/2018
,05-XV-054,,Dismantle,"Dismantle accessories, all studs disassembled and the valves hanged and ready for dismantling.",29/01/2018
,05-XV-076,,Dismantle,"Dismantle accessories, all studs disassembled and the valves hanged and ready for dismantling.",29/01/2018
,05-XV-077,,Dismantle,Dismantle accessories then dismantle valve and left beside lines.,29/01/2018
A2A,02-UV-014,,Force close,Force the valve to be close as operation requested. Then put blind gasket on valve inlet to avoid flare back pressure.,29/01/2018
A2A,02-UV-005,,Dismantle,Dismantle valve and left beside lines,29/01/2018
A2A,02-UV-006,,Dismantle,Dismantle valve and left beside lines,29/01/2018
A2A,03-UV-013,,Force close,Force the valve to be close as operation requested,29/01/2018
A2A,03-UV-001,,Dismantle,Dismantle valve and left beside lines,29/01/2018
,04-UV-005,,Force open,Force the valve to be open as operation requested,29/01/2018
,04-UV-009,,Force open,Force the valve to be open as operation requested,29/01/2018
,04-PV-028,,Dismantle,Dismantle valve and left beside lines,29/01/2018
,04-PV-030,,Dismantle,Dismantle valve and left beside lines,29/01/2018
,04-PV-032,,Dismantle,Dismantle valve and left beside lines,29/01/2018
,04-PV-034,,Dismantle,Dismantle valve and left beside lines,29/01/2018
,04-UV-006,,Dismantle,Dismantle valve and left beside lines,29/01/2018
,04-UV-010,,Force close,Force the valve to be close as operation requested,29/01/2018
,04-UV-014,,Install Blind,Operation requested to put end blind on valve inlet after forcing it close to avoid flare back flow.,29/01/2018
,51-TE-011,,Install new element,Replace the old element by new one.,29/01/2018
,51-FV-010,,Passing check,Hold the test due to operation.,29/01/2018
,13-LV-015,,Check passing,"Dismantle the valve then passing test was done found passing.
Re-install then check stroke found ok.
Waiting for spare",30/01/2018
,13-LV-019,,Check passing,"Dismantle the valve then passing test was done found passing.
Re-install then check stroke found ok.
Waiting for spare",30/01/2018
,13-LV-025,,Check passing,"Dismantle the valve then passing test was done found passing.
Re-install then check stroke found ok.
Waiting for spare",30/01/2018
,07-HV-017,,Function check,"Stopped, Waiting the heater to shutdown.",30/01/2018
,13-HV-013,,Force close,force the valve to close position as per operation request.,30/01/2018
,13-HV-014,,Force close,force the valve to close position as per operation request.,30/01/2018
,04-BSL-002G,,Install new relay,New relay was installed,30/01/2018
,04-BSL-002H,,Install new relay,New relay was installed,30/01/2018
,04-BSL-002I,,Install new relay,New relay was installed,30/01/2018
,04-BSL-002J,,Install new relay,New relay was installed,30/01/2018
,04-BSL-002K,,Install new relay,New relay was installed,30/01/2018
,04-TE-902A,,Repair leakage,"The elbow of the element was dismantled the Teflon was added.
The element was re-installed and connected.",30/01/2018
,05-FE-017,,Dismantle orifice,"The orifice was dismantled and transferred to EMC W/S.
The transmitter has been isolated.",30/01/2018
,05-FE-014,,Dismantle orifice,"The orifice was dismantled and transferred to EMC W/S.
The transmitter has been isolated.
NOTE:  
The manifold needs new plugs.
The tubes needs new fittings 12mm for both (H/L) sides.",30/01/2018
,04-TI-225,,Dismantle thermo well,The gauge and its thermo well were dismantled and transferred to EMC W/S. ,30/01/2018
A2A,02-TXE-041D,,Replace by new,"New skin element was welded instead of the old defective one, check reading found ok, new head, gland and shroud were installed.",30/01/2018
,13-HZ-01,,Dismantle inst,Dismantle the pilot and flame scanner and transfer to EMC w/s.,30/01/2018
,05-XV-073,,Check passing,"Passing test found passing, transfer to EPROM w/s.",30/01/2018
,05-XV-071,,Check passing,"Passing test found passing, transfer to EPROM w/s.",30/01/2018
,05-XV-080,,Check passing,"Passing test found passing, transfer to EPROM w/s.",30/01/2018
,05-XV-024,,Check passing,"Passing test found passing, transfer to EPROM w/s.",30/01/2018
,05-XV-035,,Check passing,"Passing test found ok, install again with accessories.",30/01/2018
,05-XV-013,,Check passing,"Passing test found ok, install again with accessories.",30/01/2018
,05-XV-076,,Check passing,"Passing test found ok, install again with accessories.",30/01/2018
,05-XV-032,,Check passing,"Not fully close, force it several times to clear stuck, Passing test found ok, install again with accessories.",30/01/2018
,05-XV-054,,Check passing,"Passing test found ok, install again with accessories.
Note: needs impulse tube.",30/01/2018
,05-XV-077,,Check passing,"Passing test found ok, clear bad stroke problem, install again with accessories.",30/01/2018
,05-XV-016,,Check passing,"Replace plug and seat, Passing test found ok, install again with accessories.",30/01/2018
,05-XV-066,,Check passing,Install accessories.,30/01/2018
,05-XV-067,,Check passing,"Passing test found ok, install again with accessories.",30/01/2018
,05-XV-072,,Check passing,"Replace plug and seat, Passing test found ok, install again with accessories.",30/01/2018
A2A,02-FE-002,,Dismantle orifice,"Dismantle orifice and transfer to EMC w/s, isolate main isolation valves.",30/01/2018
A2A,02-FE-027,,Dismantle orifice,Stopped by operation.,30/01/2018
,05-XV-055,,Install,Stopped,30/01/2018
,05-XV-042,,Install,Stopped,30/01/2018
,05-XV-011,,Install,Stopped,30/01/2018
,13-FV-024,,PMR,PMR was done.,30/01/2018
,14-PV-019,,PMR,PMR was done.,30/01/2018
,05-TV-018A,,PMR,"PMR was done, install a new nut, ferrule and back ferrule (from our storage) for the tube between actuator and positioner.",30/01/2018
,05-TV-018B,,PMR,PMR was done.,30/01/2018
,05-XV-019,,Dismantle,"Dismantle the valve and left it beside the line 
Install end blind",30/01/2018
,05-XV-042,,Dismantle,"Dismantle the valve and left it beside the line 
Install end blind",30/01/2018
,05-XV-011,,Dismantle,"Dismantle one side of valve body and the line start to drain, then the operation stopped the job as that was a welding activity beside the drier area
Retighten all studs again
Note: two studs were broken",30/01/2018
,51-LT-002,,Wrong reading,"Check reading found stuck, calibration was done according to operator hand dip",30/01/2018
,51-FV-010,,Check passing,Stopped by operation,30/01/2018
,53-HV-002A,,Check passing,"Dismantle the valve, Test it found passing then re-install it again.
Waiting spare.",30/01/2018
,53-HV-002B,,Check passing,"Dismantle the valve, Test it found passing then re-install it again.
Waiting spare.",30/01/2018
,51-XV-005,,Force Open,Force valve to open then remove the force and put in service as requested,30/01/2018
,05-MOV-003,,Function check,Function check was done (Local & remote) found no problem. ,31/01/2018
,05-MOV-002,,Function check,"Check fpund no power, return the circuit breaker from substation.
Check found (H 74) alarm, replace the battery then check valve at the local & remote found ok. ",31/01/2018
,05-FE-014,,Install Orifice,Re-install the dismantled orifice and return the transmitter back in service,31/01/2018
,05-FE-017,,Install Orifice,Re-install the orifice  after inspection team checked it and return the transmitter back in service,31/01/2018
,05-FE-064,,Check annubar,"The flow element was dismantled, cleaned and then returned back in service. ",31/01/2018
A2A,02-FE-002,,Install ,Re-install the orifice  after inspection team checked it and return the transmitter back in service,31/01/2018
A2A,02-FE-027,,Dismantle,"The orifice was dismantled, then checked by inspection team then returned back in service. ",31/01/2018
,04-PV-005C,,Replace by new,A new valve was installed.,31/01/2018
A2A,03-UV-001,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
,04-UV-006,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
,04-PV-028,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
,04-PV-030,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
,04-PV-032,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
,04-PV-034,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
A2A,02-UV-005,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
A2A,02-UV-006,,Re-install,The valve was installed back in service then checked found ok.,31/01/2018
,05-XV-055,,Re-install,To be installed next day shift,31/01/2018
,05-XV-011,,Check passing,"The valve was dismantled, then transferred to EPR w/s to remove stucked bolts",31/01/2018
,05-XV-009,,Remove connections,Dismnatle air supply tube & indication box to leave suitable space for working on XV011,31/01/2018
,05-XV-042,,Check passing,"Check valve passing found ok, to be installed next day shift",31/01/2018
,05-XV-024,,Check passing,"Plug and seat were replaced then the valve was transferred to the unit, to be installed next day shift",31/01/2018
,05-XV-071,,Check passing,"Plug and seat were replaced then the valve was transferred to the unit, to be installed next day shift",31/01/2018
,05-XV-073,,Check passing,"Plug and seat were replaced then the valve was transferred to the unit, to be installed next day shift",31/01/2018
,05-XV-080,,Check passing,"Plug and seat were replaced then the valve was transferred to the unit, to be installed next day shift",31/01/2018
,05-FT-051,,Dismantle impulse tubes,"The impulse tubes were dismantled
Note: tubes needs 2 male connectors (12OD / 1/2NPT)",31/01/2018
,05-FT-052,,Dismantle impulse tubes,"The impulse tubes were dismantled
Note: tubes needs 2 male connectors (12OD / 1/2NPT)",31/01/2018
,05-XV-019,,Repair stuck and passing test,"The valve was transferred to EPR w/s, Repair the defective part of the bonnet replace the stem, packing, plug, seat and bonnet gaskets 
Reassemble the valve then check passing found ok
Transfer the valve to site, to be installed next day shift",31/01/2018
A2A,02-PSL-521,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch
Run the C.W. pump and check switch action found ok",31/01/2018
A2A,02-PSL-621,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch
Run the C.W. pump and check switch action found ok",31/01/2018
,04-PSL-621,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch
Couldn't run the C.W. pump as the vessel was empty",31/01/2018
,04-PSL-624,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch
Couldn't run the C.W. pump as the filter was dismantled",31/01/2018
,04-PSL-721,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch
Run the C.W. pump and check switch action found ok",31/01/2018
,04-PSL-724,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch
Run the C.W. pump and check switch action found ok",31/01/2018
A2A,02-TSHH-560,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch with only one fixing screw as the new switch support not match the old one and need new fabricated U-bolt",31/01/2018
A2A,02-TSHH-561,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch with only one fixing screw as the new switch support not match the old one and need new fabricated U-bolt",31/01/2018
,04-TSHH-622,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch with only one fixing screw as the new switch support not match the old one and need new fabricated U-bolt",31/01/2018
,04-TSHH-623,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch with only one fixing screw as the new switch support not match the old one and need new fabricated U-bolt",31/01/2018
,04-TSHH-722,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch with only one fixing screw as the new switch support not match the old one and need new fabricated U-bolt",31/01/2018
,04-TSHH-723,,Install new,"Adjust switch setpoint at EMC w/s
Install the new switch with only one fixing screw as the new switch support not match the old one and need new fabricated U-bolt",31/01/2018
A2A,02-FT-055,,Isolate,"Isolate the Tx from manifold and tap points (Scaffold was erected)
Disconnect the impulse line from tap points as requested",31/01/2018
A2A,02-FT-056,,Isolate,"Isolate the Tx from manifold and tap points (Scaffold was erected)
Dismantle the flange connectors from tap points as requested
Note: need 2 new gaskets 1/2"" 300#",31/01/2018
,13-R-01,,Assest Mech. Dep.,"Dismantle the following and transfer items to EMC w/s
13TI212 & 13TE036",31/01/2018
,04-LG-210B,,Dismantle,"Dismantle the upper and drain flanges, to be continued next shift",31/01/2018
,54-PK-07,,Replace selector switch,Replace the broken selector switch by new one.,31/01/2018
,07-HV-017,,Function check,Check function found ok.,1/2/2018
,05-XV-011,,Re-install,"Transfer the valve to EMC W/S, passing test was done found ok.
Return it back to the site, reinstall it then function check was done with DCS found ok.",1/2/2018
A2A,02-PT-004,,Install new,Configure and install new transmitter.,1/2/2018
A2A,02-PT-005,,Install new,Configure and install new transmitter.,1/2/2018
A2A,02-PT-037,,Install new,Configure and install new transmitter.,1/2/2018
A2A,02-UV-012,,Check internals,"Dismantle the valve bonnet, then check internals for blockage found no problem.
Re-install again with new bonnet gasket, then function was checked found ok.
Note: The seat gasket is defective.",1/2/2018
,04-K-01,,Loop test,"Loop test was carried out for all digital and analog inputs found ok.
Check the 48 volt on SOV found it ok.
Note: PDT912 was isolated as PDV912 was hunting.",1/2/2018
,05-XV-055,,Re-install,Re-install again in service.,1/2/2018
,05-XV-042,,Re-install,Re-install again in service.,1/2/2018
,05-XV-019,,Re-install,Re-install again in service.,1/2/2018
,05-XV-073,,Re-install,Re-install again in service.,1/2/2018
,05-XV-071,,Re-install,Re-install again in service.,1/2/2018
,05-XV-080,,Re-install,Re-install again in service.,1/2/2018
,05-XV-024,,Re-install,Re-install again in service.,1/2/2018
,Unit 05,,Survey,Survey was done for all dismantled instruments.,1/2/2018
,07-FV-010,,Stroke test,Stroke test was done found ok.,1/2/2018
,04-K-01,,Loop test,Assist system engineer to perform loop test.,1/2/2018
,05-XV-054,,Defective air supply valve,Replace the defective air supply valve by a new one.,1/2/2018
,04-PT-028,,Remove impulse tube,Dismantle impulse tube as per operation request.,1/2/2018
,04-PT-034,,Remove impulse tube,Dismantle impulse tube as per operation request.,1/2/2018
,04-PI-254,,Remove impulse tube,Dismantle impulse tube then re-install it as per operation request.,1/2/2018
,04-PI-251,,Remove impulse tube,Dismantle impulse tube then re-install it as per operation request.,1/2/2018
,04-LG-210B,,Re-install,The LG was installed with 2 new studs and 2 old ones in each flange.,1/2/2018
,04-PSL-905,,PMR,PMR was carried out.,1/2/2018
,04-PSL-907,,PMR,PMR was carried out.,1/2/2018
,04-PSL-901,,PMR,PMR was carried out.,1/2/2018
,04-PSH-915,,PMR,PMR was carried out.,1/2/2018
,04-TSH-904,,PMR,Stopped as its element is stuck in the well.,1/2/2018
,04-TSH-905,,PMR,Stopped as the item does not exist.,1/2/2018
,04-LSL-901,,PMR,PMR was carried out.,1/2/2018
,04-LSL-903,,PMR,PMR was carried out.,1/2/2018
A2A,02-FT-055,,Re-install,"Impulse tube was reconnected to tap point, then put transmitter in service.",1/2/2018
A2A,02-FT-056,,Re-install,"Flange connectors of impulse tubes was reconnected to tap point with new studs and new gaskets, then put transmitter in service.",1/2/2018
,51-LT-002,,Wrong reading,Calibrate the transmitter,1/2/2018
,53-PK-01B,,Check fire ball,Check fire at ignition panel found it ok.,1/2/2018
,04-T-01,,Put in service,"Put the following instruments back in service:
04-PT-047A,B,C, 04-LT-006, 04-LG-206A,B,C,D,E.",2/2/2018
A2A,02-UV-014,,Remove force,"Remove end blind, Remove force then function check found ok.",2/2/2018
A2A,03-UV-013,,Remove force,Remove force and function found ok,2/2/2018
,04-UV-005,,Remove force,Remove force and function found ok,2/2/2018
,04-UV-009,,Remove force,Remove force and function found ok,2/2/2018
,04-UV-010,,Remove force,Remove force and function found ok,2/2/2018
,04-V-07,,Put in service,"Return the following instrument back in service:
04-PT-023, 04-LT-008,007, 04-LG-207,208, 04-FT-010,011. 04-TI-225.",2/2/2018
,04-K-01,,Test Devices,"04-ZSL-901: function check was done found ok.
04-XZSL-901: Check found mechanism stuck, clear its stuck then function check found ok.
04-LV-011A,B: Stroke check was done found ok.
04-PDT-912: Return the Tx back ins service.",2/2/2018
,15-TT-034,,Re-install,Re-install again with new gasket then check reading found it ok.,2/2/2018
A2A,02-FE-008,,Dismantle,Stopped,2/2/2018
,"04-PT-028
04-PI-251",,Modify impulse tubes,Connect the impulse tube of 04-PT-028 to tap point of 04-PI-251 and connect impulse line of 04-PI-251 to tap point of 04-PT-028.,2/2/2018
,13-TE-039,,Check,"Dismantle the element, hydro test was done for the thermo well and found ok, Re-install it again and check thermo well inside reactor and found it ok.
Dismantle the valves from one side to let operation to purge the line then re-install again.",2/2/2018
,05-XV-067,,Dismantle,Dismantle valve from one side to let operation purge the line then re-install it again.,2/2/2018
,05-XV-072,,Dismantle,Dismantle valve from one side to let operation purge the line then re-install it again.,2/2/2018
,07-LSH-579,,PMR,PMR was carried out.,2/2/2018
,07-LSL-585,,PMR,PMR was carried out.,2/2/2018
,07-LSL-581,,PMR,"PMR was carried out.
Note: there is a defective channel.",2/2/2018
A2A,02-PT-005,,Check,"Function check found ok.
Check leakage found no problem",2/2/2018
A2A,02-PT-037,,Check,"Function check found ok.
Check leakage found no problem",2/2/2018
A2A,02-PT-004,,Check,"Check leakage found leak from chamber, Replace O-ring.
Main isolation valve is passing.",2/2/2018
,15-PV-025,,Valve Stuck,"Check found valve stuck due to sour gas.
Force valve by air to clear stuck but it was useless.
Put steam hose for an hour and check valve found opened to 50%.
Inform operation to leave steam for some time.",2/2/2018
,04-PI-251,,Remove impulse tube,Dismantle impulse tube then re-install it as per operation request.,2/2/2018
A2A,"02-K-01A,B,C",,Install,Install support for temperature switches.,2/2/2018
,"04-K-02A,B,C",,Install,Install support for temperature switches.,2/2/2018
,04-PT-034,,Connect impulse tube,Reconnect the impulse tube and out the transmitter in service.,2/2/2018
,05-FT-051,,Connect impulse tube,Reconnect the impulse tube and out the transmitter in service.,2/2/2018
,05-PSV-019,,Connect impulse tube,Reconnect the impulse tubes as per static dep. Request.,2/2/2018
A2A,03-H-01,,Install flange ,Re-install nozzle flange of the pilot.,2/2/2018
,04-K-01,,Assit operation in start-up,"LAL-901 was actual and it was cleared after rotating dep. Filled the tank with oil.
PDT-912 TX range is (0 - 0.4 Bar) while data sheet and PLC range is (0 - 0.2 Bar).
PDV- 912 was hunting.",2/2/2018
,04-UV-005,,Adjust feedback,Feedback switch was adjusted.,2/2/2018
,53-PK-01B,,Install ignitor,The external ignitor was installed on te flare tip.,2/2/2018
A2A,03-H-01,, start up,Assist operation in start up,3/2/2018
,04-H-01,, start up,Assist operation in start up,3/2/2018
,04-H-02,, start up,Assist operation in start up,3/2/2018
,04-H-03,, start up,Assist operation in start up,3/2/2018
,04-H-04,, start up,Assist operation in start up,3/2/2018
,07-K-01A,,Survey ,Survey was done ,3/2/2018
,07-K-01B,,Survey ,Survey was done ,3/2/2018
,07-K-01C,,Survey ,Survey was done ,3/2/2018
,14-LG-201,,Clean,Stopped by operation ,3/2/2018
,14-ME-03A,,check stroke,"check I/P output found ok , transfer the job to RTQ dept to adjust the angle ",3/2/2018
,07-LSLL-021,,Alarm,"clear micro switch mechanism , check found ok , couldn't check float as it is top mounting ",3/2/2018
,05-PI-204,,leakage ,Stopped by operation ,3/2/2018
,04-PV-023,,Passing ,###############################################################################################################################################################################################################################################################,3/2/2018
,04-H-01,,No f.b,Clean nozzles and adjust air / fuel ratio ,3/2/2018
,04-H-03,,No f.b,Clean nozzles and adjust air / fuel ratio ,3/2/2018
,04-H-04,,No f.b,Clean nozzles and adjust air / fuel ratio ,3/2/2018
,51-XV-003,,remove force ,force was removed ,3/2/2018
,53-LT-003,,Wrong reading ,"Refill impulse tubes with glycerin Zero , span calibration were done then check reading found ok ",4/2/2018
,51-LT-002,,Wrong reading ,"Dismantle the Tx, chamber was cleared by operation , Tx was reinstalled again 
PMR was done ",4/2/2018
,UNIT 53,,Remove flare inst cable,Cable removed and transferred to EMC W/S,4/2/2018
,UNIT 51,,Survey,Visual survey was done ,4/2/2018
,58-FT-001,,Leakage,Tighten on flow nozzles bolts and leakage reduced ,4/2/2018
A2A,02-TE-005,,Reinstall,Reinstall the element again as requested,4/2/2018
A2A,02-PDT-036,,Put in service ,Put in service as requested ,4/2/2018
A2A,02-H-01,, start up,Assist operation in start up,4/2/2018
A2A,02-P-01,,Reinstall,"Reinstall the following elements 02-VE-011A,B ,02-TE-073A,B ,02-TE-072A,B",4/2/2018
,04-PDT-528,,wrong reading, Zero/ span check were done found ok ,4/2/2018
,04-K-01,,Check seal loop,"Change range of PDT912 from (0:0.4 bar) to (0:0.3 bar ) 
check PDV-912  action found opening below 0.15 bar and close above 0.15 bar with high rate of opening/ closing, Waiting to investigate the problem with RTQ and operation",4/2/2018
,04-PV-023,,Passing ,"Clear valve stuck , check stroke found ok , check found passing according to FT reading ,
NOTE main isolation valve stuck",4/2/2018
,05-XV-023,,Dismantle,Dismantle the flange then reconnect as requested ,4/2/2018
,05-PT-003,,Dismantle,Dismantle the flange then reconnect as requested ,4/2/2018
,14-PT-040,,wrong reading,"Flushing, zero/ span check were done found ok ",4/2/2018
,14-FT-002,,wrong reading,"Check found high side isolated from manifold and tap point , put in-service , zero check found ok then check reading found ok",4/2/2018
,07-PSLL-558,,Alarm,"Check switch set point found ok , measure the pressure output from the pump  found (0.8 to 1 bar), Transfer the job to RTQ dept 
NOTE : PG is defective  ",4/2/2018
,07-K-01C,,Alarm,"Tighten on all door lockers, Reset the purge control unit , return power to the LCP then check found the alarm cleared ",4/2/2018
,14-LT-002,,Check reading,"Check found Tx already in service , Tx reading matched with LG ",4/2/2018
,14-LT-003,,Check reading,"Check found Tx already in service , Tx reading matched with LG ",4/2/2018
,05-AT-001B,,Put in service ,Put in service as requested ,4/2/2018
A2A,02-LT-008,,No problem,Function check done found matched with LG.,5/2/2018
A2A,02-P-01A,,Dismantle,"Check PI-202B found defective, waiting spare.",5/2/2018
A2A,02-PDT-002,,Wrong reading,"Check found low side isolation valve isolated, function check found ok.",5/2/2018
A2A,02-PDT-003,,Wrong reading,Function check done found ok.,5/2/2018
,04-FT-541,,Wrong reading,"Function check done found ok.
Note: the Tx cover is stuck.",5/2/2018
A2A,02-PT-065,,I/O Bad,Reset then check reading found ok.,5/2/2018
,06-PDT-003,,Connect impulse tube,"Connect impulse tube, leave Tx isolated as operation requested.",5/2/2018
,04-FT-013,,Wrong reading,Flushing to clear blockage.,5/2/2018
,07-FT-007,,Wrong reading,"Function check done found matched with FT-037.
Note: while flushing we found recycle gas combined with distillate.",5/2/2018
,07-FT-037,,Wrong reading,"Function check done found matched with FT-007.
Note: while flushing we found recycle gas combined with distillate.",5/2/2018
A2A,02-TXE-037C,,I/O Bad,"Tighten loose wire the function check found ok, loop test was done found no problem.",5/2/2018
A2A,02-FT-008,,Wrong reading,"Check found high and low isolation valves were passing, also the orifice plate isolation valves were passing, the bypass valve was broken, EPROM informed.",5/2/2018
,04-XV-545,,Wrong indication,"Function check found the valve stuck at 95%, clear open stuck and check indication in DCS found ok.
Note: Try to open and close the valve several times to clear stuck but operation have no time.",5/2/2018
,04-FT-534,,Force reading,"Check low side manifold found stuck, so force reading by 12 ma as operation request.",5/2/2018
,04-FT-534,,Remove forced reading,"Remove force, Zero and span check were done found ok, put force again as operation requested.
Note: the low side manifold isolation valve is stuck and high side manifold isolation valve hand is broken, recommend to install a new manifold.",5/2/2018
,16-FT-009,,Wrong reading,"Flushing, Zero and span check done found ok.",5/2/2018
,14-TT-029,,Hunting,"Loop check found ok, check reading found stable, put under observation, if hunt repeated again, install scaffold to dismantle the TE and w/s check.",5/2/2018
,56-PK-01A,,XV stuck,Stopped by operation.,5/2/2018
,53-LT-002,,PMR,Zero check was done by empting the vessel found ok.,5/2/2018
,53-LT-010,,PMR,PMR was done.,5/2/2018
,53-LT-015,,PMR,PMR was done.,5/2/2018
,07-PT-544,,PMR,PMR was done.,6/2/2018
,07-PT-545,,PMR,PMR was done.,6/2/2018
,07-PT-546,,PMR,PMR was done.,6/2/2018
,07-PT-548,,PMR,PMR was done.,6/2/2018
,07-PT-549,,PMR,PMR was done.,6/2/2018
,07-PT-553,,PMR,PMR was done.,6/2/2018
,07-PT-557,,PMR,PMR was done.,6/2/2018
,07-PT-558,,PMR,PMR was done.,6/2/2018
,07-PT-559,,PMR,PMR was done.,6/2/2018
,07-TE-561,,PMR,PMR was done.,6/2/2018
,07-TE-566A,,PMR,PMR was done.,6/2/2018
,07-TE-578,,PMR,PMR was done.,6/2/2018
,07-TE-562,,PMR,PMR was done.,6/2/2018
,07-TE-563,,PMR,PMR was done.,6/2/2018
,07-TE-567A,,PMR,PMR was done.,6/2/2018
,07-TE-564,,PMR,PMR was done.,6/2/2018
,07-TE-568,,PMR,PMR was done.,6/2/2018
,07-TE-577,,PMR,PMR was done.,6/2/2018
,07-TE-565,,PMR,PMR was done.,6/2/2018
,07-TE-571A,,PMR,PMR was done.,6/2/2018
,07-TE-569,,PMR,PMR was done.,6/2/2018
,07-TE-560,,PMR,PMR was done.,6/2/2018
,07-TE-570A,,PMR,PMR was done.,6/2/2018
,07-TE-570B,,PMR,PMR was done.,6/2/2018
,07-TE-566B,,PMR,PMR was done.,6/2/2018
,07-TE-567B,,PMR,PMR was done.,6/2/2018
,07-TE-571B,,PMR,PMR was done.,6/2/2018
,07-PSL-551,,PMR,PMR was done.,6/2/2018
,07-PSL-552,,PMR,PMR was done.,6/2/2018
A2A,02-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio for 4 pilots.,6/2/2018
A2A,02-TXE-037C,,I/O bad,"Check found defective element, waiting for S/D to replace it.",6/2/2018
,14-TT-029,,No problem,"Element and loop check found ok, the hunting reading is actual as the TI reading.",6/2/2018
,07-FT-016,,Wrong reading,Flushing and Zero check found ok.,6/2/2018
A2A,03-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio for 2 pilots.,6/2/2018
,51-MOV-250,,Check,"Check at local position found ok, Check MOV at remote position found not responding, inform EPROM Eng. To reset loop from CR08.
NOTE: We found ESD cable disconnected between ESD switch and MOV, inform EPROM Eng.",6/2/2018
,53-LT-001,,Check,Function check was done found ok and matched with LG.,6/2/2018
,51-FT-045,,Check,Zero/Span calibration then check reading found ok.,6/2/2018
,51-FIT-042,,Check,Reset the Tx then check reading found ok.,6/2/2018
,06-VSH-595,,PMR,PMR was done.,7/2/2018
,12-LT-001,,PMR,PMR was done.,7/2/2018
,39-LSHH-002,,PMR,PMR was done.,7/2/2018
,04-P-06A,,Check,Check stroke found no problem,7/2/2018
,04-P-06B,,Check,Check stroke found no problem,7/2/2018
,06-PDT-001,,Check,"Flushing, zero check found no problem",7/2/2018
,06-PDT-003,,Check,"Flushing, zero check found no problem",7/2/2018
,07-T-02,,Repair cable tray,Repair cable tray,7/2/2018
,13-FT-066,,Check,"Flushing, zero/span check were done found no problem
Reading after=before= 900m3/hr",7/2/2018
,13-TE-036,,Install,Reinstall the element,7/2/2018
,13-TI-212,,Install,Reinstall the gauge,7/2/2018
,13-HZ-01,,Install,"Reinstall two flame scanners BE-001/002
Check path of ignitor found ok
Recomm. Replace the cable of BE002. Its card seems to be defective.",7/2/2018
,13-HV-013,,Remove force,Remove force as requested,7/2/2018
,13-HV-014,,Remove force,Remove force as requested,7/2/2018
,CR08,,Check MOV loop,"Check the action from pakscan to MOVs found it normal from both stations A/B, but not responding from DCS
The cable of port A was disconnected from DCS side",7/2/2018
,54-LT-049,,Check,"Clear blockage from immersed tube
Check reading found ok",7/2/2018
,13-FV-028,,PMR,PMR was done.,8/2/2018
,13-LSHH-076,,PMR,PMR was done.,8/2/2018
,13-LSLL-012,,PMR,PMR was done.,8/2/2018
,13-LSLL-037,,PMR,Stopped as the cover is stuck.,8/2/2018
,07-LT-018,,PMR,"Stopped as we tried to isolate the Tx, but we found main isolation valve of upper tap point in not fully isolated.",8/2/2018
,12-FT-062,,PMR,PMR was done.,8/2/2018
A2A,02-E-01,,Pressure Survey,Stopped by operation.,8/2/2018
,13-BE-001,,Repair tray,Repair cable tray and arrange cable.,8/2/2018
,13-BE-002,,Install cable,"Replace short cable with a new one, repair cable tray and arrange cable.",8/2/2018
,13-HZ-01,,Install ignitor,Install ignitor and assist operation to start up.,8/2/2018
,13-FT-027,,Wrong Reading,"Flushing was done to clear condensate, Zero calibration was done, then check reading found it ok.",8/2/2018
A2A,02-PT-605,,Leakage from pin hole in impulse tube,"Dismantle the defective impulse tube, transfer it to EMC w/s, to be continued next shift.",8/2/2018
A2A,02-PT-605,,Defective tube,"Fabricate new tube and  reconnect it. Check Tx reading found it ok.
Note: All hook up is now 12mmOD.",8/2/2018
A2A,02-H-01,,No Feedback,"Clean nozzle and adjust Air/fuel ratio of BSL-001B,C,D,E.",8/2/2018
,13-PT-030,,Wrong Reading,"Reset, Flushing, Zero and span check were done found ok.
There was a mismatch between reading of Tx in field and in DCS.
Transfer job to system engineer.",8/2/2018
A2A,02-TSHH-563,,Compressor Tripped,"Dismantle the switch and transfer it to EMC w/s, function check was done using metal block found it ok. Re-install it back.",8/2/2018
,"13-TE-026,027",,Install Pyrometer,"Re-install pyrometer instead of T/C.
Adjust focus and alignment then check reading found it ok.",8/2/2018
A2A,02-TSH-508,,Check,"Dismantle and transfer to EMC w/s, Function check using metal block and found ok.
Re-install again and check found no alarms.",8/2/2018
,13-FV-025,,PMR,Stopped by operation ,11/2/2018
,13-FV-029,,PMR,PMR was done.,11/2/2018
,13-FV-030,,PMR,PMR was done.,11/2/2018
,13-TV-036,,PMR,PMR was done.,11/2/2018
,13-TV-037,,PMR,PMR was done.,11/2/2018
,13-FT-058,,Wrong Reading,"Flushing, zero/span calibration were done, Check reading found ok .",11/2/2018
A2A,03-FT-101,,Wrong Reading,"Check found the loop is isolated, zero calibration was done, leave the Tx isolated from manifold as there was no plugs ",11/2/2018
,04-FT-008,,Wrong Reading,"Flushing, zero/span check were done, Check reading found ok .",11/2/2018
,16-LDG-203B,,Clean,"Dismantle LG, clean it by steam then reinstall again in service. 
NOTE : the diffuses did not work and need to be fixed by electrical dept ",11/2/2018
,UNIT -02,,Pressure survey,Assist EPROM technical team to do a pressure survey ,11/2/2018
,13-BE-001,,Alarm ,Adjust the viewing head angle then check found alarm cleared ,11/2/2018
,"14-TY-029
14-TIC-029",,Hunting ,###############################################################################################################################################################################################################################################################,11/2/2018
,58-FT-001,,Wrong reading ,"Refill seal pot with water, Complete calibration were done ",11/2/2018
,51-LT-032,,Wrong reading ,"Check found fallen displacer, catch it, complete calibration was done as operator hand dip , balance test was done found ok ",11/2/2018
,53-LT-003,,Wrong reading ,"Refill seal pot with glycerin , zero calibration was done then check reading found ok ",11/2/2018
,UNIT 53,,Survey,Visual unit survey was done ,11/2/2018
,UNIT 54,,Survey,Visual unit survey was done ,11/2/2018
,UNIT 55,,Survey,Visual unit survey was done ,11/2/2018
,UNIT 56,,Survey,Visual unit survey was done ,11/2/2018
,51-MOV-261,,Comm. fail,Stopped waiting spare for main PCB ,11/2/2018
,53-LT-003,,Wrong reading ,"Flushing , complete calibration were done then check reading found it ok ",12/2/2018
,53-LSL-005,,Wrong reading ,"Check found actual alarm on switch 
NOTE : the alarm sets at 38% of Tx reading ",12/2/2018
,56-SSL-501A,,Wrong reading ,Replace the speed switch,12/2/2018
,54-LT-045,,Survey,Complete calibration were done the over range reading is actual,12/2/2018
,04-H-01,,No f.b,clean nozzles and adjust air /fuel ratio ,12/2/2018
,04-H-02,,No f.b,clean nozzles and adjust air /fuel ratio ,12/2/2018
,04-H-03,,No f.b,clean nozzles and adjust air /fuel ratio ,12/2/2018
,04-H-04,,No f.b,clean nozzles and adjust air /fuel ratio ,12/2/2018
A2A,02-H-01,,No f.b,clean nozzles and adjust air /fuel ratio ,12/2/2018
A2A,03-H01,,No f.b,"clean nozzles and adjust air /fuel ratio 
NOTE: for 03BSL001A,D blocked fuel gas line ",12/2/2018
,13-TE-039,,Wrong reading,"Measure element reading found it as DCS reading , loop check found ok ",12/2/2018
,UNIT 03,,Survey,Visual unit survey was done ,12/2/2018
,UNIT 04,,Survey,Visual unit survey was done ,12/2/2018
,UNIT 06,,Survey,Visual unit survey was done ,12/2/2018
,16-LDG-203A,,Clean,"Dismantle level glass and clean them using steam , reinstall again ",12/2/2018
,16-LDG-203C,,Clean,"Dismantle level glass and clean them using steam , reinstall again ",12/2/2018
,13-FV-066,,Stuck,Check valve found stuck at 25% force the valve several times to clear stuck then check found ok and no passing found,12/2/2018
,13-TE-025,,Wrong reading,Adjust pyrometer reading as per operation request ,12/2/2018
,13-TE-027,,Wrong reading,Adjust pyrometer reading as per operation request ,12/2/2018
,14-ME-53C,,Not responding ,"Dismantle the actuator and transfer to EMC W/S, W/S activity: check found defective piston O-ring & Teflon ring, replace  them by new ones, reassemble it, check stroke found ok.
waiting for next day shift to be installed. ",12/2/2018
,13-TE-025,,Wrong reading,"Adjust focus angle , Alignment to obtain desired reading 1260C
",12/2/2018
,13-TE-027,,Wrong reading,"Adjust focus angle , Alignment to obtain desired reading 1120 C",12/2/2018
,13-HV-013,,Wrong f.b ,"Check found valve didn’t close fully ,close it then check indication with DCS found ok",12/2/2018
,51-LDT-027,,Blocked tap point,"Check tap points found ok but drain was blocked, clear drain blockage then check found ok.
Note: Steam tracing need to be connected.",13/02/2018
,51-LDT-024,,Blockage,"Drain is blocked and could not clear it.
Note: Steam tracing need to be connected.",13/02/2018
,45-LSLL-001,,PMR,PMR was done.,13/02/2018
,45-LSLL-015,,PMR,PMR was done.,13/02/2018
,13-FV-026,,PMR,PMR was done.,13/02/2018
,13-LSHH-068,,PMR,PMR was done.,13/02/2018
,06-PDT-001,,Wrong reading,"Flushing, Zero/Span check found no problem, reading after as before.",13/02/2018
,14-ME-53C,,Install actuator,Install the actuator then check stroke found ok.,13/02/2018
,14-PDT-007,,Wrong reading,"Check found the main isolation valve of high side is isolated, put in service and zero check was done found ok, flushing then check reading found ok.",13/02/2018
,13-HZ-01,,Pressure survey,Assist operation to test pressure on 7 test points.,13/02/2018
,13-TE-039,,Wrong reading,Cancelled.,13/02/2018
,13-TE-028,,Check reading,Check element reading found it 296 C° and the gauge reading 290 C°. ,13/02/2018
,13-HZ-01,,Pressure survey,Assist operation to test pressure on 7 test points.,13/02/2018
,13-TE-043,,Check reading,Element and loop check found no problem.,14/02/2018
,13-TE-039,,Install new,New element was installed.,14/02/2018
,04-PK-51,,Arrange cables,Cable arrangement was done.,14/02/2018
,13-HZ-01,,Pressure survey,Assist operation to test pressure on 7 test points.,14/02/2018
,04-FT-001A,,Wrong reading,"Check found defective cell, ask for spare cell and EPROM Eng. Brought another old Tx, install the other Tx then check reading found difference between FT-001A and FT-001B about 8m3/h (1.5% of scale).",14/02/2018
,07-FT-019,,Wrong reading,"Flushing and Zero check found no problem, put in service and check reading found ok.",14/02/2018
,05-TE-030,,No problem,Element and loop check found no problem.,14/02/2018
,05-TE-031,,No problem,Element and loop check found no problem.,14/02/2018
,05-TE-032,,No problem,Element and loop check found no problem.,14/02/2018
,06-PDT-001,,Pressure survey,"Scaffold was erected, Technical  Eng. Stopped the job, to be carried out tomorrow. ",14/02/2018
,Unit 12,,Survey,Visual survey and cable arrangement were carried out.,15/02/2018
,Unit 39,,Survey,Visual survey and cable arrangement were carried out.,15/02/2018
,Unit 07,,Survey,Visual survey and cable arrangement were carried out.,15/02/2018
,16-LT-002,,Wrong Reading,"Zero calibration was done, Change damping from 10 to 32 as per EPROM engineer request.",15/02/2018
,06-PDT-001,,Pressure Survey,Assist EPROM technical engineer to check pressure of 3 points. Pressure check found the same reading as TX. High reading is due to operation problem.,15/02/2018
A2A,03-PV-010,,Blockage,"Dismantle the valve from bonnet, clean the LO-dB plug, Reassemble with old bonnet gasket.
Check stroke found ok.",15/02/2018
,06-PDT-001,,No problem,"Drain, Flushing, Zero and span check were and no problem found.",15/02/2018
,13-FT-021,,Wrong Reading,"Flushing was done to clear condensate, Zero check found ok, then check reading found it ok.",15/02/2018
,07-PDT-010,,Wrong Reading,"Check found defective Tx (power , electronic module and cell).
Install an old Tx after configuring it, Zero and span calibration were done.
Check reading found it ok.",15/02/2018
,51-FT-013,,Wrong Reading,"Flushing to clear blockage, Refill seal pot, then put in service and check reading found it ok.",15/02/2018
,51-FT-012,,Wrong Reading,"Scaffolding was erected but there was no enough time to check the Tx, To be continued on next shift.",15/02/2018
,51-FT-012,,Wrong Reading,###############################################################################################################################################################################################################################################################,15/02/2018
,53-LT-001,,Wrong Reading,"Flushing was done for both tap points and no blockage was found.
Zero calibration and span check were done then check reading found it ok.",15/02/2018
,51-PSL-114,,Check,Check found defective switch and no set point was found.,18/02/2018
,51-PSL-115,,Check,Check found defective switch and no set point was found.,18/02/2018
,51-PSL-116,,Check,Check found defective switch and set point is 4bar.,18/02/2018
,51-MOV-260,,Not responding,Replace battery then check valve action remotely found ok.,18/02/2018
,51-LT-011,,PMR,PMR was carried out.,18/02/2018
,05-FT-022,,PMR,PMR was carried out.,18/02/2018
,05-FT-023,,PMR,PMR was carried out. Note: manifold valves are passing.,18/02/2018
,04-LT-008,,PMR,PMR was carried out.,18/02/2018
,06-FT-004,,Hunting,"Increase Tx damping to be 8, Change engineering unit to m3/hr instead of % to be as DCS/
Zero check found ok, then check reading found ok.",18/02/2018
,04-PT-005,,PMR,Stopped by operation,18/02/2018
,13-FT-052,,No problem,Zero check found ok and no problem was found.,18/02/2018
,13-FT-053,,No problem,Zero check found ok and no problem was found.,18/02/2018
,13-TT-025,,Wrong Reading,"Adjust pyrometer reading according to operation request.
Emissivity was changed to 63",18/02/2018
,04-BSL-003D,,No Feedback,Clean nozzle and adjust air/fuel ratio.,18/02/2018
,07-LDT-001,,Defective Tx,Install a constant resistance to clear DCS alarm.,18/02/2018
,13-PV-095A,,Check,Check valve stroke found ok.,18/02/2018
,04-K-02A,,Survey,Visual survey for cable tray was done,18/02/2018
,05-FT-024,,PMR,"Install scaffolding. Dismantle Tx and transfer to EMC w/s. Replace defective manifold bolts and re-install again.
PMR was carried out. Note: manifold valves are passing.",18/02/2018
,06-TI-202,,Wrong Reading,"Dismantle the gauge, Transfer it to EMC w/s. Function check using metal block was done found it shifted by 8 degrees Adjust it. Re-install it back.",18/02/2018
,56-PK-01A,,Repair pull cord switch,"Connect the new cable with the old one, Function check found ok",19/02/2018
,UNIT 56,,Survey,Visual unit survey was done ,19/02/2018
A2A,03-PCV-009,,leakage ,Tighten on diaphragm bolt to stop leakage ,19/02/2018
,07-VSH-007A,,PMR,PMR was carried out.,19/02/2018
,13-FT-058,,Hunting,"Flushing, Zero check found ok ",19/02/2018
,14-VSH-053C,,PMR,"Decrease switch sensitivity 1/4 turn as EPROM Eng request , waiting vibration team to finish there work to carry out PMR",19/02/2018
,45-LSLL-013,,PMR,PMR was carried out.( micro switch only),19/02/2018
,45-LSLHH-012,,PMR,PMR was carried out.( micro switch only),19/02/2018
,45-LSLL-011,,PMR,"Stopped as waiting spare float 
NOTE the chamber is corroded and need s to be checked for pin holes ",19/02/2018
,04-K-02A,,Install cable tray,"Install cable tray, to be continue ",19/02/2018
A2A,03-H-01,,No Feedback,"Check found pilot nozzles contain huge amount of condensate ,",19/02/2018
,06-PDT-001,,No problem,"Flushing, Zero check found ok, reading before as after and no defect found",19/02/2018
,06-PDT-002,,Put in service,"Check found defective fitting 3/4 NPT * 12 mm OD , replace it by new one , put Tx in service and check reading found ok",19/02/2018
,06-PDT-003,,Put in service,"Check found defective fitting 3/4 NPT * 12 mm OD , replace it by new one , put Tx in service and check reading found ok",19/02/2018
,06-LDT-001,,No problem,"Complete function check found ok , Tx reading matched with LG",19/02/2018
A2A,03-H-01,,No Feedback,"Clean nozzles and adjust air / fuel ratio after operation purged the fuel gas line for 03BSL001A,B,D,E
for 03BSL001C,F still contains condensate",19/02/2018
,04-K-02A,,Install cable tray,"Install new cable tray, to be continued.",20/02/2018
,04-K-01,,Adjust horn,Increase horn sound as per EPROM request.,20/02/2018
,07-VSH-003A,,PMR,PMR was done.,20/02/2018
,07-VSH-007B,,PMR,PMR was done.,20/02/2018
,07-VSH-003C,,PMR,PMR was done.,20/02/2018
,07-LT-008,,PMR,PMR was done.,20/02/2018
,07-LT-018,,PMR,PMR was done. Upper isolation valve stuck has been cleared by operation.,20/02/2018
,14-VSH-004D,,PMR,PMR was done.,20/02/2018
,06-FT-005,,Wrong reading,"Flushing to clear blockage, Zero check was done, check reading found it was shifted by less than 1 m3/h.",20/02/2018
,13-FT-005,,Wrong reading,"Flushing, Zero & Span check found no problem, reading before as after (12500 m3/h).",20/02/2018
,13-PV-014,,Check stroke,Check stroke with panel found ok.,20/02/2018
,Unit 52,,Survey,Visual survey was done.,20/02/2018
,Unit 58,,Survey,Visual survey was done.,20/02/2018
,04-VSH-002B,,PMR,PMR was done.,21/02/2018
,04-VSH-002C,,PMR,PMR was done.,21/02/2018
,04-VSH-002D,,PMR,PMR was done.,21/02/2018
,04-VSH-002F,,PMR,PMR was done.,21/02/2018
,13-FV-074,,PMR,PMR was done.,21/02/2018
,13-FV-097,,PMR,PMR was done.,21/02/2018
,13-TV-086,,PMR,PMR was done.,21/02/2018
,04-PSL-615,,Install,Install new switch,21/02/2018
,04-PSL-630,,Install,Install new switch,21/02/2018
,04-PSL-632,,Install,Install new switch,21/02/2018
,04-PSL-645,,Install,Install new switch,21/02/2018
,Portable welden pump U15,,Check regulator,Check air regulator found ok.,21/02/2018
,04-K-02A,,Defective cable tray,"Install new cable tray, to be continued.",21/02/2018
,06-PDT-001,,Check reading,"Check found no problem and PDT reading is matched with Tap points pressure difference measured by gauge, reading before and after is 0.5 bar.",21/02/2018
,45-P-03,,No stroke,"Check found the actuator fulfilled with liquid and all internal cards (power, control and motor) are rusted, check power 220 VAC found no power while the breaker was ON, system Eng. Checked found the main breaker at CR was off.",21/02/2018
,45-P-03,,Check Actuator power,###############################################################################################################################################################################################################################################################,21/02/2018
,13-TV-087,,PMR,PMR was Carried out.,22/02/2018
,45-P-03,,Defective Actuator,"Dismantle the old actuator & RTQ dep. adjust pump mechanically to 0% stroke.
Install the new actuator then function check found ok",22/02/2018
,04-K-01,,Adjust Horn,Function check found no problem.,22/02/2018
,04-PSLL-616,,Install,New switch was calibrated & installed,22/02/2018
,04-PSLL-618,,Install,New switch was calibrated & installed,22/02/2018
,04-PSLL-631,,Install,New switch was calibrated & installed,22/02/2018
,04-PSLL-633,,Install,New switch was calibrated & installed,22/02/2018
,04-PSLL-638,,Install,New switch was calibrated & installed,22/02/2018
,04-PDSH-619,,Install,New switch was calibrated & installed,22/02/2018
,04-LSL-603A,,Install,New switch was calibrated & installed,22/02/2018
,04-LSL-603B,,Install,New switch was calibrated & installed,22/02/2018
,04-K-02A,,Defective cable tray,"Install new cable tray, to be continued.",22/02/2018
,04-TE-115A,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TE-115B,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TE-115C,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TE-630A,,Arrange Cable,Arrange cable on cable tray,22/02/2018
