LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,04-TE-630B,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TE-630C,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TE-653A,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TE-653B,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TE-653C,,Arrange Cable,Arrange cable on cable tray,22/02/2018
,04-TI-602A,,Arrange capillary,capillary tube arrangement was done,22/02/2018
,04-TI-602B,,Arrange capillary,capillary tube arrangement was done,22/02/2018
,04-TI-602C,,Arrange capillary,capillary tube arrangement was done,22/02/2018
,04-TI-681A,,Arrange capillary,capillary tube arrangement was done,22/02/2018
,04-TI-681B,,Arrange capillary,capillary tube arrangement was done,22/02/2018
,04-TI-681C,,Arrange capillary,capillary tube arrangement was done,22/02/2018
,"07-ZSH-772
07-ZE-786",,Alarm,"Check element socket found ok
Function check found ok
RTQ dep. adjusted the gap voltage then the alarm was cleared",22/02/2018
,13-FV-067,,Stuck,Force the valve open/close several times to clear its stuck then check its stroke found ok,22/02/2018
,07-FT-015,,Wrong reading,"Zero check found ok
Couldn't check span as the manifold is passing
There is a pin hole in low tap point isolation valve as a result the Tx reading is wrong
waiting unit S/D to replace the valve",22/02/2018
,05-FV-017,,Valve failed,"Check found loosen tube of actuator from the nut (defective ferrules) due to line heavy hammering
Install new ferrule & back ferrule then check valve stroke found ok ",22/02/2018
,56-LT-005,,Wrong reading,"Check found the basin actually overfilled and the Tx reading was 104%
Zero/Span check found ok",22/02/2018
,56-LT-006,,Wrong reading,"Check found the basin actually overfilled and the Tx reading was 104%
Zero/Span check found ok",22/02/2018
A2A,03-VSH-003A,,PMR,PMR was Carried out.,25/02/2018
A2A,03-VSH-003C,,PMR,PMR was Carried out.,25/02/2018
,05-VSH-112A,,PMR,PMR was Carried out.,25/02/2018
,05-VSH-171A,,PMR,"PMR was Carried out.
It is recommended to replace the switch by a new one as it in bad condition.",25/02/2018
,04-TSH-614A,,Install,New switch was installed after adjusting its set point.,25/02/2018
,04-TSH-614B,,Install,New switch was installed after adjusting its set point.,25/02/2018
,04-TSH-614C,,Install,New switch was installed after adjusting its set point.,25/02/2018
,13-FV-062,,PMR,PMR was Carried out.,25/02/2018
,15-LT-004,,PMR,PMR was Carried out.,25/02/2018
,04-K-02A,,Lay cable tray,"Lay new cable tray, to be continued tomorrow.",25/02/2018
A2A,"02-P-01A
02-LSL-151A1",,Defective card,"Check found defective sensor, ask RTQ to drain seal pot.
Replace switch by new one and check found still alarm.
Install an old card with new sensor then found alarm cleared.",25/02/2018
A2A,02-H-01,,No Feedback,"Clean nozzle and adjust air/fuel ratio for 02BSL001A,B,E.",25/02/2018
A2A,03-H-01,,No Feedback,"Dismantle nozzle and clear its blockage for 03-BSL001C,F.
Clean nozzle and adjust air/fuel ratio for 03BSL001D.E.
Note: Steam trace lines was isolated, operator put it in service.",25/02/2018
,51-LT-013,,PMR,Stopped by operation.,25/02/2018
,51-LT-010,,PMR,PMR was carried out.,25/02/2018
,56-PK-01A,,Dismantle thermo well,"Check found broke switch probe in the thermo well.
Remove the broken probe, then pressure test was done for the well found it ok.
To be continued tomorrow to dismantle the well.",25/02/2018
,04-K-02A,,Lay new cable tray,"Lay new cable tray, to be continued tomorrow.",26/02/2018
,04-TI-603,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TI-604A,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TI-604B,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TI-605,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TI-606,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TE-655,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TE-613,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TE-626,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-TE-664,,Arrange capillary,Capillary tubes was arranged.,26/02/2018
,04-PSL-634,,Arrange cable,Cables were arranged.,26/02/2018
,04-PSL-625,,Arrange cable,Cables were arranged.,26/02/2018
,12-FT-041,,PMR,PMR was carried out. Low and high manifold isolation valves are passing.,26/02/2018
,04-VSH-112C,,PMR,PMR was carried out.,26/02/2018
A2A,03-VSH-003B,,PMR,PMR was carried out.,26/02/2018
,07-VSH-003D,,PMR,PMR was carried out.,26/02/2018
,14-FV-002,,PMR,PMR was carried out.,26/02/2018
,14-PV-040,,PMR,Stopped by operation.,26/02/2018
,"13-TE-075,076",,Remove Pyrometer,Remove pyrometer and install thermocouple and check reading found ok.,26/02/2018
,45-LV-008,,Valve failed,"Check found valve failed due to I2P housing missing plug, signal pressure gauge.
Install an old plug, signal pressure gauge.
Check valve stroke found ok.
Install new tag number.",26/02/2018
,45-FT-010,,Wrong Reading,"Reset, zero/ span check found ok. ",26/02/2018
A2A,02-FT-028,,Wrong Reading,"Flushing, zero and span check were done found ok,.
Low and high side isolation valve of manifold are passing.",26/02/2018
,13-XV-038,,Stuck,###############################################################################################################################################################################################################################################################,26/02/2018
,"13-HV-017,018",,Force,Force both valves to close position.,26/02/2018
,13-PV-020,,No Response,Force valve to clear its stuck then check stroke from DCS found it ok.,26/02/2018
,13-FT-011,,No problem,"Zero check and flushing were done.
No problem was found.",26/02/2018
,13-FV-011,,Hunting,"Check I2P output found it ok.
Check found positioner is stuck, clear its stuck then check stroke from DCS found it ok.
",26/02/2018
,13-XV-038,,Install,"Stopped as static department did not have enough manpower.
EPROM Engineer delivered 2 gaskets to EMC w/s.",26/02/2018
,56-TISL-502A,,Dismantle thermo well,Transfer job to static department to dismantle the thermo well,26/02/2018
,04-K-02A,,Lay new cable tray,"Lay new cable tray, to be continued tomorrow.",27/02/2018
,04-TI-603,,Arrange capillary,Capillary tubes was arranged.,27/02/2018
,04-TI-604A,,Arrange capillary,Capillary tubes was arranged.,27/02/2018
,04-TI-604B,,Arrange capillary,Capillary tubes was arranged.,27/02/2018
,04-TI-605,,Arrange capillary,Capillary tubes was arranged.,27/02/2018
,04-TI-606,,Arrange capillary,Capillary tubes was arranged.,27/02/2018
,04-TE-655,,Arrange cable,Cables were arranged.,27/02/2018
,04-TE-613,,Arrange cable,Cables were arranged.,27/02/2018
,04-TE-26,,Arrange cable,Cables were arranged.,27/02/2018
,04-TE-664,,Arrange cable,Cables were arranged.,27/02/2018
,UNIT 07,,Survey,Visual unit survey was done ,27/02/2018
,UNIT 13,,Survey,Visual unit survey was done ,27/02/2018
,UNIT 14,,Survey,Visual unit survey was done ,27/02/2018
,UNIT 15,,Survey,Visual unit survey was done ,27/02/2018
,UNIT 45,,Survey,Visual unit survey was done ,27/02/2018
,14-VSH-054B,,PMR,PMR was carried out.,27/02/2018
,12-LT-003,,PMR,PMR was carried out.,27/02/2018
,12-LT-002,,PMR,PMR was carried out.,27/02/2018
,12-LT-010,,PMR,PMR was carried out.,27/02/2018
,13-XV-038,,Reinstall ,"Transfer the valve to site , reinstall it with new line gaskets by static department , reinstall valve accessories , check indication for close position found ok
NOTE : couldn’t  open valve from DCS due to operation condition ",27/02/2018
,51-TE-002,,Remove temp element,Dismantle the temperature element and leave it on tank roof. Install end blind.,27/02/2018
,51-LT-002,,Raise displacer,Raise the displacer,27/02/2018
,58-TT-003,,Wrong reading,"Element, loop check were done found ok ",28/02/2018
,04-K-02A,,Lay new cable tray,"Lay new cable tray, to be continued tomorrow.",28/02/2018
,04-TSH-610,,Install new switch,New temperature switch was installed after calibrating both channels at EMC W/S,28/02/2018
,04-TSH-614D,,Install new switch,New temperature switch was installed after calibrating both channels at EMC W/S,28/02/2018
,04-TSH-614E,,Install new switch,New temperature switch was installed after calibrating both channels at EMC W/S,28/02/2018
,04-TSH-614F,,Install new switch,New temperature switch was installed after calibrating both channels at EMC W/S,28/02/2018
,04-PV-536,,Bad stroke ,"Complete maintenance was done for the positioner , calibration was done for the positioner ",28/02/2018
,04-FT-551,,Wrong reading ,Zero/ span calibration were carried out ,28/02/2018
,05-VSH-103A,,Increase set point ,Increase set point by 1/2 turn as operation request and responsibility.,28/02/2018
,05-VSH-103B,,Increase set point ,Increase set point by 1/2 turn as operation request and responsibility.,28/02/2018
,06-LDG-202,,Check ,Visual check found it clean,28/02/2018
,06-LDT-001,,Check ,Check Tx reading found matched with LG,28/02/2018
,"07-K-01A
07-ZE-572",,Alarm ,"for VE-586 (ch.2) check sensor found clean , its voltage 11.2 V
for VE-585 (ch.1) check found a lot of oil, clean it, its voltage 13.8 V
for VE-587 its voltage 18.02 but it is not accessible
Now there is no alarms ",28/02/2018
,13-FT-052,,Wrong reading ,"Check found broken impulse tube, Remove thermal insulation , to be continue next night shift",28/02/2018
,13-FT-053,,Wrong reading ,"Check found broken impulse tube, Remove thermal insulation , to be continue next night shift",28/02/2018
,13-FV-066,,Passing,"Dismantle the valve from line, passing test was done found passing, reinstall again as there is no available spare parts, Check stork found ok ",28/02/2018
,13-HZ-51,,Dismantle,"Switch off the circuit breaker, Dismantle the cable and both hoses. To be continue after removing the scaffolding that is in front of it.",28/02/2018
,13-HZ-51,,Dismantle,"Dismantle the ignitor, transfer it to EMC W/S , complete maintenance was done  for it ",28/02/2018
,13-FT-052,,Wrong reading ,###############################################################################################################################################################################################################################################################,28/02/2018
,13-FT-053,,Wrong reading ,###############################################################################################################################################################################################################################################################,28/02/2018
,04-K-02A,,Install new cable tray,Install a new cable tray & arrange cables.,1/3/2018
A2A,02-H-01,,Pilot Alarm,Clean nozzles. Adjust A/F ratio for all pilots.,1/3/2018
,13-HZ-51,,Install igniter,Install the igniter & assist operation to startup the burner.,2/3/2018
,13-HV-017,,Remove force,Remove the force and put the valve in service,2/3/2018
,13-HV-018,,Remove force,Remove the force and put the valve in service,2/3/2018
,07-LSH-579,,Check Alarm,"Function check found no problem, put in service and check found it healthy",2/3/2018
,07-LSHH-580,,Check Alarm,"Function check found no problem, put in service and check found it healthy",2/3/2018
,12-PSL-155A,,False Alarm,"Check found no alarm present, function check found no problem",2/3/2018
,12-LSL-154B,,False Alarm,"Check found the 220VAC was off, switch it on then check found healthy",2/3/2018
,12-LSL-151A,,False Alarm,"Check found the 220VAC was off, switch it on then check found healthy",2/3/2018
,04-PSLL-906B,,Stop Leakage,"Check found leakage from nut, tighten on it then check found ok",2/3/2018
,04-K-51,,Check Temp. Element,Check the Temp. element found no problem,2/3/2018
,04-K-52,,Check Temp. Element,Check the Temp. element found no problem,2/3/2018
,04-K-53,,Check Temp. Element,Check the Temp. element found no problem,2/3/2018
,05-PSL-156A,,Alarm,"Check found actual alarm, Function check was done found no problem",2/3/2018
,13-TT-077,,Put in service,Remove the T/C & put the Pyrometer in service,2/3/2018
,13-PT-025,,Hunting,"Zero/Span check found no problem, check the impulse tube for any leakage found it ok",2/3/2018
,13-PT-020,,Swap ,Swap Tx with PT-025 as requested,2/3/2018
,13-PT-025,,Swap ,Swap Tx with PT-020 as requested,2/3/2018
,13-FT-004,,Wrong reading,"Zero check (DP) found ok and stable, equalize the condensate level in impulse line then put it in service and check reading found 0% (as the line was isolated) and stable",2/3/2018
,13-TT-075,,Wrong reading,Alignment was done to adjust the reading as operation request,3/3/2018
,13-TT-077,,Wrong reading,Alignment was done to adjust the reading as operation request,3/3/2018
A2A,02-TSH-515,,False Alarm,"Dismantle the switch and transfer it to EMC w/s, check its set point found it ok. Check found the contact changes when a hammering occurs on the outer frame of switch. To be continue",3/3/2018
A2A,02-TSH-515,,Reinstall,Reinstall the switch then check found it healthy,3/3/2018
,05-FV-017,,Valve failed,"Check found broken air tube from I/P side due to line heavy hammering, install new nut, ferrule & back ferrule then put the valve in service",3/3/2018
,51-TE-002,,Reinstall,Reinstall the TE and reconnect its earthling cable,3/3/2018
,51-LT-002,,Put in service,"Put the LT in service after operation filled tank with water for hydro test
Check Tx reading found it matching operation hand dip",3/3/2018
,54-LT-028,,Wrong reading ,"Stopped by operation, refer 27-11-2017",4/3/2018
,54-PSHH-015,,Install new switch,New switch was installed on 54-P-08A,4/3/2018
,54-FSL-030,,Install new switch,Install  new one on 54-P-08A. Waiting for calibration. Note: power off from distribution panel,4/3/2018
,Unit 54,,Survey,Visual inspection on instruments was carried out,4/3/2018
,Unit 55,,Survey,Visual inspection on instruments was carried out,4/3/2018
A2A,02-PSLL-070,,PMR,PMR was carried out,4/3/2018
,Unit 02,,Survey,Visual inspection on instruments was carried out,4/3/2018
,Unit 05,,Survey,Visual inspection on instruments was carried out,4/3/2018
,Unit 16,,Survey,Visual inspection on instruments was carried out,4/3/2018
,04-K-02A,,Survey,Transfer the old cable trays to EPROM yard and old switches to EMC w/s,4/3/2018
A2A,02-PV-031,,Blockage,Dismantle and clean valve internals then reinstall and function check found ok,4/3/2018
,07-ZE-572,, Alarm,"Replace ZE586 probe and its extension cable then RTQ adjust voltage gap, function check found ok. Note: new extension cable has two channels",4/3/2018
A2A,02-FV-006,,Valve failed to provide the desired flow rate,###############################################################################################################################################################################################################################################################,4/3/2018
,14-ME-03C,,Fail to operate,"Check found defective air supply hose, replace it by a new one.
Check fan stroke found ok.",5/3/2018
,05-VSH-171A,,Install New,"New vibration switch was installed after adjusting its set point.
Note: Increase set point by 1/4 turn as EPROM engineer request.",5/3/2018
,Unit 39,,Survey,Visual inspection on instruments was carried out,5/3/2018
,Unit 12,,Survey,Visual inspection on instruments was carried out,5/3/2018
,05-XV-008,,Wrong Feedback,Check found loose wire for open position fix then check indication for open/close with DCS found it ok.,5/3/2018
,13-HZ-01,,Pressure Survey,Cancelled by operation.,5/3/2018
,13-HZ-51,,Pressure Survey,Cancelled by operation.,5/3/2018
,14-FT-027,,Wrong Reading,"Reset the Tx several times.
Zero, Span calibration were carried out.",5/3/2018
,13-LSHH-009,,False alarm,"Check found stuck micro switch, clear its stuck. Check tap point for blockage found ok.
Function check found ok.",5/3/2018
A2A,02-FV-006,,Broke actuator,"Dismantle valve and transfer to EMC w/s.
Install 2 end blinds.
To be continued.",5/3/2018
,05-FT-023,,Wrong Reading,"Reset, zero check and flushing were done found ok and No problem found.",5/3/2018
,54-P-09A,,Swap,Swap pressure gauges between P09A and P09B.,5/3/2018
,54-P-09B,,Swap,Swap pressure gauges between P09A and P09B.,5/3/2018
,54-LT-028,,Check configuration,Check Tx fail found it high,5/3/2018
,51-LT-070,,PMR,Stopped by operation.,5/3/2018
,53-LDSH-019,,PMR,"PMR was carried out.
Check micro switch only.",5/3/2018
,Unit 51,,Survey,Visual inspection on instruments was carried out,5/3/2018
,05-PT-002,,Install New,New (No Suggestions) transmitter was installed after configuring it.,6/3/2018
,05-PT-003,,Install New,New (No Suggestions) transmitter was installed after configuring it.,6/3/2018
,05-PT-029,,Install New,New (No Suggestions) transmitter was installed after configuring it.,6/3/2018
,05-PT-030,,Install New,New (No Suggestions) transmitter was installed after configuring it.,6/3/2018
,12-LT-003,,Wrong Reading,Zero/Span check were done found ok check reading found it matching with LG.,6/3/2018
,"04-K-051,052,053",,Alarm,"For 04-TE-580A,B: Check found loose wire from Bentley Nevada system side, tighten on it then check reading found it ok.
For 04-VE-571A,B: Check found defective card, waiting for spare card.
Note: There is no voltage coming from 04-VE-571.",6/3/2018
,07-K-01C,,Panel purge alarm,Tighten all the lockers then check alarm found it cleared.,6/3/2018
,51-LT-070,,PMR,PMR was carried out.,6/3/2018
,51-LT-012,,PMR,PMR was carried out.,6/3/2018
,51-TE-033,,Wrong Reading,"Check found elements number 9, 10 are defective.
Jumper them with element number 8, check reading found it 28 degC.",6/3/2018
A2A,02-LSLL-014,,PMR,PMR was carried out,7/3/2018
A2A,02-FV-006,,Reinstall,"Reinstall the valve, check stroke found ok ",7/3/2018
,14-VSH-003C,,PMR,PMR was carried out,7/3/2018
,13-FV-025,,PMR,PMR was carried out,7/3/2018
,13-FV-028,,Visual survey,Visual survey was carried out,7/3/2018
,13-FV-029,,Visual survey,Visual survey was carried out,7/3/2018
,14-FV-016,,Check ,Function check found ok ,7/3/2018
,13-FT-052,,Wrong reading,"Clear blockage from tap points, zero check found ok then check reading found ok 
NOTE : the steam tracing was isolated.",7/3/2018
,13-FT-053,,Wrong reading,"Clear blockage from tap points, zero check found ok then check reading found ok 
NOTE : the steam tracing was isolated.",7/3/2018
,51-LT-071,,PMR,Stopped by operation,7/3/2018
,07-PT-060,,Hunting,"Install an old chamber with vent hole at low side, install an old single port manifold at high side, Zero and span check found ok.",8/3/2018
,07-PDT-001,,PMR,PMR was done.,8/3/2018
,07-PDT-005,,PMR,PMR was done.,8/3/2018
,07-PDT-006,,PMR,PMR was done.,8/3/2018
,13-PT-044,,Install new,New Yokogawa Tx installed.,8/3/2018
,13-PT-050,,Install new,New Yokogawa Tx installed.,8/3/2018
A2A,02-H-01,, pilots alarm,Clean nozzle and adjust air/fuel ratio.,8/3/2018
A2A,03-H-01,, pilots alarm,Clean nozzle and adjust air/fuel ratio.,8/3/2018
,04-H-01,, pilots alarm,Clean nozzle and adjust air/fuel ratio.,8/3/2018
,04-H-02,, pilots alarm,Clean nozzle and adjust air/fuel ratio.,8/3/2018
,04-H-03,, pilots alarm,Clean nozzle and adjust air/fuel ratio.,8/3/2018
,04-H-04,, pilots alarm,Clean nozzle and adjust air/fuel ratio.,8/3/2018
,06-PDT-003,,No problem,Zero/Span check found no problem.,8/3/2018
,05-FT-023,,No problem,"Zero/Span check found no problem, flushing was done, reset and check reading found same as before.",8/3/2018
,07-FT-016,,Wrong reading,"Flushing and zero check found ok, now reading is accepted by operation.",8/3/2018
,13-FT-136,,I/O bad,"Check found defective electronic module, install an old one, Zero calibration was done, Span check found ok, check reading found ok.",8/3/2018
,54-LT-003,,Wrong reading,"Check found corroded support, fix it using U-bolt then check Tx reading found over range, clear partial blockage from immersed tube then check reading found ok ( 80%).",8/3/2018
,07-LT-012,,No problem,Visual check found Tx reading is matching with LG reading. Check wires found ok.,11/3/2018
,13-LV-042,,PMR,PMR was carried out,11/3/2018
,13-LV-025,,PMR,PMR was carried out,11/3/2018
,13-LV-019,,PMR,PMR was carried out,11/3/2018
,13-PT-075,,Install new,New Yokogawa Tx was configured & installed,11/3/2018
,13-PT-086,,Install new,New Yokogawa Tx was configured & installed,11/3/2018
,13-HZ-01,,Survey,Pressure survey was carried out,11/3/2018
,13-HZ-51,,Survey,Pressure survey was carried out,11/3/2018
A2A,03-BSL-01A,,Install new flame relay,The 230VAC need to be disconnected from LCP. Waiting shutdown,11/3/2018
A2A,03-BSL-01B,,Install new flame relay,The 230VAC need to be disconnected from LCP. Waiting shutdown,11/3/2018
,04-H-01,,Pilot Alarm,Clean nozzle & adjust air/fuel ratio.,11/3/2018
,04-H-02,,Pilot Alarm,Clean nozzle & adjust air/fuel ratio.,11/3/2018
,04-H-03,,Pilot Alarm,Clean nozzle & adjust air/fuel ratio.,11/3/2018
,04-H-04,,Pilot Alarm,Clean nozzle & adjust air/fuel ratio.,11/3/2018
,04-PCV-038,,Adjust,Adjust the PCV output pressure to be 1.4bar as operation request,11/3/2018
,06-PDT-003,,Put in service,Put the Tx in service,11/3/2018
,05-FV-017,,Valve fail,"Check found broken air tubes from air regulator to I2P & from I2P to positioner
Repair the tubes & install new ferrules & back ferrules then reinstall the tubes
Function check for the valve found ok",11/3/2018
,51-LT-013,,PMR,PMR was carried out,11/3/2018
,07-FT-035,,PMR,PMR was carried out,12/3/2018
,07-FT-004A,,PMR,PMR was carried out,12/3/2018
,07-FT-004B,,PMR,PMR was carried out,12/3/2018
,07-FT-004C,,PMR,PMR was carried out,12/3/2018
,"04-K-51, 52, 53, 54",,Remove vibration panel,Stopped due to defective power switch,12/3/2018
A2A,03-H-01,,No feedback,Operation increased the pressure of the PCV then check found all pilots on,12/3/2018
,07-LT-012,,No problem,"Check Tx reading found it 47% and matching LG reading and stable
Check output mA found it 11.50mA and stable
Note: System Eng. Replaced the barrier by new one and now reading @ DCS is stable",12/3/2018
,53-LDSH-020,,Stuck,"Check found no alarm and switch is stuck
Dismantle the switch head and clear stuck then function check found ok
Now the alarm is actual",12/3/2018
,51-FT-012,,Wrong reading,"Scaffold was erected
Refill the seal pots, clear blockage from tap points then check reading found ok.",12/3/2018
,Unit 06,,Visual Survey,Visual survey was done.,13/03/2018
,Unit 07,,Visual Survey,Visual survey was done.,13/03/2018
,06-PDT-003,,Reconnect,Reconnect the impulse tubes.,13/03/2018
,39-LV-003,,PMR,PMR was carried out,13/03/2018
A2A,02-LSHH-013,,PMR,Stopped by operation,13/03/2018
,Unit 03,,Visual Survey,Visual survey was done.,13/03/2018
,Unit 04,,Visual Survey,Visual survey was done.,13/03/2018
,54-LSLL-760,,Alarm,Check found actual alarm and no problem found.,13/03/2018
,54-LT-028,,I/O Bad,"Check found reading is 110%, Change the analog output upper limit from 21.6mA to 20mA to let the Tx reading 100% as EPROM request.",13/03/2018
,51-LT-071,,PMR,PMR was carried out.,13/03/2018
,"54-XSH-009
PK02B/MZ02",,Dismantle,Dismantle the switch and transfer it EMC w/s as operation request.,14/03/2018
,04-PT-050,,Wrong Reading,"Clear condensate, Zero/Span check were done found ok, check reading found it ok.",14/03/2018
,04-FT-001A,,Wrong Reading,"Zero/Span check were done found ok, Check reading found that there is 15mmH2O difference in reading as one Tx is Foxboro while the other is yokogawa.",14/03/2018
,04-FT-001B,,Wrong Reading,"Zero/Span check were done found ok, Check reading found that there is 15mmH2O difference in reading as one Tx is Foxboro while the other is yokogawa.",14/03/2018
A2A,02-H-01,,pilots alarm,Clean nozzle and adjust air/fuel ratio for off pilots.,15/03/2018
,04-PT-030,,PMR,PMR was done.,15/03/2018
,04-PT-032,,PMR,PMR was done.,15/03/2018
,04-VSH-002G,,PMR,PMR was done.,15/03/2018
A2A,03-FT-008,,Wrong reading,"Reset, flushing was done to clear condensate, Zero check was done found ok then check reading found ok.",15/03/2018
A2A,02-FT-058,,I/O bad,"Reset, Zero calibration was done then check reading found ok.",15/03/2018
,13-LSH-038,,Wrong action,"Check found loose in wires, install new terminals and wires insulators( High temp. ), check switch action found ok.
Note: Thermal insulation needs to be installed.",15/03/2018
,14-PT-047,,Wrong reading,"Reset, Zero calibration was done, Check span found ok, check reading found ok.",15/03/2018
A2A,02-FT-058,,Wrong reading & Hunting,"Check found defective cell, replace it with another old Foxboro Tx (from EPROM Eng.) and check its reading found ok and stable.",15/03/2018
,"54-XSH-009
54-PK-02B
54-MZ-02",,Reinstall,Torque switch reinstalled.,15/03/2018
,04-K-51-54,,Dismantle vibration panel,"Turn off circuit breaker (F11), dismantle all wires, Dismantle cabinet and transfer it to EPROM w/s, transfer cards to EMC w/s.",18/03/2018
,04-XYV-724,,Loading system fail,"Check solenoid coil resistance found ok (108 ohm), there was a defective part of power wire insulation, repair it and put the solenoid in service, EPROM system Eng. Replaced the burned fuse then check loading system found ok.",18/03/2018
,07-ZE-785,,Check,"RTQ dep. Checked the gap distance found it ok ( cyl#1: 1.65 mm), no loose or oil was found in element/extension cable socket, no alarm present on V.B panel and reading within accepted range.",18/03/2018
,07-ZE-786,,No problem,"RTQ dep. Checked the gap distance found it ok (cyl#2: 1.60 mm), no loose or oil was found in element/extension cable socket, no alarm present on V.B panel and reading within accepted range.",18/03/2018
,Unit 04,,Dismantle scaffold,Scaffold dismantled as requested.,18/03/2018
,51-LIT-078,,PMR,PMR was done.,18/03/2018
,51-LIT-079,,PMR,PMR was done.,18/03/2018
,"54-PK-02B
MCV-01",,Check ,"54-XSH-008: check set point found as manual, the static dept. still working on the belt.",18/03/2018
,04-PT-028,,PMR,PMR was carried out,19/03/2018
,04-PT-034,,PMR,PMR was carried out,19/03/2018
,04-PT-040,,Install new,New Yokogawa Tx was configured & installed.,19/03/2018
,14-PCV-053,,Install new,Function check for the new valve was done at EMC W/S then install it,19/03/2018
,13-FT-098,,No problem,Zero/Span check was done found no problem,19/03/2018
,13-FT-099,,No problem,Zero/Span check was done found no problem,19/03/2018
,51-MOV-261,,Survey,Visual survey was done for the cable glands.,19/03/2018
,51-LT-064,,PMR,PMR was carried out.,19/03/2018
,51-LIT-086,,PMR,PMR was carried out.,19/03/2018
,04-PT-018,,PMR,PMR was carried out,20/03/2018
,04-PT-023,,PMR,PMR was carried out,20/03/2018
,04-K-02A,,Adjust Switches mounting,"Readjust switches mounting to be as per instruction manual for:
04TSH614A/B/C/D/E/F.",20/03/2018
A2A,02-K-01A/B,,Adjust Switches mounting,"Readjust switches mounting to be as per instruction manual for:
02TSH514, 515
02TSHH561, 563",20/03/2018
,07-VSH-007B,,Vib. Alarm,"Adjust setting to be 0.7g above the recommended setting.
Recomm. To measure vibration at start up",20/03/2018
A2A,02-H-01,,Startup,Assist operation to startup the heater,20/03/2018
,07-ZE-786,,Dismantle,"Dismantle the probe and transfer it to EMC w/s
Reinstall it back after RTQ finished their work & they adjusted the voltage gap",20/03/2018
A2A,02-LV-004,,Stuck,"Force the valve several times to clear its stuck
Clean the positioner pilot valve
Zero calibration was done for the positioner then check stroke with DCS found ok",20/03/2018
,51-LT-087,,PMR,PMR was carried out.,20/03/2018
,51-LT-065,,PMR,PMR was carried out.,20/03/2018
,Unit 56,,Survey,Visual inspection on instruments was done,20/03/2018
,Unit 53,,Survey,Visual inspection on instruments was done,20/03/2018
,54-PK-02A/B,,Swap,"Swap between XSH006 & XSH008
Function check was done found that no trip occurred
Return XSH006 to its original position and transfer XSH008 to EMC w/s, to be checked",20/03/2018
,05-VSH-112B,,PMR,PMR was carried out,21/03/2018
A2A,03-VSH-003D,,PMR,PMR was carried out,21/03/2018
,04-PDSH-594,,Alarm,"Could not check the switch as there is on isolation valve, Waiting for shutdown.
Note: The switch is waiting for spare since 10/04/2013.
Manf.: EPE.",21/03/2018
A2A,02-LV-004,,Stuck,"Force the valve to clear its stuck found ok.
Increase regulator output from 2.6 to 3 bar as shift engineer request.
Recommendation: Dismantle valve body to check internals.",21/03/2018
A2A,02-TSHH-561,,Alarm,Replace the installed switch by a new one after adjusting only one channel at vertical mounting.,21/03/2018
A2A,02-TSHH-563,,Alarm,Replace the installed switch by a new one after adjusting only one channel at vertical mounting.,21/03/2018
A2A,02-H-01,,Start up,Assist operation to startup the heater,21/03/2018
,04-PK-51,,Fabricating vibration panel,Cut metal angle.,21/03/2018
,07-FT-016,,Wrong reading,"Zero/span check were done found ok.
Flushing was done to clear foam.
Change cut off mode from zero to linear.",21/03/2018
,07-FT-019,,Wrong reading,"Flushing, zero and span check found ok, then check reading found it ok.",21/03/2018
,07-FT-060,,Wrong reading,Zero/span calibration were done then check reading found it ok.,21/03/2018
,14-ME-03A,,No response,###############################################################################################################################################################################################################################################################,21/03/2018
,07-FT-060,,Wrong reading,Check calibration found it ok and reading is matching with the gauge.,21/03/2018
,51-LT-036,,Collect data,Collect configuration data for TGS upgrade.,21/03/2018
,51-LT-074,,Collect data,Collect configuration data for TGS upgrade.,21/03/2018
,56-LT-001,,Collect data,Collect configuration data for TGS upgrade.,21/03/2018
,56-LT-002,,Collect data,Collect configuration data for TGS upgrade.,21/03/2018
,Unit 14,,Survey,Visual survey was carried out.,22/03/2018
,Unit 13,,Survey,Visual survey was carried out.,22/03/2018
,Unit 15,,Survey,Visual survey was carried out.,22/03/2018
,Unit 45,,Survey,Visual survey was carried out.,22/03/2018
,14-VSH-054C,,Alarm,"Adjust witch set point, increase set point by 1/8 turn as EPROM request.",22/03/2018
,14-ME-03A,,No response,Check found defective rotary union and signal leakage from the flexible hose. Replace rotary union by a old one and flexible hose by new one then check stroke found it ok.,22/03/2018
A2A,02-TSHH-560,,Install new,Install new switch after adjusting one channel only.,22/03/2018
,04-TSHH-622,,Install new,Install new switch after adjusting one channel only.,22/03/2018
,04-TSHH-623,,Install new,Install new switch after adjusting one channel only.,22/03/2018
,04-TSHH-722,,Install new,Install new switch after adjusting one channel only.,22/03/2018
,04-TSHH-723,,Install new,Install new switch after adjusting one channel only.,22/03/2018
,"04-K-51,52,53,54",,Reinstall,"Reinstall the vibration panel, switch on the power and check found temperature alarm is present at channel 5.",22/03/2018
,04-PDT-913,,Alarm,"Reset, zero check found ok then check reading found ok.",22/03/2018
A2A,02-PT-065,,Wrong Reading,"Replace Tx by an old one, Zero/Span calibration were done several times then check reading found it ok.",22/03/2018
,13-XV-045,,Stuck,Clear valve stuck then function check found it ok.,22/03/2018
,13-XV-030,,Valve did not fully close,"Check found valve did not fully close, force it several times.
Actuator needs to be dismantled to check its return spring and piston ring.",22/03/2018
,13-XV-046,,Stuck,"Check found valve stuck, force it several times to clear its stuck, then function check found ok.",22/03/2018
,06-PDT-003,,No Problem,"flushing , zero /span check were done found ok",22/03/2018
,06-PT-007,,No Problem,"flushing , zero /span check were done found ok",22/03/2018
,06-PT-004,,No Problem,"flushing , zero /span check were done found ok",22/03/2018
,06-PDT-003,,No Problem,"flushing , zero /span check were done found ok",22/03/2018
,51-LT-072,,PMR,PMR was carried out.,22/03/2018
,Unit 52,,Survey,Visual survey was carried out.,22/03/2018
,56-PK-01B,,Alarm,Reset was done for pull card switch.,22/03/2018
,51-LT-025,,Stuck reading ,"Complete maintenance was done , level calibration was done as operator hand dip. Tank level is moving.
NOTE : the force transducer needs to be calibrated ",22/03/2018
,05-VSH-173A,,PMR,PMR was done.,25/03/2018
,05-VSH-173B,,PMR,PMR was done.,25/03/2018
,07-FT-016,,Wrong reading,"Zero check found ok, flushing was done then check reading found ok.",25/03/2018
,05-FT-050,,Wrong reading,"Reset then check reading found ok, Zero/Span check found ok.",25/03/2018
,04-PT-040A,,PMR,PMR was done.,25/03/2018
,04-PT-040B,,PMR,PMR was done.,25/03/2018
,04-PT-040C,,PMR,PMR was done.,25/03/2018
A2A,02-LSLL-014,,PMR,PMR was done.,25/03/2018
,04-PT-034,,PMR,PMR was done.,25/03/2018
,13-PT-054,,Wrong reading,"Check found blocked tap point, open nitrogen purge. Outside operator put steam hose on tap point.",25/03/2018
,13-PT-055,,No problem,Check found ok.,25/03/2018
,06-PDT-003,,Check reading,"Flushing, Zero/Span check found ok, replace the impulse lines with new ones, install a new hand for the equalizer valve.",25/03/2018
A2A,02-TSH-515,,False alarm,"Check found no alarm, check found that the switch contact opens instantaneously then closes when a chock occurs on the outer frame of the switch, dismantle the switch and transfer to EMC w/s to check its set point found ok, to be installed next shift.",25/03/2018
A2A,02-TSH-515,,Reinstall,Switch reinstalled and no alarm exist.,25/03/2018
,UNIT 58,,Survey,Visual survey done.,25/03/2018
,53-LDSL-007,,PMR,Check the micro switch only as the drain is blocked.,25/03/2018
,53-LDSL-021,,PMR,"Dismantle the switch to clear float stuck.
Note: the drain is blocked.",25/03/2018
,06-P-01A,,Install gauges,Install new pressure gauge with new manifold.,26/03/2018
,06-P-01B,,Install gauges,Install new pressure gauge with new manifold.,26/03/2018
,06-P-03A,,Install gauges,Install new pressure gauge with new manifold.,26/03/2018
,06-P-03B,,Install gauges,Install new pressure gauge with new manifold.,26/03/2018
,05-VSH-103A,,PMR,"PMR was done.
Note: adjust the setting to (1g) above the recommended setting listed in the instruction manual the final setting is as the same as before, recommend to measure the fan vibration.",26/03/2018
,05-FT-008A,,PMR,PMR was done.,26/03/2018
,05-FT-008B,,PMR,PMR was done.,26/03/2018
,05-FT-008C,,PMR,PMR was done.,26/03/2018
,05-PT-024,,Check leakage,"Check found pin hole, cut the defective tube and install new nut (M12) then check found no leakage.",26/03/2018
,07-PT-020,,Wrong reading,"Function check was done found no problem, according to operation the Tx reading was negative for 1.5 hour, so it is recommended to replace the Tx.",26/03/2018
A2A,02-TSH-515,,Install new switch,Install a new switch instead of the old one.,26/03/2018
,05-PT-041A,,PMR,PMR was carried out.,27/03/2018
,05-PT-041B,,PMR,PMR was carried out.,27/03/2018
,05-PT-041C,,PMR,PMR was carried out.,27/03/2018
,12-LDT-021,,PMR,PMR was carried out.,27/03/2018
,12-LDT-032,,PMR,"Stopped, waiting to repair drain valve",27/03/2018
,13-PT-054,,Put in service,Put the Tx in service and check reading found it matching PT055 reading,27/03/2018
,07-VSH-003B,,Adjust Set point,"Adjust set point to be 0.8g above the recommended setting as requested
It is recommended to measure vibration level of the fan.",27/03/2018
,04-JVI-51,,Replace card,"Replace defective vibration card, then check found ok.",27/03/2018
A2A,02-PT-604,,Check,"Zero check found ok
Drain condensate from impulse lines
Swap Tx cable with PT-605",27/03/2018
A2A,02-PT-605,,I/O bad,"Reset TX then check reading found ok
Zero check found ok
Drain condensate from impulse lines
Swap Tx cable with PT-604",27/03/2018
A2A,02-LV-004,,Stuck,"Force the valve to clear its stuck then check stroke found ok
After an hour operation complain that the valve was stuck again
Turn steam downward to overcome the stuck part in it
Recom: Disassemble the body and check its internals",27/03/2018
,51-LT-073,,PMR,PMR was carried out,27/03/2018
,05-FT-009A,,PMR,PMR was carried out.,28/03/2018
,05-FT-009B,,PMR,PMR was carried out.,28/03/2018
,05-FT-009C,,PMR,PMR was carried out.,28/03/2018
,14-VSH-003B,,PMR,PMR was carried out.,28/03/2018
,14-VSH-004C,,PMR,PMR was carried out.,28/03/2018
,13-PV-050,,PMR,PMR was carried out.,28/03/2018
,04-P-06A,,Assist RTQ Dep.,"Check solenoid valve function found ok
The coil resistance is 2.9K?",28/03/2018
A2A,02-LV-004,,Dismantle,"Disassemble the valve body from bottom blind flange
Dismantle the stem and check it found broken plug pin
Replace it by a new one and repair defective part of stem
Reassemble the valve then check stroke found ok",28/03/2018
,45-P-03,,Assist RTQ Dep.,Dismantle the pump actuator then reinstall it as RTQ dep request,28/03/2018
,04-TSH-614A,,False alarm,"Dismantle switch and check its setting @ EMC w/s found ok, reinstall it",28/03/2018
,54-XSH-008,,Reinstall,"Replace the defective spring by a new one from the local market
Reinstall it in service and function check was done for one complete cycle found it ok",28/03/2018
,07-VSH-009B,,PMR,PMR was carried out.,29/03/2018
,15-VSH-004B,,PMR,PMR was carried out.,29/03/2018
,Unit 02,,Survey,PMR was carried out.,29/03/2018
,Unit 16,,Survey,PMR was carried out.,29/03/2018
A2A,02-PT-065,,Install new,Install new yokogawa Tx after configuring it instead of the old Foxboro.,29/03/2018
,04-TSH-614B,,Check setting,"Switch was dismantled, checked and calibrated then install it back in service.",29/03/2018
,04-TSH-614C,,Check setting,"Switch was dismantled, checked calibration then install it back in service.",29/03/2018
,07-FT-015,,Wrong Reading,"Zero/Span check were done found ok, manifold isolation valves are passing.
There is a steam leakage before isolation valve of low side tap point which causes Tx high reading , Waiting shutdown ",29/03/2018
,07-FT-114,,No problem,"Zero/Span check were done found ok, check reading found it ok.
Reading before as after.",29/03/2018
,16-FT-001,,Wrong Reading,"Check found defective cell and electronic module, Install an old Tx, Zero / span calibration were done, check reading found ok ",30/03/2018
,04-TSH-614A,,Alarm,"Adjust setting for one of switched existing at EMC W/S , install it. 
Check set point for the dismantled one found it ok 65 C ",30/03/2018
,45-LT-008,,Wrong reading + leakage ,###############################################################################################################################################################################################################################################################,30/03/2018
A2A,03-FT-008,,Wrong Reading,"Check found defective electronic module, replace it by an old one , zero check found ok then Check reading found ok",30/03/2018
,16-LDT-004,,No problem,"Complete function check found ok
Reading before as after 
Level glass needs to be cleaned ",30/03/2018
,07-FT-001,,Wrong reading,"Flushing, zero calibration was done, span check found ok ",1/4/2018
,14-VSH-003A,,PMR,PMR was carried out.,1/4/2018
,14-VSH-054C,,PMR,PMR was carried out.,1/4/2018
,04-TSH-614D,,Check setting,"Dismantle the switch, Calibrate set point( small shift), then reinstalled again ",1/4/2018
,04-TSH-614E,,Check setting,"Dismantle the switch, check set point found ok then reinstalled again ",1/4/2018
,04-TSH-614F,,Check setting,"Dismantle the switch, check set point found ok then reinstalled again ",1/4/2018
,05-FT-003A,,PMR,PMR was carried out.,1/4/2018
,05-FT-003B,,PMR,PMR was carried out.,1/4/2018
,05-VSH-171A,,Check alarm,Adjust switch set point after vibration team measurement (1 turn ),1/4/2018
,05-VSH-173B,,Check alarm,Adjust switch set point after vibration team measurement (1 turn ),1/4/2018
A2A,03-VSH-003C,,PMR,PMR was carried out.,1/4/2018
,04-VSH-002H,,PMR,PMR was carried out.,1/4/2018
,54-FSL-030,,Calibrate,Adjust set point as operation conditions confirmation (set alarm). Waiting for operation to verify normal conditions (reset alarm).,1/4/2018
,13-PV-038,,PMR,PMR was done.,2/4/2018
,13-PV-058,,PMR,PMR was done.,2/4/2018
,05-VSH-172A,,PMR,PMR was done.,2/4/2018
,05-VSH-172B,,PMR,PMR was done.,2/4/2018
,05-VSH-103B,,PMR,PMR was done.,2/4/2018
,04-TI-613A,,Adjust,"Dismantle the gauge and transfer it to EMC w/s, Calibrate then reinstall it.",2/4/2018
,04-TSH-610,,Adjust,"Dismantle the switch and transfer it to EMC w/s, adjust switch set point then reinstall it.",2/4/2018
,51-LIT-001,,PMR,PMR was done.,2/4/2018
,51-LIT-085,,PMR,PMR was done.,2/4/2018
,UNIT 56,,Visual survey,"Visual survey done, report sent to EPROM Eng.",2/4/2018
,12-FT-052,,PMR,PMR was carried out. The manifold is passing.,3/4/2018
,12-FT-061,,PMR,PMR was carried out.,3/4/2018
,14-LT-002,,PMR,PMR was carried out.,3/4/2018
,14-LT-021,,PMR,PMR was carried out.,3/4/2018
,14-LT-004,,PMR,PMR was carried out.,3/4/2018
,04-P-06A,,Check stroke,Function check found ok.,3/4/2018
,04-P-06B,,Check stroke,Function check found ok.,3/4/2018
A2A,02-TI-506,,Check reading,Transfer metal block to the unit and check found ok.,3/4/2018
A2A,02-TI-507,,Check reading,Transfer metal block to the unit and check found ok.,3/4/2018
,04-K-02A,,Remove Inst.,"The following instruments were removed and left beside the crank shaft compartment:
TW-030A/B/C, TW-653A/B/C, TW-602A/B.
Disconnect the tube of PI-222, for TW-602C we only loosen the studs and free the capillary tube for the TI.",3/4/2018
,51-MOV-261,,Remove actuator,Cancelled.,3/4/2018
A2A,02-PT-001,,PMR,PMR was carried out,4/4/2018
A2A,02-LT-001,,PMR,"Stopped, the drain line is blocked",4/4/2018
,12-LT-011,,PMR,"Stopped, the drain line is blocked",4/4/2018
,12-LT-031,,PMR,PMR was carried out.,4/4/2018
,Unit 04,,Survey,Visual survey on instruments was carried out,4/4/2018
,Unit 05,,Survey,Visual survey on instruments was carried out,4/4/2018
,05-TE-010,,Check reading,Check reading with thermometer and temp. gauge found it matching TE reading,4/4/2018
,05-VSH-171A,,Adjust set point,"Stopped, waiting RTQ dep to finish their work",4/4/2018
,04-K-02A,,Install Inst.,"Stopped, waiting Static dep to finish their work",4/4/2018
A2A,02-TI-506,,Check reading,Install TI instead of the capillary found the same reading,4/4/2018
A2A,02-TI-507,,Check reading,Install TI instead of the capillary found the same reading,4/4/2018
,51-MOV-261,,Install new one,"Remove the old Actuator. Maching was done for new base coupling at EPROM W/S. install new one after configuring it 
Check stroke locally found ok, waiting to check ESD and remote action.",4/4/2018
,15-PV-010,,PMR,PMR was carried out,5/4/2018
,15-PV-025,,PMR,PMR was carried out,5/4/2018
,12-LG-233,,Clean,Drain the LG then put back in service then check reading found it ok.,5/4/2018
,05-PT-006,,No problem,Function check was done.,5/4/2018
,05-FT-050,,Wrong reading,"Reset, then check reading found it ok, Zero dp check was done found ok.
Replace defective display by an old one.",5/4/2018
A2A,03-H-01,,No feedback,"Clean nozzle for 03BSL01B,C,E,F.",5/4/2018
,15-PT-030,,Wrong reading,"Flushing was done to clear blockage in tap point and manifold, zero check was done then check reading found it ok.",5/4/2018
,15-PT-031,,Wrong reading,"Flushing was done to clear blockage in tap point and manifold, zero check was done then check reading found it ok.",5/4/2018
,15-FT-037,,Wrong reading,"Flushing was done to clear blockage in tap point, zero check was done then check reading found it ok.",5/4/2018
,15-FT-038,,Wrong reading,"flushing was done to clear blockage in tap point, zero check was done then check reading found it ok.",5/4/2018
,04-K-02A,,Install instrument,Re-install the dismantled instrument using new gaskets for the TWs.,5/4/2018
,51-TK-04,,Pressure survey,The pressure was measured at the test point as per technical department request.,5/4/2018
,51-MOV-261,,Check,Stopped by operation.,5/4/2018
,54-LT-001,,Wrong Reading,Zero check was done found ok and Clear blockage in the immersed tube then check reading found it ok.,6/4/2018
,54-LT-002,,Check,Zero check was done found ok then check reading found it ok.,6/4/2018
A2A,02-H-01,,No feedback,"Clean nozzle and adjust air/fuel ratio for 02BSL001B,D,E.",6/4/2018
,04-H-01,,No feedback,"Clean nozzle and adjust air/fuel ratio for 04BSL001A,B,F",6/4/2018
,04-H-02,,No feedback,"Clean nozzle and adjust air/fuel ratio for 04BSL002A,C,F,K,M,I",6/4/2018
,04-H-03,,No feedback,Clean nozzle and adjust air/fuel ratio for 04BSL003G.,6/4/2018
,04-H-04,,No feedback,"Clean nozzle and adjust air/fuel ratio for 04BSL004A,B.",6/4/2018
,06-PDT-003,,No problem,"Flushing and zero check were done found no problem.
As found reading = As left.",6/4/2018
A2A,03-PCV-009,,Low pressure output,"Dismantle it and clean its internals, try to adjust its set point but it was useless.
Install new one with 2 new line gaskets and adjust its set point.
Ignition was done for pilots and adjust air/fuel ratio.",7/4/2018
,05-PT-005,,PMR,PMR was carried out,8/4/2018
,05-VSH-174B,,PMR,PMR was carried out,8/4/2018
,04-K-02A,,Install cable tray,Cable tray was installed and cables arranged on it,8/4/2018
,51-MOV-261,,Pressure survey,"Check open close, local / remote found ok 
waiting to test the ESD",8/4/2018
,56-PK-01A,,Dismantle instrument,"Dismantle the following items and transfer to EMC W/S 
56-TI-501A
56-SSL-501A,502A
56-TISL-502A
56-ZSL-502A
Pull cord oh HS-501A,502A
56-FI-501A (gauge only the spool not dismantled ",8/4/2018
,07-LDT-013,,Wrong reading,Ask operation to put under observation until finishing scaffolding,9/4/2018
,06-PDT-001,,Isolate ,Isolate Tx from manifold as operation request ,9/4/2018
,06-PDT-003,,Isolate ,"Isolate Tx from manifold as operation request 
Dismantle the high side impulse tube, transfer it to EMC W/S ",9/4/2018
,13-TT-025,,Wrong reading,"Clean lens, adjust alignment to obtain the required reading 
",9/4/2018
,Unit 03,,Survey,Visual survey on instruments done,10/4/2018
,Unit 06,,Survey,Visual survey on instruments done,10/4/2018
,Unit 39,,Survey,Visual survey on instruments done,10/4/2018
,07-PV-030,,Dismantle and clean,"Dismantle the valve from bonnet, clean internal parts then reassemble it, check valve stroke and feedback found ok.",10/4/2018
,04-K-01,,Assist system Eng.,"04-PDT-912: change range from 0.2 bar to 0.4 bar.
04-PDV-912: check stroke found ok.",10/4/2018
,04-H-01,,Assist operation,Assist operation staff to start up the heaters.,10/4/2018
,04-H-02,,Assist operation,"Assist operation staff to start up the heaters.
Note: Still 04-BSL002C fuel gas line blocked.",10/4/2018
,04-H-03,,Assist operation,Assist operation staff to start up the heaters.,10/4/2018
,04-H-04,,Assist operation,"Assist operation staff to start up the heaters.
Note: 04-BSL004E its transformer is defective .",10/4/2018
,06-PDT-003,,Replace manifold,"New manifold installed, the unit is not working so the Tx isolated from main tap points and the two impulse lines are empty.",10/4/2018
,51-MOV-261,,Check configuration,"The ESD configuration was done, the action was tested and found ok.",10/4/2018
,16-FV-001,,PMR,PMR was done.,11/4/2018
,16-FV-002,,PMR,PMR was done.,11/4/2018
,16-FV-003,,PMR,PMR was done.,11/4/2018
,05-TXT-008,,PMR,PMR was done.,11/4/2018
,04-TSH-614C,,Install new,New switch installed.,11/4/2018
A2A,02-P-01B,,Dismantle instruments,"Dismantle 02-TE-078, 02VE-012B then reinstall them as RTQ dept. request.",11/4/2018
,15-FT-025,,Hunting,"Flushing to clear blockage from tap points, replace high side impulse tube by new as the old was leaking, Zero check found ok.",11/4/2018
,15-FV-025,,Check stroke,Force valve open/close several times and greased it to clear its stuck(between full close and 40%) then check valve stroke found ok.,11/4/2018
,07-PV-008,,No problem,Check stroke found ok.,11/4/2018
,06-PDT-001,,No problem,"Flush tap points, Zero and span check found ok, Reading before as after 0.24 bar.",11/4/2018
,51-PI-003,,Check,Check found it defective.,11/4/2018
