LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,Unit 56,,Install cable tray,"Install new cable trays with covers, all Flow indicators were maintained at EMC W/S and ready to be installed, function check was done for the misalignment switches at EMC W/S and ready to be installed.",11/4/2018
,05-VSH-174A,,PMR,PMR was done.,12/4/2018
,05-VSH-175A,,PMR,PMR was done.,12/4/2018
,05-VSH-175B,,PMR,PMR was done.,12/4/2018
,13-FV-028,,Collect Data,Data was collected from name plate.,12/4/2018
,16-FT-001,,Wrong Reading,"Reset, then check reading found it ok, Flushing and zero check were done found ok.",12/4/2018
,13-LT-007,,Wrong Reading,"Flushing for both tap points to clear blockage.
Drain condensation from dry leg.
Zero check found ok.
Put in service and check reading found it matching with LG.",12/4/2018
A2A,02-H-01,,No Feedback,"Clean nozzle and adjust air/fuel ratio for 02-BSL-001A,C,E.",12/4/2018
A2A,03-H-01,,No Feedback,"Clean nozzle and adjust air/fuel ratio for 03-BSL-001A,B,E,F.",12/4/2018
,56-PK-01A,,Install Instrument,"Install the 12 flow indicators, new 2 emergency switches and new tag numbers for all misalignment.",12/4/2018
,56-PK-01A,,Install Instrument,###############################################################################################################################################################################################################################################################,13/04/2018
,07-K-01C,,Rod Drop Alarm,"Check found oil drops on the probe, clean it then check reading found it ok.",13/04/2018
,05-LI-007A,,No Reading,Check found the display of the indicator is defective. Waiting for spare.,14/04/2018
,56-PK-01A,,Install Instrument,###############################################################################################################################################################################################################################################################,14/04/2018
,56-PK-01A,,Install Instrument,"ZSL502A was installed
Adjust the 8 misalignment switches then dismantled their actuation rollers as per EPROM request, Transfer them to EMC w/s.",14/04/2018
,Unit 07,,Survey,Visual unit survey was carried out.,15/04/2018
,Unit 12,,Survey,Visual unit survey was carried out.,15/04/2018
,05-FT-013,,Wrong Reading,Replace Tx by a new yokogawa one then check reading found it ok,15/04/2018
,05-LT-007,,Wrong Reading,Stopped by shift team leader.,15/04/2018
,06-PDT-001,,Wrong Reading,"Flushing, zero/span check were done found ok.",15/04/2018
,07-PDT-010,,PMR,PMR was carried out.,15/04/2018
,07-PDT-011,,PMR,PMR was carried out.,15/04/2018
,07-PDT032,,PMR,PMR was carried out.,15/04/2018
,07-LDT-013,,Hunting,Check found Tx reading matched with level glass and the hunting reading is actual.,15/04/2018
,51-LT-040,,Replace bolts,Replace the defective bolts of the displacer hatch by a new one.,15/04/2018
,51-PT-003,,Wrong Reading,"Reset, Zero check found ok then check reading found it ok.",15/04/2018
,53-LDSL-017,,PMR,"PMR was carried out.
Check micro switch only.",15/04/2018
,53-LDSL-012,,PMR,"PMR was carried out.
Check micro switch only.",15/04/2018
,Unit 53,,Survey,Visual unit survey was carried out.,15/04/2018
,Unit 54,,Survey,Visual unit survey was carried out.,15/04/2018
,Unit 55,,Survey,Visual unit survey was carried out.,15/04/2018
,Unit 51,,Survey,Visual unit survey was carried out.,15/04/2018
,56-PK-01A,,Install Instrument,The actuation rollers were installed. Waiting to adjust switch setting after vendor finish his work.,15/04/2018
,05-FT-013,,Wrong Reading,Loop check found ok ,16/04/2018
,05-FV-013,,Check ,"Check valve stroke found ok, Dismantle valve bonnet check internals found ok , Reassemble again and put under observation ",16/04/2018
A2A,02-H-01,,No F.B ,"Clean nozzles and adjust air / fuel ratio for BSL-001A,B,E",16/04/2018
A2A,03-H-01,,No F.B ,"Clean nozzles and adjust air / fuel ratio for BSL-001A,B,E",16/04/2018
,04-LSL-803A,,PMR,PMR was carried out.,16/04/2018
,07-PSH-801,,PMR,PMR was carried out. Note 07-PI-811 is defective.,16/04/2018
,04-PDT-528,,Wrong Reading,"Reset, flushing for both tap points , zero /span calibration was done ( small shift), put it in-service , check reading found it as before ",16/04/2018
,04-PDT529,,Wrong Reading,"Flushing the high side only as operation requested , zero/span check found ok ,put it in-service then check reading found it as before ",16/04/2018
,Unit 52,,Survey ,Visual unit survey was done ,16/04/2018
,56-PK-01A,,Assist operation,Install 56-ZSL-502A. Recommendation: modify its actuating plate. To be continue next shift to adjust alignment switches ,16/04/2018
,56-PK-01A,,Assist operation,"Adjust Alignment switches set point as operation and static dept. request. The belt is shifted towards 56-YSH-509, 56-YSHH-509, 56-YSH-504, 56-YSHH-504
Check switches action with panel found ok. ",16/04/2018
A2A,02-FT-006,,PMR,PMR was carried out ,17/04/2018
A2A,02-FT-028,,PMR,PMR was carried out ,17/04/2018
,04-TT-014,,PMR,PMR was carried out ,17/04/2018
,05-FT-014,,No problem,"Flushing, zero/ span check found ok  loop test was done , found ok",17/04/2018
,05-LT-007,,No problem,"Zero/ span check found ok , loop test was done found ok , check reading found matched with LG ",17/04/2018
,UNIT 05,,Survey ,Collect data from valves,17/04/2018
,UNIT 13,,Survey ,Collect data from valves,17/04/2018
,UNIT 14,,Survey ,Collect data from valves,17/04/2018
,04-FT-538,,Wrong Reading,"Zero/ span calibration was done (very small shift), replace the impulse tubes because there were holes in them, internal flushing was done, check reading found it as before (over range). ",17/04/2018
,51-LT-052,,PMR,Stopped by operation,17/04/2018
,56-PK-01A,,Dismantle / reinstall instruments,"Dismantle the following switches 
56-YSH-501A,509A
56-YSHH-501A,509A
then Reinstall and adjust set point for :
56-YSH-501A ,56-YSHH-501A",17/04/2018
,07-FT-010A,,PMR,PMR was done.,18/04/2018
,07-FT-010B,,PMR,PMR was done.,18/04/2018
,07-FT-010C,,PMR,PMR was done.,18/04/2018
A2A,02-LT-003,,PMR,PMR was done.,18/04/2018
,14-VSH-054D,,PMR,PMR was done.,18/04/2018
,51-LT-041,,PMR,PMR was done.,18/04/2018
,51-LT-047,,PMR,"PMR was done.
Note: the Tx calibrated.",18/04/2018
,56-PK-01B,,Remove instruments,"Dismantle the following: 56-FI-615B,……,527B, 56-FI-501, 56-HS-501B, 502B, 56-TISL-502B, 56-ZSL-502B, 56-SSL-501B, 502B, 56-TI-501B, and all misalignment switches dismantled.",18/04/2018
,56-PK-01A,,Check misalignment switches,###############################################################################################################################################################################################################################################################,18/04/2018
,14-FT-001,,PMR,PMR was carried out,19/04/2018
,14-FT-015,,PMR,PMR was carried out,19/04/2018
A2A,02-LV-003,,PMR,PMR was carried out,19/04/2018
,04-LT-030,,PMR,PMR was carried out,19/04/2018
,04-K-02C,,Loading system Fail,"Check found no power on 04XYV827
Assist EPR eng to replace the fuse then function check found ok",19/04/2018
,12-FT-037,,Wrong reading,"Reset, flushing, zero/ span check found ok",19/04/2018
,12-FT-050,,Wrong reading,"Reset, flushing, zero/span calibration was done
Note: The manifold is passing",19/04/2018
,04-FT-003,,Dismantle Scaffold,The Scaffold was dismantled,19/04/2018
,06-PDT-003,,No problem,Flushing & zero check found no problem,20/04/2018
,05-FT-050,,I/O Bad,"Check found defective electronic module, replace it by another old one
Zero DP check was done then check reading found ok",21/04/2018
,05-PI-240,,Leakage,"Check found corroded manifold, replace it by new one.",21/04/2018
A2A,02-FT-005A,,PMR,PMR was carried out,22/04/2018
A2A,02-FT-005B,,PMR,PMR was carried out,22/04/2018
,04-FT-532,,Wrong reading,"Flushing, Zero/Span calibration were done then check reading found it ok.",22/04/2018
,04-FT-553,,Wrong reading,"Flushing, Zero/Span calibration were done then check reading found it ok.",22/04/2018
,04-FT-570,,Wrong reading,"Flushing, Zero/Span calibration were done then check reading found it ok.",22/04/2018
,04-PT-564,,Wrong reading,Flushing & zero check found ok then check reading found it ok.,22/04/2018
,07-FT-023A,,PMR,"PMR was carried out.
Replace manifold by a new one.",22/04/2018
,07-FT-023B,,PMR,"PMR was carried out.
Replace manifold by a new one.",22/04/2018
,07-FT-023C,,PMR,"PMR was carried out.
Replace manifold by a new one.",22/04/2018
,16-PV-004,,PMR,PMR was carried out,22/04/2018
,04-LSL-809,,False Alarm,"Check found no alarm present.
The connecting terminal blocks is welded through wires.
Check found no loose wire at switch and junction box.
Recommendation: Replace the switch by a new one.",22/04/2018
,54-FSL-030,,Check,"Check switch function with operation and found it ok.
Pump started without MOS.",22/04/2018
,56-PK-01B,,Reinstall,"Reinstall the all 12 flow indicators.
Body of the indicator was installed by static department.
Replace cable trays by new ones.",22/04/2018
,56-PK-01B,,Reinstall,"Reinstall the following instruments
56-HS-501B,502B, Pull cord of the belt.
56-TISL-502B
56-TI-501B
All misalignment switches except their rollers which are located at EMC w/s.
56-SSL-501B, but it was not mounted on its support.",23/04/2018
,54-FSL-030,,Alarm,Check found alarm despite the flow is in the same condition of operation (The 2 pumps were running).,23/04/2018
,51-LDT-027,,Broken steam tracing line,"Check found broken steam trace tubes, waiting for spare.",23/04/2018
,51-LDT-021,,Broken steam tracing line,"Check found broken steam trace tubes, waiting for spare.",23/04/2018
,05-PT-015,,PMR,PMR was carried out,23/04/2018
,05-PT-016,,PMR,PMR was carried out,23/04/2018
,05-LT-003,,PMR,PMR was carried out,23/04/2018
,05-LT-006,,PMR,PMR was carried out,23/04/2018
,04-FT-015A,,PMR,"PMR was carried out.
Manifold is passing, inform eprom engineer.",23/04/2018
,04-FT-015B,,PMR,"PMR was carried out.
Manifold is passing, inform eprom engineer.",23/04/2018
,04-FT-015C,,PMR,"PMR was carried out.
Manifold is passing, inform EPROM engineer.",23/04/2018
,04-FT-532,,Wrong reading,"Clear blockage from low side tap point and manifold.
Reset Tx, zero calibration was done then check reading found it ok.
Recommendation: fabricate new impulse lines instead of the bad one.",23/04/2018
,04-FT-570,,Wrong reading,###############################################################################################################################################################################################################################################################,23/04/2018
A2A,02-FT-052,,Install new ,New YOKOGAWA Tx was installed after configuring it. ,24/04/2018
A2A,02-FT-029,,Install new ,New YOKOGAWA Tx was installed after configuring it. ,24/04/2018
A2A,02-FT-053,,Install new ,New YOKOGAWA Tx was installed after configuring it. ,24/04/2018
,04-TE-852K,,Alarm ,"Check found no alarm, reading ok 50C , tighten on wires was done ",24/04/2018
,04-FT-570,,Wrong reading,"Zero calibration was done(-15 mmH2O shift ) span check found ok, check reading found ok and matched with 04-FT-553",24/04/2018
,15-FT-025,,No problem,"Flushing, zero check found ok ",24/04/2018
,15-VSH-004A,,PMR,PMR was carried out,24/04/2018
,13-FT-001,,PMR,PMR was carried out,24/04/2018
,13-PCV-001,,Collect data ,No data found.,24/04/2018
,13-PCV-002,,Collect data ,No data found.,24/04/2018
,13-PCV-006,,Collect data ,No data found.,24/04/2018
,04-FT-570,,Wrong reading,"Flushing was done to clear water from impulse lines, zero check found ok. 
Recommendation : replace the manifold as equalizer valve is a little passing, inform EPROM engineer ",24/04/2018
,04-FT-553,,Wrong reading,"Flushing was done to clear water from impulse lines, zero check found ok. 
Check found pin hole, fabricate new impulse tube instead of old one ",24/04/2018
,51-LT-018,,wrong reading,PMR was carried out ,24/04/2018
,UNIT 53,,Survey,Arrange cables as operation request ,24/04/2018
,56-PK-01B,,Install instruments ,"Install the following instruments :
56-SSL-501B
56-ZSL-501B
Install and adjust the following switches :
YSH-501B,504B,503B,509B
YSHH-501B,504B
Due to belt misalignment no space to adjust YSHH509B",24/04/2018
,53-LT-010,,Wrong reading,Stopped ,24/04/2018
,56-YSHH-503B,,Adjust setting,"Switch setting was adjusted, function check found ok. ",24/04/2018
,56-PK-01A,,Assist operation & check instruments,###############################################################################################################################################################################################################################################################,25/04/2018
,56-PK-01B,,Assist operation & check instruments,"Dismantle the rollers for 56-YSH-509B, 56-YSHH-50B since no space to adjust 
For 56-SSL-502B
The manufacturing actuating wheel is at EMC W/S , waiting spare stud ",25/04/2018
A2A,03-FT-008,,Wrong reading,"Reset, zero check found ok then check reading found it ok. ",25/04/2018
,51-LT-019,,PMR,Cancelled,26/04/2018
,51-LT-066,,PMR,Cancelled,26/04/2018
,Unit 51,,PMR,Visual inspection on instruments was carried out,26/04/2018
,56-LSH-630,,Install new,New switch was installed and put under observation or their mounting will be modified,26/04/2018
,56-LSHH-630,,Install new,New switch was installed and put under observation or their mounting will be modified,26/04/2018
,56-PK-01A,,Install,Reduce the roller diameter of YSHH509A at EPR w/s and install it as requested,26/04/2018
,56-PK-01B,,Install,Install 56SSL502B,26/04/2018
,05-LT-008,,PMR,Stopped as the closed drain was blocked,26/04/2018
,14-TT-011,,PMR,PMR was carried out,26/04/2018
A2A,02-FT-054,,Install new ,"New YOKOGAWA Tx & manifold were installed. 
Check Tx reading found ok",26/04/2018
A2A,02-FT-055,,Install new ,"New YOKOGAWA Tx was installed after configuring it. 
Check Tx reading found ok",26/04/2018
A2A,02-FT-056,,Install new ,"New YOKOGAWA Tx was installed after configuring it. 
Check Tx reading found ok",26/04/2018
A2A,02-FT-058,,Install new ,"New YOKOGAWA Tx & manifold were installed. 
Check Tx reading found ok",26/04/2018
A2A,02-FT-004A,,Wrong reading,"Flushing to clear condensate
Zero check found ok
Couldn't check span as carbon steel isolation valves are passing",26/04/2018
A2A,02-FT-004B,,Wrong reading,"Flushing to clear condensate
Zero check found ok
Couldn't check span as carbon steel isolation valves are passing",26/04/2018
A2A,02-FT-004C,,Wrong reading,"Flushing to clear condensate
Zero check found ok
Couldn't check span as carbon steel isolation valves are passing",26/04/2018
,CR01,,Check DP indicator,"Zero/Span check were done found ok
Customize low side hose as requested",26/04/2018
,04-FT-570,,Wrong reading,"Zero/Span check found ok
Clear blockage from high side tap point
RTQ staff were called to solve the blower problem
Put in service and check reading found ok. Recommendation: replace all impulse tube",26/04/2018
,04-FT-553,,Wrong reading,"Zero/Span check found ok
Clear blockage from high side tap point
RTQ staff were called to solve the blower problem
Put in service and check reading found ok. Recommendation: replace all impulse tube",26/04/2018
,07-PT-060,,No problem,Zero/Span check found ok.,26/04/2018
,04-FT-532,,Wrong reading,"Zero/Span check found ok. Check found pin hole at high side tap point, transfer job to static department.
",26/04/2018
,04-FT-570,,Wrong reading,"Clear blockage from high side tap point
Zero check found ok
Put in service and check reading found ok
Note: The N2 purge is not working properly.",27/04/2018
,04-FT-554B,,Broken U-bolt,Fix the Tx using another U-bolt,27/04/2018
,04-TE-546,,Check reading,"The TE was not accessible and needs a scaffold, hence the operation cancelled the job.",27/04/2018
,04-TE-558,,Check reading,"Scaffold was erected, to be continued next shift",27/04/2018
,05-TT-001,,No problem,Element and loop check found no problem,27/04/2018
,05-TT-002,,No problem,Element and loop check found no problem,27/04/2018
,07-PSLL-753,,Alarm,###############################################################################################################################################################################################################################################################,27/04/2018
A2A,02-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio,27/04/2018
A2A,03-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio,27/04/2018
,04-LV-006,,LIC Hunting,Check valve stroke found ok and stable,29/04/2018
,04-LT-006,,LIC Hunting,"Flushing for tap points was done
Complete calibration was done
Put the Loop under observation while the operation raised level inside the tower and Tx respond properly
Note: The LG is not clear and no level was observed ",29/04/2018
,45-LT-010,,Wrong reading,###############################################################################################################################################################################################################################################################,29/04/2018
,54-FT-021,,Wrong reading,Flushing and function check were done found ok,29/04/2018
,51-LT-053,,PMR,PMR was carried out,29/04/2018
A2A,03-FT-005A,,Install new TX,Install new Yokogawa TX and new manifold then function check found ok.,30/04/2018
A2A,03-FT-005B,,Install new TX,Install new Yokogawa TX and new manifold then function check found ok.,30/04/2018
A2A,03-FT-005C,,Install new TX,Install new Yokogawa TX then function check found ok. Could not install manifold as low side main isolation valve stem is broken,30/04/2018
A2A,03-FT-005D,,Install new TX,Install new Yokogawa TX and new manifold then function check found ok.,30/04/2018
A2A,03-FT-005E,,Check,Check reading found matched with A/B/C/D,30/04/2018
A2A,03-FT-005F,,Check,Check reading found matched with A/B/C/D,30/04/2018
A2A,03-FT-005G,,Check,Check reading found matched with A/B/C/D,30/04/2018
A2A,03-FT-005H,,Check,Check reading found matched with A/B/C/D,30/04/2018
,07-BE-003,,Alarm,Reset Flame detector card.,30/04/2018
,13-PT-054,,Blocked,"Open nitrogen Purge as main isolation valve is blocked, ",30/04/2018
,13-PT-055,,Check,Check found no problem,30/04/2018
,45-LT-010,,Wrong reading,Complete calibration was done at EMC W/S. Reinstall it then check reading found 97%.,30/04/2018
,05-R-01,,Over head crane,"Install new cup for filter regulator of over head crane. Cut defective part of supply hose, to be continue next shift",30/04/2018
,07-PSL-751,,Defective,Check found defective switch.,30/04/2018
,07-PSL-751,,Defective,"Install new one after complete calibration, then check alarm found cleared.",30/04/2018
,13-PT-054,,Blocked,Return it back in-service after blockage cleared.,30/04/2018
,05-R-01,,Over head crane,Check found another air leakage from regulator and other filter. Waiting for spare.,30/04/2018
,51-LT-020,,PMR,"PMR was carried out. Check found temp element no 1 was defective, jumper it with no 2.",30/04/2018
,51-LT-052,,PMR,PMR was carried out. Clean displacer,30/04/2018
,52-P-05,,PMR,"Check 52-PSL-043 found ok. 
Check the earthing device found it always healthy,check the earth calmp and fix it correctly,and check the function ,found ok. 
Note: Need to fix permanent earth cable to ground the trucks by electrical department",30/04/2018
,53-LCP-500,,Flare S/D,"Assist operation to start up flare. Check found defective ignition rod, waiting spare",30/04/2018
,05-R-01,,Over head crane,Fix leakage from filter but couldn't fix regulator leakage. Then function check found chain pull up not working due to defective pneumatic switch. Install new one then function check found ok.,1/5/2018
,04-FT-570,,Wrong reading,Clear condensate from high side tap point then function check found ok. Note FI-569/568 need to be replaced.,1/5/2018
,04-FT-553,,Check,Function check found no problem.,1/5/2018
,04-FT-570,,Wrong reading,Clear condensate from high side tap point then function check found ok.,1/5/2018
,04-FT-553,,Check,Function check found no problem.,1/5/2018
,12-LT-040,,Hunting,flushing to clear blockage from tap point. Then calibrate span. And return back in-service found matched with L.G.,1/5/2018
,04-FT-016,,Install new TX,New YOKOGAWA Tx was installed after configuration ,2/5/2018
,04-FT-017,,Install new TX,New YOKOGAWA Tx was installed after configuration ,2/5/2018
,04-FT-018,,Install new TX,New YOKOGAWA Tx was installed after configuration ,2/5/2018
,04-FT-019,,Install new TX,New YOKOGAWA Tx was installed after configuration ,2/5/2018
,12-LT-040,,Wrong reading,"Flushing, zero / span check found ok New manifold was installed ",2/5/2018
,12-PV-040,,Check Stroke ,Complete  stroke was done found ok.,2/5/2018
,12-FT-041,,Wrong reading,"Flushing, zero / span check were done found ok.",2/5/2018
,04-PT-564,,Replace tubes,New impulse tubes were installed ,2/5/2018
,04-PDT-508,,Replace tubes,New impulse tubes were installed ,2/5/2018
,04-FT-570,,Replace tubes & Install new TX,###############################################################################################################################################################################################################################################################,2/5/2018
,04-FT-553,,Replace tubes & Install new TX,###############################################################################################################################################################################################################################################################,2/5/2018
,04-FT-570,,Wrong reading,Check found no flow at purge system. Flushing was done to clear condensation from tap points. Increase purge flow then Check reading found ok ,2/5/2018
,04-FT-553,,Wrong reading,Check found no flow at purge system. Flushing was done to clear condensation from tap points. Increase purge flow then Check reading found ok ,2/5/2018
,51-LIT-078,,PMR,PMR was carried out. ,2/5/2018
,51-LIT-079,,PMR,PMR was carried out. ,2/5/2018
,51-LIT-086,,PMR,PMR was carried out. ,2/5/2018
,"53-PK-01A,B",,Check ignition panel ,"Fabricate a used spark plug connection with external ignition box, check spark at flare panel found it exist (moderate spark), remove it again and install plug as operation request ",2/5/2018
,56-PK-01A,,Check ,Take measurements as EPROM request,2/5/2018
,56-YSHH-501B,,Fix rollers ,Fix and adjust switch rollers note: the modified roller still under test,2/5/2018
,56-YSHH-509B,,Fix rollers ,Fix and adjust switch rollers note: the modified roller still under test,2/5/2018
,04-FT-001A,,Install new,Stopped.,3/5/2018
,04-FT-001B,,PMR,Stopped.,3/5/2018
,04-K-02B,,Dismantle hose,Dismantle fly wheel hose.,3/5/2018
,12-PV-040,,Check stroke,Adjust valve stroke to start open at about 6%.,3/5/2018
,12-FT-037,,PMR,Zero and span check found ok.,3/5/2018
,12-FT-050,,PMR,Zero and span check found ok.,3/5/2018
,07-K-01A/B/C,,Install gauges,Install new gauges at oil pump 553 & 653.,3/5/2018
,07-PT-012,,PMR,PMR was done.,3/5/2018
,07-LT-019,,PMR,PMR was done.,3/5/2018
,51-LT-071,,PMR,PMR was done.,3/5/2018
,UNIT 54,,Survey,Visual survey on inst. Done.,3/5/2018
,UNIT 55,,Survey,Visual survey on inst. Done.,3/5/2018
,UNIT 58,,Survey,Visual survey on inst. Done.,3/5/2018
,05-ME-17A,,Check,Adjust vibration switch after vibration team measurement.,3/5/2018
,04-PDT-519,,Defective tube.,Replace the low side impulse tube by a new one.,4/5/2018
,04-AT-502,,Isolate ,Isolate TX,4/5/2018
,13-FT-065,,Wrong reading,"Flushing and zero calibration were done, check reading found ok.",4/5/2018
,04-FT-570,,Connect impulse line.,Connect impulse lines to taps ( was disconnected by some one other than instrument).,4/5/2018
,04-FT-532,,Connect impulse line.,Connect impulse lines to taps ( was disconnected by some one other than instrument).,4/5/2018
,14-FV-015,,Install new,"Remove the old valve and install a new one, check valve stroke with DCS found ok.
Note: the static dept. repaired the defective drain valve.",5/5/2018
,45-P-03,,Check stroke,"Function check for pump actuator found ok, RTQ dept. checked and found defective snap ring of mechanical link and installed a new one, put the pump in service and checked its action found ok.",5/5/2018
,04-AT-502,,Put in service,Put TX in service,5/5/2018
,14-FT-033,,Wrong reading,Install a new Tx instead of old defective one.,5/5/2018
,04-PDT-535,,Wrong reading,Flushing and zero and span calibration were done.,5/5/2018
,04-PT-533,,Wrong reading,"No manifold, the main isolation valve stuck at open, waiting static dept. to repair the valve.",5/5/2018
,14-LT-022,,Wrong reading,"Check found reading matched with LG, Zero check found ok.",5/5/2018
,15-VSH-054A,,PMR,PMR was carried out,6/5/2018
,13-FT-002,,PMR,PMR was carried out,6/5/2018
,13-FT-003,,PMR,PMR was carried out,6/5/2018
,13-FT-004,,PMR,PMR was carried out,6/5/2018
,04-FT-020,,Install new TX,New YOKOGAWA Tx was installed after configuration ,6/5/2018
,04-FT-024,,Install new TX,New YOKOGAWA Tx was installed after configuration ,6/5/2018
,04-PT-533,,Wrong reading,"Stopped, waiting S/D to repair isolation valve stuck ",6/5/2018
,04-PDT-535,,Wrong reading,"Zero/Span check found ok
Low side tap point is blocked & high side tap point main isolation valve is stuck
Dismantle low side impulse tube found no blockage in it.
Return Tx in service, waiting S/D to clear tap points blockage",6/5/2018
,07-PT-031,,No problem,Flushing and zero/Span check were done found no problem,6/5/2018
,05-TE-034,,No problem,Element and loop check were done found no problem,6/5/2018
,05-TE-035,,No problem,Element and loop check were done found no problem,6/5/2018
,05-FT-009A,,Wrong reading,Zero calibration was done. Reading was not matched with FT-009B/C. waiting to install scaffolding to check impulse tubes.,6/5/2018
,05-FT-009B,,No problem,Zero/Span check found no problem and reading was matched with FT-009C,6/5/2018
,05-FT-009C,,No problem,Zero/Span check found no problem and reading was matched with FT-009B,6/5/2018
,07-PSLL-553,,No problem,"Function check found Switch Set @ 1.4bar, and 
Reset @ 2.3bar",6/5/2018
,05-FT-009A,,Wrong reading,"Configure an old Foxboro Tx that was dismantled from 04FT020 and installed it then check reading found a small difference between FT009A & FT009BC (about 1%) and accepted by operation.
Scaffolding was erected",6/5/2018
,51-LT-065,,PMR,PMR was carried out. Temp. element no. 5 is ok but slot 5 in the card was defective. ,6/5/2018
,Unit 52,,Check earthing,Check earthing device found on problem,6/5/2018
,14-VSH-054A,,PMR,PMR was carried out,7/5/2018
,14-VSH-053B,,PMR,PMR was carried out,7/5/2018
,15-VSH-004C,,PMR,PMR was carried out,7/5/2018
,15-VSH-054B,,PMR,PMR was carried out,7/5/2018
,05-FT-009A,,Install new TX,"Install new YOKOGAWA Tx instead of old Foxboro one
Check impulse lines found no problem. Now reading is matched with 009-B/C",7/5/2018
,45-LT-010,,Over-range reading,Dismantle the Tx and check level found it overfilled the vessel & the over range reading was actual reading,7/5/2018
,16-FI,,Wrong reading,"Knocked the indicator body and the stuck was cleared
Check reading with operation found ok. Ask EPROM engineer for spare part.
Note: The indicator was tag less and not exist in P&ID
          The upstream isolation valve is stuck",7/5/2018
,51-LT-073,,PMR,Stopped by operation,7/5/2018
,13-FV-116,,PMR,PMR was carried out,8/5/2018
,14-FV-009,,PMR,PMR was carried out,8/5/2018
A2A,02-FV-002,,PMR,"PMR was carried out.
A new regulator was installed.",8/5/2018
A2A,02-FV-003,,PMR,"PMR was carried out.
",8/5/2018
A2A,02-FV-005,,PMR,"PMR was carried out.
",8/5/2018
A2A,02-FV-006,,PMR,"PMR was carried out.
",8/5/2018
,07-FT-037,,PMR,"PMR was carried out.
",8/5/2018
,04-TT-111,,PMR,"PMR was carried out.
",8/5/2018
,07-ZE-785,,Dismantle,Vibration probes were dismantled by RTQ department.,8/5/2018
,07-ZE-786,,Dismantle,Vibration probes were dismantled by RTQ department.,8/5/2018
,07-TE-764,,False alarm,"Check found one of the three element wires is cut and the other two are rusted and in a bad condition.
Waiting for spare to be installed.",8/5/2018
,51-PV-024,,Dismantle,Dismantle the valve from the line as per operation request,8/5/2018
,13-FV-116,,PMR,PMR was carried out,9/5/2018
,14-FV-009,,PMR,PMR was carried out,9/5/2018
A2A,02-FV-002,,PMR,"PMR was carried out.
A new regulator was installed.",9/5/2018
A2A,02-FV-003,,PMR,"PMR was carried out.
",9/5/2018
A2A,02-FV-005,,PMR,"PMR was carried out.
",9/5/2018
A2A,02-FV-006,,PMR,"PMR was carried out.
",9/5/2018
,07-FT-037,,PMR,"PMR was carried out.
",9/5/2018
,04-TT-111,,PMR,"PMR was carried out.
",9/5/2018
,07-ZE-785,,Dismantle,Vibration probes were dismantled by RTQ department.,9/5/2018
,07-ZE-786,,Dismantle,Vibration probes were dismantled by RTQ department.,9/5/2018
,07-TE-764,,False alarm,"Check found one of the three element wires is cut and the other two are rusted and in a bad condition.
Waiting for spare to be installed.",9/5/2018
,51-PV-024,,Dismantle,Dismantle the valve from the line as per operation request,9/5/2018
,07-TE-764,,Install new,Installed  a new TE instead of old defective one.,10/5/2018
A2A,02-PT-031,,PMR,PMR was done.,10/5/2018
A2A,02-LV-002,,PMR,PMR was done.,10/5/2018
A2A,02-LV-004,,PMR,PMR was done.,10/5/2018
A2A,02-LV-006,,PMR,PMR was done.,10/5/2018
A2A,02-LV-008,,PMR,PMR was done.,10/5/2018
,14-PT-047,,Wrong reading,"Flushing, Zero and span check found ok.",10/5/2018
,04-Z-52,,Sequence failure,###############################################################################################################################################################################################################################################################,10/5/2018
,54-LT-008,,Wrong reading,"Zero and span check found ok, the immersed tube needs to be replaced.",10/5/2018
,51-LT-073,,PMR,PMR was done.,10/5/2018
,51-LT-065,,Calibrate,Calibrate TX as operator hand dip,10/5/2018
,51-TE-065,,Replace MRT&MPU,"Replaced MRT&MPU cards, jumper R6 with R5, check reading found ok, calibrate the Tx as hand dip.",10/5/2018
,51-TE-065,,Replace MRT&MPU,"Replaced MRT&MPU cards, jumper R6 with R5, check reading found ok, calibrate the Tx as hand dip.",11/5/2018
,07-LSL-802,,Alarm,"Check found no alarm present, connect switch wires to the spare channel, put under observation.",11/5/2018
,04-K-02A,,Defective purge system regulator,###############################################################################################################################################################################################################################################################,12/5/2018
,Unit 04,,Arrange cables,"Cables arranged on 04-H-01,02,03,04",13/05/2018
,13-TT-077,,Wrong reading,Increase N2 purge to clear dust from viewing port.,13/05/2018
,13-TE-021,,Wrong reading,Element and loop check found no problem. Swap with 13-TE-010 then check reading found same as before swap.,13/05/2018
,13-TE-010,,Swap,Swap with 13-TE-021 then check reading found the same as before swapping.,13/05/2018
,04-PSL-808,,Install new,New switch installed.,13/05/2018
,04-PSL-815,,Install new,New switch installed.,13/05/2018
,04-PSL-830,,Install new,New switch installed.,13/05/2018
,04-PSL-832,,Install new,New switch installed.,13/05/2018
,04-PSL-845,,Install new,New switch installed.,13/05/2018
,04-PSLL-813,,Install new,Stopped.,13/05/2018
,04-PSLL-816,,Install new,New switch installed.,13/05/2018
,04-PSLL-831,,Install new,New switch installed.,13/05/2018
,04-PSLL-833,,Install new,New switch installed.,13/05/2018
,04-LSL-803A,,Install new,New switch installed.,13/05/2018
,04-LSL-803B,,Install new,New switch installed.,13/05/2018
,04-PDSH-819,,Install new,New switch installed.,13/05/2018
,04-K-02A,,Repair purge leak,"Install the fabricated fitting, while tightening the rotameter, the inlet fitting broken, EPROM fabricated a new one to be installed at night shift.",13/05/2018
,04-K-02A,,Repair purge leak,###############################################################################################################################################################################################################################################################,13/05/2018
,05-FV-017,,Stuck,Clear valve stuck by force then check stroke found ok.,13/05/2018
,51-LT-070,,PMR,PMR was done.,13/05/2018
,51-LT-094,,Check reading,Visual check for the Tx reading found it matching LG reading.,13/05/2018
A2A,02-LV-009,,PMR,PMR was carried out,14/05/2018
A2A,02-LV-010,,PMR,PMR was carried out,14/05/2018
,04-FT-002,,PMR,PMR was carried out,14/05/2018
,04-FT-004,,PMR,PMR was carried out,14/05/2018
,07-PT-029,,PMR,PMR was carried out,14/05/2018
,13-LT-006,,PMR,PMR was carried out,14/05/2018
,15-LV-002,,PMR,PMR was carried out,14/05/2018
,15-LV-022,,PMR,PMR was carried out,14/05/2018
,04-K-02A,,Check Pressure Alarm,Check found no alarm,14/05/2018
,06-PDT-001,,Cheek reading,"Flushing, zero/span check found no problem",14/05/2018
,51-LT-010,,PMR,PMR was carried out,14/05/2018
A2A,02-FT-002A,,PMR,PMR was carried out,15/05/2018
A2A,02-FT-002B,,PMR,PMR was carried out,15/05/2018
A2A,02-FT-002C,,PMR,PMR was carried out,15/05/2018
A2A,02-FT-004A,,PMR,Stopped ,15/05/2018
A2A,02-FT-004B,,PMR,Stopped ,15/05/2018
A2A,02-FT-004C,,PMR,Stopped ,15/05/2018
A2A,02-LT-031,,PMR,PMR was carried out,15/05/2018
A2A,02-LT-007,,PMR,PMR was carried out,15/05/2018
A2A,02-H-01,,Pilots Alarm,Clean nozzles & adjust air/fuel ratio,15/05/2018
A2A,03-H-01,,Pilots Alarm,Clean nozzles & adjust air/fuel ratio,15/05/2018
,06-P-04A,,Check Stroke,"Check actuator stroke found ok
Dismantle the actuator to assist RTQ Dep. Staff to adjust zero stroke mechanically then reinstall it again",15/05/2018
,04-FT-532,,Wrong Reading,"Check found the low side tap point was blocked
The operation staff cleared the blockage 
Zero/Span calibration were done. Check reading found ok.",15/05/2018
,Area 2A,,Collect valves data,Stopped,15/05/2018
,Area 2B,,Collect valves data,Serial numbers were collected only for Unit 13,15/05/2018
,04-FT-532,,Wrong reading,"Flushing to clear dust and condensation from both taps
Check reading after flushing found ok and accepted by operation
Note: The N2 purge not working properly
         The Tx tubes are in bad condition ",15/05/2018
A2A,02-PV-005,,PMR,PMR was carried out,16/05/2018
A2A,02-PV-006,,PMR,PMR was carried out,16/05/2018
A2A,03-FV-002,,PMR,PMR was carried out,16/05/2018
A2A,03-FV-004,,PMR,PMR was carried out,16/05/2018
,04-PT-047A,,PMR,PMR was carried out,16/05/2018
,04-PT-047B,,PMR,PMR was carried out,16/05/2018
,04-PT-047C,,PMR,PMR was carried out,16/05/2018
,04-FT-532,,Replace tubes,Impulse tubes and purge system (rotameters) were replaced by new ,16/05/2018
,06-P-04A,,Dismantle ,Actuator was dismantled by RTQ dept,16/05/2018
,51-LT-012,,PMR,PMR was carried out ,16/05/2018
,54-XV-001,,install new ,New valve was installed ,16/05/2018
,54-XV-002,,install new ,New valve was installed ,16/05/2018
,51-FT-054,,Wrong reading,Clear blockage from manifold and impulse tubes then complete calibration was done,16/05/2018
,Unit 04,,Survey,Survey was done for NELES control valves.,17/05/2018
,04-FT-532,,Wrong reading,"Check found blockage in the high side tap point, clear blockage by flushing, then check reading found ok and accepted by operation.",17/05/2018
,51-PT-003,,Wrong reading,"Clear blockage from the manifold and the impulse tubes, install new YOKOGAWA transmitter, refill the impulse tube with glycerin ",17/05/2018
A2A,03-FT-008,,Wrong reading,"Reset, zero check found ok then check reading found ok ",18/05/2018
A2A,02-H-01,,Pilot alarm,"Clean nozzles , adjust air/fuel ratio ",19/05/2018
,04-H-01,,Pilot alarm,"Clean nozzles , adjust air/fuel ratio ",19/05/2018
,04-H-02,,Pilot alarm,"Clean nozzles , adjust air/fuel ratio ",19/05/2018
,04-H-03,,Pilot alarm,"Clean nozzles , adjust air/fuel ratio ",19/05/2018
,04-H-04,,Pilot alarm,"Clean nozzles , adjust air/fuel ratio ",19/05/2018
A2A,03-PT-006,,PMR,PMR was done.,21/05/2018
A2A,03-PDT-005,,PMR,PMR was done.,21/05/2018
,04-PT-050,,No problem,"Zero DP. Check found ok, reading after as before (-5 mm H2o)",21/05/2018
,04-K-02A,,N2 leakage,###############################################################################################################################################################################################################################################################,21/05/2018
,04-K-02A,,N2 leakage,"Install the fabricated spool instead of defective rotameter, check found no leakage.",21/05/2018
,04-LV-003,,PMR,PMR was Carried out,22/05/2018
,04-LV-005,,PMR,PMR was Carried out,22/05/2018
,04-LV-009,,PMR,PMR was Carried out,22/05/2018
A2A,02-H-01,,Check Pilots,Clean nozzles for pilots BSL001B/D/F then check indication found ok,22/05/2018
A2A,03-H-01,,Check Pilots,Clean nozzles for pilots BSL001A/B/E then check indication found ok,22/05/2018
,04-VSH-002F,,Adjust switch,Decrease switch sensitivity to reset,22/05/2018
,07-LDV-013,,Passing Test,"Passing test was done found valve passing at zero pressure
Install new plug, seat, stem, bonnet gasket and old seat gasket
Reassemble the valve and passing test found no passing.
Reinstall the valve then adjust its stroke. ",22/05/2018
,04-PT-025,,PMR,PMR was Carried out,22/05/2018
,04-PT-026,,PMR,PMR was Carried out,22/05/2018
,07-PT-020,,Wrong reading,"Reset then check reading found ok
Zero check found ok",22/05/2018
,05-FT-023,,Wrong reading,"Reset flushing and zero check found ok
Put in service and check reading found ok",22/05/2018
,13-FT-063,,Install New,New YOKOGAWA Tx was configured & installed,23/05/2018
,13-FT-061,,Install New,Stopped by operation,23/05/2018
,06-PT-008,,Wrong reading,Flushing & zero/span check found no problem,23/05/2018
,13-FT-052,,Wrong reading,"Clear blockage from both tap points 
Zero check found ok
Put in service and check reading found ok",23/05/2018
,13-FT-053,,Wrong reading,"Clear blockage from both tap points 
Zero check found ok
Put in service and check reading found ok",23/05/2018
,04-VSH-002C,,Adjust switch,Decrease switch sensitivity by 1/4 turn to reset,23/05/2018
,15-LT-023,,Check reading,"Dismantle the Tx, clean sulphur contamination on antenna
Check Tx configuration then empty/full calibration were done
Reinstall the Tx in service",23/05/2018
,06-FT-001A,,PMR,PMR was carried out,23/05/2018
,06-FT-001B,,PMR,PMR was carried out,23/05/2018
,16-FT-009,,PMR,PMR was carried out,23/05/2018
,"52-LA-01
52-LA-02",,Check,###############################################################################################################################################################################################################################################################,23/05/2018
,05-FT-020,,Install new,New YOKOGAWA Tx was configured & installed,24/05/2018
,05-FT-019,,Install new,"Stopped, waiting TX with cell range 300psi",24/05/2018
,04-FT-014,,PMR,PMR was carried out,24/05/2018
,04-PT-017,,PMR,PMR was carried out,24/05/2018
,52-LA-01,,Check,"Remove fuse from LA-15, install it at LA-01 then check function found ok.",24/05/2018
,52-LA-15,,Check,"Remove fuse from LA-15 to install it at LA-01. 
Waiting spare fuse for LA-15",24/05/2018
,52-LA-02,,Check,"Check found bad contact on wires, clean it, tighten all wires then check function found ok.",24/05/2018
,52-LA-04,,Check,"Function check was done for (NO,NC) solenoid valves found that N.O solenoid is defective, replace it by new one, then check function found ok.",24/05/2018
,07-BE-001,,No flam feedback,Clean nozzle and adjust air to fuel ratio.,25/05/2018
,06-FT-001A,,wrong reading,"Rest, flushing, zero calibration was done, then check reading found ok and matched with 06-FT-001B.",25/05/2018
,13-FV-028,,Loose wire,"Check found  I/P signal  wire was loosen, clean its contact and tighten it, then check valve stroke found ok.
Note: There is air leakage from PG of the air reservoir but no isolation available in order to replace it.",25/05/2018
,04-LV-001,,PMR,PMR was carried out,25/05/2018
,04-LV-002,,PMR,PMR was carried out,25/05/2018
,06-PDT-001,,Check reading,"Flushing and zero/span check were done, found no problem.",25/05/2018
,53-LV-001,,Stuck,"Check found valve stuck at open , force the valve to clear stuck but useless, dismantle the valve from bonnet, check found piece of metal inside it, remove it then reassemble the valve, check stork found it ok  ",25/05/2018
,05-PT-024,,PMR,PMR was carried out,26/05/2018
,12-PT-025,,PMR,PMR was carried out,26/05/2018
,06-PT-008,,Check reading ,Zero/span check were done found ok ,27/05/2018
,UNIT 06,,Pressure survey,"Pressure survey was done on PT008, PI206, PI205 tap points",27/05/2018
,13-FT-064,,Install new Tx,New YOKOGAWA Tx was configured & installed,27/05/2018
,13-FT-062,,Install new Tx,New YOKOGAWA Tx was configured & installed,27/05/2018
,13-TE-021,,Wrong reading,"Check reading with multifunction found 101°C, check reading with TI found 95°C (TI insertion length less than TE). 
Waiting the blower to stop to check TT-020",27/05/2018
,45-LT-008,,Repair leakage ,"Weld the corroded flange.
Reinstall it with new manifold & impulse lines
Refill the low side with water instead of caustic since the vessel was empty. Zero/ span calibration was done. ",27/05/2018
,12-LT-052,,PMR,Check found isolated loop ,27/05/2018
,12-LT-062,,PMR,Check found defective Tx ( isolated loop ),27/05/2018
,12-LT-063,,PMR,PMR was carried out,27/05/2018
,16-XV-001B,,force open,Force the valve to open then remove force as requested,27/05/2018
,16-XV-001C,,force close ,Force the valve to close then remove force as requested,27/05/2018
,54-FV-001,,Hunting,Check valve stroke found ok and stable ,27/05/2018
,54-FT-001A,,Wrong reading,"Clear blockage from impulse tubes, manifold and tap points 
zero check found ok then check reading found ok ",27/05/2018
,54-FT-001B,,Wrong reading,"Clear blockage from impulse tubes, manifold and tap points 
zero check found ok then check reading found ok ",27/05/2018
A2A,02-PV-001A,,PMR,PMR was done.,28/05/2018
A2A,02-PV-001B,,PMR,PMR was done.,28/05/2018
A2A,02-PV-012,,PMR,PMR was done.,28/05/2018
A2A,02-PV-021,,PMR,PMR was done.,28/05/2018
,05-FT-021,,Install new,New YOKOGAWA Tx installed.,28/05/2018
,05-FT-022,,Install new,New YOKOGAWA Tx installed.,28/05/2018
,04-LT-002,,PMR,"Close drain and blocked, check found matched with LG.",28/05/2018
,04-LT-003,,PMR,PMR was done.,28/05/2018
,54-FIT-027,,Wrong reading,Reset then check reading found ok (49%).,28/05/2018
,51-TI-203,,Swap,"Check found defective, waiting spare, try to install TI-224 ( TK-41) instead of it but Could not as it has a different size.",28/05/2018
,51-TI-224,,Swap,Could not be installed on TK-04 instead of defective TI-203 (TK-04) as it has a different size.,28/05/2018
,04-PCV-041,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
,04-PCV-154,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
,04-PCV-609,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
,04-PCV-611,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-069,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-073,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-152,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-155,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-306,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-307,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-510,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
A2A,02-PCV-519,,Visual inspection,"Visual inspection done, data collected and sent to EPROM.",29/05/2018
,13-FT-074,,Install new,New YOKOGAWA Tx installed.,29/05/2018
,12-LT-040,,Check reading,"Check Tx reading found ok and matching LG (65%).
Note: the Tx reading is varying from 64% & 65% and matching with LG.",29/05/2018
,04-LT-005,,PMR,PMR was done.,29/05/2018
,04-LT-009,,PMR,PMR was done.,29/05/2018
,51-TI-203,,Swap,Dismantle 51-TI-224 from TK-41 and install it on Tk-04 after connecting nipple ( instead of defective TI-203).,29/05/2018
,51-TI-224,,Swap,Dismantle and install it on Tk-04 ( instead of defective TI-203) after installing connecting nipple .,29/05/2018
,51-LDT-027,,Check reading,Flushing and zero/ span calibration were done.,29/05/2018
,07-PT-645,,PMR,PMR was carried out,30/05/2018
,07-PT-649,,PMR,PMR was carried out,30/05/2018
,07-PT-653,,PMR,PMR was carried out,30/05/2018
,07-PT-658,,PMR,PMR was carried out,30/05/2018
,05-FT-023,,Install New,New Yokogawa Tx. Was configured & installed,30/05/2018
,05-FT-024,,Install New,New Yokogawa Tx. Was configured & installed,30/05/2018
,13-TT-077,,Adjust reading,Adjust reading as per operation request.,30/05/2018
,07-K-01B,,Dismantle hose,Dismantle baring device hose,30/05/2018
A2A,02-K-01B,,Dismantle hose,Dismantle baring device hose,30/05/2018
,07-FT-019,,Wrong reading,Flushing & Zero check were done then check reading found ok,30/05/2018
,05-FV-017,,Valve failure,"Check found broken air tube, install new fitting then check valve action found ok",30/05/2018
,04-LT-512,,PMR,PMR was carried out,30/05/2018
A2A,02-PV-001A,,Passing,Increase stem length.,31/05/2018
,12-LT-040,,Hunting,Flushing and function check found ok.,31/05/2018
,45-TE-001,,Leakage,"Check found defective TW, install new TW & TE with old teflon line gasket",31/05/2018
,45-TE-002,,Leakage,"Check found defective TW, install new TW & TE with old teflon line gasket",31/05/2018
A2A,02-H-01,,Check pilots,Clean nozzels and adjust air/fuel ratio for off pilots.,1/6/2018
A2A,03-H-01,,Check pilots,Clean nozzels and adjust air/fuel ratio for off pilots.,1/6/2018
,06-PDT-001,,Wrong reading,"Flushing, zero check found ok, then reading found it the same as before.",2/6/2018
,06-PDT-003,,Wrong reading,"Flushing, zero check found ok, then reading found it the same as before.",2/6/2018
,06-TI-202,,Defective,"Dismantle it and transfer to EMC w/s then check found defective.
Install new temperature gauge.",2/6/2018
,04-LSHH-013,,PMR,PMR was carried out.,2/6/2018
A2A,02-HV-001,,PMR,PMR was carried out,3/6/2018
A2A,02-FT-064,,PMR,"PMR was carried out
Note : High side partially blocked , waiting S/D to check FE",3/6/2018
,04-LSHH-015,,PMR,PMR was carried out,3/6/2018
,05-FT-031,,install new ,New Tx was installed after configuration ,3/6/2018
,05-FT-025,,install new ,New Tx was installed after configuration ,3/6/2018
,06-PDT-001,,check Tap points pressure ,"measure the pressure of both Tx tap point found 
High tap point pressure :8.9 bar
low tap point pressure : 8.2 bar",3/6/2018
,UNIT 06,,pressure survey,Pressure survey was done ,3/6/2018
,54-XSH-008,,Check switch,"Dismantle the switch , change set point  to 25 mm from upper of the roller , reinstall again , waiting operation to check switch in operation ",3/6/2018
,06-R-01,,Pressure Survey,"Check the pressure reading using pressure transmitter found 
pressure at PI-205 tap is 8.82 bar
pressure at PI-206 tap is 8.2 bar
DP 0.62 bar
the survey was in presence of EPROM inst shift, technical shift and operation engineer ",4/6/2018
A2A,02-H-01,,Pilots alarm,Clean nozzles and adjust air/fuel ratio,4/6/2018
,06-FT-003,,Check reading,"Check found manifold high side isolation valve passing , no isolation (integrated ) , waiting operation to isolate the line ",4/6/2018
,51-P-019A,,Clean FI,"Stopped ""no operator was available""",4/6/2018
,54-XSH-006,,Swap ,Swap was done with 54-XSH-008 and check with operation found both are working noraml .,4/6/2018
,54-XSH-008,,Swap ,Swap was done with 54-XSH-006 and check with operation found both are working noraml .,4/6/2018
