LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,06-PDT-001,,Isolate,Isolate the TX as operation request.,5/6/2018
,06-PDT-003,,Isolate,"Isolate the TX as operation request, dismantle the high side impulse tube and transfer it to EMC w/s.",5/6/2018
,13-PSL-094A,,Check set point,"Check set point found 6.2 bar, waiting for scaffold to adjust it at 8 bar as datasheet.
Note: the N2 pressure is 9 bar.",5/6/2018
,13-PSL-094B,,Check set point,"Check set point found 6.4 bar, waiting for scaffold to adjust it at 8 bar as datasheet.
Note: the N2 pressure is 9 bar.",5/6/2018
,58-FT-002,,Change range,"Change range the Tx to be 9500 mmH2o for new scale  20000 Kg/hr as operation request, calibration was done.",5/6/2018
,51-FI-736B,,Check,"Check found defective rot meter, waiting spare.",6/6/2018
,13-HZ-51,,Preesure survey,Pressure survey done except one point needs scaffold.,6/6/2018
,05-FT-019,,Install new,New Tx installed.,6/6/2018
,13-PSL-094A,,Adjust,"Adjyst Setpoint to be as datasheet: set (7.9 bar), reset (9.2 bar).
Note: alarm still exist.",6/6/2018
,13-PSL-094B,,Adjust,"Adjyst Setpoint to be as datasheet: set (8.1 bar), reset (9.4 bar).
Note: alarm still exist.",6/6/2018
,06-PDT-001,,Put in service,Stopped by operation,6/6/2018
,06-PDT-003,,Put in service,Stopped by operation,6/6/2018
,51-LDT-024,,Check,"Stopped as the drain valve is stuck and need to be cleared by operation.
Note: steam tracing is defective.",6/6/2018
,58-FT-002,,Install new,replace the Tx by a new one and change its range to (12174 mmH2o).,6/6/2018
,04-PI-225,,Pin hole,"Install union to overcome the pinhole, then check found no leak.",7/6/2018
,04-PI-701,,Pin hole,"Replace the defected part in the tube by new one, then check found no leak.",7/6/2018
,06-PDT-003,,Re-install connection,Re-install the high side impulse tube of the transmitter as per operation request.,7/6/2018
,07-PSLL-553,,Alarm,"Check switch set point found ok.
Bleed the system from air bubbles and the alarm was cleared.",7/6/2018
,06-PDT-001,,No problem,Flushing and zero check were done found no problem.,7/6/2018
,05-VSH-103B,,Alarm,"Reduce switch sensitivity by 1/4 as per EPROM request.
Function check for switch found ok.",8/6/2018
,51-FI-736B,,Leakage,"Check found leakage from connecting flange and defective flow indicator.
Install new one with new fabricated gaskets, then function found ok.",9/6/2018
,06-R-01,,Pressure survey,Pressure survey was done.,10/6/2018
,13-PSL-095A,,Alarm,"Adjust switch set point.
Note: Alarm is still exist as the seal pot pressure is zero.",10/6/2018
,13-PSL-095B,,Alarm,"Adjust switch set point.
Note: Alarm is still exist as the seal pot pressure is zero.",10/6/2018
,51-LDT-024,,Install new steam trace,Steam tracing was replaced by new one.,10/6/2018
A2A,02-E-01,,Pressure survey,Scaffolding were installed ,11/6/2018
A2A,02-H-01,,No F.B,Clean nozzles and adjust air /fuel ratio. Recommendation: Replace FB rod of 02-BSL-001A,11/6/2018
A2A,02-E-01,,Pressure survey,Pressure survey was done except one point as operation request,12/6/2018
A2A,02-H-01,,Pilots alarm,"Clean nozzles and adjust air/fuel ratio for BSL-001A,B,C",13/06/2018
A2A,02-E-01,,Remove scaffold,Scaffold removed.,13/06/2018
,04-LV-512,,Function check,Check valve stroke found ok.,14/06/2018
,04-LT-512,,Tank overfilled,"Flushing to clear blockage from tap point.
Zero check found ok.
Put Tx in service and check reading found it matched with the level glass.",14/06/2018
,51-FV-060,,Cable check,"Continuity test was done found short circuit in the cable between CR-08 and JEI-14.
Replace the defective pair with another spare (+19,-19).
Stroke was checked from DCS found ok.",15/06/2018
,07-H-01,,Check alarm,Clean nozzle of BSL-001 and alarm was cleared. ,16/06/2018
,05-FT-018,,Check reading,Zero/ span check and flushing were done found no problem.,17/06/2018
,05-FT-019,,Check reading,Zero/ span check and flushing were done found no problem.,17/06/2018
A2A,02-H-01,,Pilot off ,"Clean nozzle, adjust air /fuel ratio",19/06/2018
,05-E-17,,Survey,Survey was done found all fans are fixed,19/06/2018
,05-PT-026,,PMR,PMR was carried out,19/06/2018
,12-LT-050,,PMR,PMR was carried out,19/06/2018
,12-LT-036,,PMR,"Install new Tx with a new manifold, flushing was done for tap points and check reading found ok ",19/06/2018
,14-PSL-152A,,Alarm,"Adjust set point to be 
Alarm at 9 bar , reset at 9.45 bar ",19/06/2018
,14-PSL-152B,,Alarm,"Adjust set point to be 
Alarm at 9 bar , reset at 9.45 bar ",19/06/2018
,51-LIT-078,,PMR,PMR was carried out ,19/06/2018
,51-LIT-079,,PMR,PMR was carried out ,19/06/2018
,51-LT-034,,Wrong reading,Cancelled by operation ,19/06/2018
,05-LT-010,,PMR,PMR was carried out,20/06/2018
,12-LDT-035,,PMR,PMR was carried out,20/06/2018
,12-LDT-061,,PMR,PMR was carried out,20/06/2018
,14-LT-021,,Wrong reading,"Flushing, zero , span calibration were done ",20/06/2018
,14-PSL-153A,,Actual alarm,"Adjust set point to be 
Alarm at 9 bar, reset at 10 bar.
Alarm still exist due to actual low oil pot pressure.",20/06/2018
,14-PSL-153B,,Actual alarm,"Adjust set point to be 
Alarm at 9 bar, reset at 9.6 bar 
Alarm still exist due to actual low oil pot pressure.",20/06/2018
,UNIT 52,,Survey ,Visual survey was done ,20/06/2018
,UNIT 53,,Survey ,Visual survey was done ,20/06/2018
,UNIT 56,,Survey ,Visual survey was done ,20/06/2018
,UNIT 58,,Survey ,Visual survey was done ,20/06/2018
,07-PT-009,,PMR,PMR was carried out,21/06/2018
,07-PT-014,,PMR,PMR was carried out,21/06/2018
,07-PT-020,,PMR,PMR was carried out,21/06/2018
,13-PT-060,,PMR,PMR was carried out,21/06/2018
,14-PSL-150A,, Alarm,"Check found defective channel, swap it with other one
Calibration was done for switch (Set: 8.6bar, Reset: 9.4bar)
Switch was isolated, waiting vent screw.",21/06/2018
,14-PSL-150B,, Alarm,"Calibration was done for switch (Set: 8.6bar, Reset: 10bar). Alarm still exist due to actual low oil pot pressure",21/06/2018
,14-ME-53A,,Repair actuator stroke,"Check found a pin hole in signal tube, cut the defective part
Check found defective rotary union, install new one
Check actuator stroke found ok",21/06/2018
,51-LT-065,,PMR,PMR was carried out,21/06/2018
,51-LT-086,,PMR,PMR was carried out,21/06/2018
,56-FI-501B,,Check ,Stopped by operation,21/06/2018
,56-PI-501B,,Check ,Stopped by operation,21/06/2018
,45-TW-005,,Remove then reinstall,Remove the thermo well then reinstall it as operation request.,22/06/2018
,56-LT-005,,Alarm low on DCS panel,###############################################################################################################################################################################################################################################################,22/06/2018
,04-LSL-703A,,Install New,New Switch was calibrated then installed,24/06/2018
,04-LSL-703B,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSL-708,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSL-715,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSL-730,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSL-732,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSL-745,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSLL-716,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSLL-731,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSLL-733,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PSLL-713,,Install New,New Switch was calibrated then installed,24/06/2018
,04-PDSH-719,,Install New,New Switch was calibrated then installed,24/06/2018
,14-FT-001,,Install New,New Tx was configured & installed,24/06/2018
,14-FT-002,,Install New,New Tx was configured & installed,24/06/2018
,14-FT-016,,Install New,New Tx was configured & installed,24/06/2018
,51-LT-001,,PMR,PMR was carried out,24/06/2018
,51-LT-086,,PMR,PMR was carried out,24/06/2018
,51-PI-281,,Check ,Check found defective gauge. Reinstall again,24/06/2018
,51-PI-242,,Check ,Check found defective gauge. Reinstall again,24/06/2018
,12-FT-013,,Install New,New Yokogawa Transmitter was configured and installed.,25/06/2018
,12-FT-021,,Install New,New Yokogawa Transmitter was configured and installed.,25/06/2018
,12-FT-022,,Install New,New Yokogawa Transmitter was configured and installed.,25/06/2018
,12-FT-025,,Install New,New Yokogawa Transmitter was configured and installed.,25/06/2018
,07-LT-008,,Hunting,Tap points were flushed and zero calibration was done then check reading found ok and matched with the LG.,25/06/2018
,15-PCV-002,,Install New,New PCV was installed with new line gaskets.,25/06/2018
,51-LIT-085,,PMR,Stopped by operation.,25/06/2018
,15-PCV-017,,Install New,New PCV was installed with new line gaskets.,26/06/2018
,05-FV-013,,Check,"Check valve stroke found ok, dismantle valve from bonnet, check internals found no problem.
Reassemble the valve with the old bonnet gasket.",26/06/2018
,05-LSH-001,,Check alarm,Adjust micro-switch then function check was done several times found ok.,26/06/2018
,05-LSLL-056,,PMR,PMR was carried out.,26/06/2018
,05-TXT-009,,PMR,PMR was carried out.,26/06/2018
,04-VSH-012,,Adjust set point,Adjust switch set point after vibration team checked it.,26/06/2018
,15-FT-035,,Install New,Stopped as TX range is 2.2 Bar,26/06/2018
,15-FT-032,,Install New,"New Yokogawa transmitter was configured and installed.
New manifold was installed.",26/06/2018
,15-FT-027,,Install New,New Yokogawa transmitter was configured and installed.,26/06/2018
,15-FT-026,,Install New,New Yokogawa transmitter was configured and installed.,26/06/2018
,14-PSL-151A,,Check alarm,"Check set point found ok.
Alarm at 8.5 bar and reset at 9.1 bar.",26/06/2018
,14-PSL-151B,,Check alarm,"Check found defective switch.
New switch was installed and adjusted to be alarm at 8.5 bar and reset at 8.7 bar.",26/06/2018
,13-FT-004,,Wrong reading,"Clear blockage from tap points, refill impulse tubes with water then zero check found ok.",26/06/2018
,Unit 52,,Cable check,Check spare cable between CR-08 and JEI-01 found ok.,26/06/2018
,14-FISL-151A,,Check alarm,"Stopped as the loop is isolated , alarm is actual ",27/06/2018
,14-FISL-151B,,Check alarm,"Stopped as the loop is isolated , alarm is actual ",27/06/2018
,07-ZE-785,,Wrong reading,"Check found difference in reading between 07-ZE-785,786 with the same gap distance 
check found defective proximattor of 07-ZE-785 replace it with new one ",27/06/2018
,07-ZE-786,,Check reading,"Check found difference in reading between 07-ZE-785,786 with the same gap distance ",27/06/2018
,05-LT-013,,PMR,PMR was carried out.,27/06/2018
,05-LSHH-004,,PMR,PMR was carried out.,27/06/2018
,13-FT-134,,Wrong reading,"Clear blockage from tap points, zero check found ok then check reading found ok .",27/06/2018
,07-TE-009,,Wrong reading,"Check found that element screw touches with cover, isolate it then check reading found ok ",27/06/2018
,51-LIT-085,,PMR,PMR was carried out ,27/06/2018
,04-PT-050,,Wrong reading,"Clear condensate, zero/span check were done
Check reading found ok",28/06/2018
,14-FISL-152,,Dismantled box,"Reinstall the switch box
Put the switch in service then check alarm found cleared",28/06/2018
,54-PSHH-015,,Check ,"Check switch action found ok
Check pump action with switch found ok",28/06/2018
,54-PSHH-016,,Defective,"Check found defective switch, waiting spare",28/06/2018
,52-P-05,,Visual inspection,Collect data from the pressure switch,29/06/2018
A2A,02-PT-063,,Install New,New YOKOGAWA Tx was configured & installed,2/7/2018
,04-PT-005,,Install New,New YOKOGAWA Tx was configured & installed,2/7/2018
,04-PT-006,,Install New,New YOKOGAWA Tx was configured & installed,2/7/2018
,05-PT-041A,,Install New,"Check found the impulse tube is too short for the new Tx and needs to be modified, but the tap point isolation valve is stuck at open position.
Stopped, waiting unit shutdown",2/7/2018
,05-PT-041B,,Install New,"Check found the impulse tube is too short for the new Tx and needs to be modified, but the tap point isolation valve is stuck at open position.
Stopped, waiting unit shutdown",2/7/2018
,05-PT-041C,,Install New,"Check found the impulse tube is too short for the new Tx and needs to be modified, but the tap point isolation valve is stuck at open position.
Stopped, waiting unit shutdown",2/7/2018
,05-FT-015,,Check ,"Flushing & span calibration were done
Check reading found ok",2/7/2018
,15-FISL-150,,Check ,"Check found the proximity switch is ok
Note: The switch is isolated from the cooling water loop",2/7/2018
,15-FISL-151,,Check ,"Check found the proximity switch is ok
Note: The switch is isolated from the cooling water loop",2/7/2018
,12-LT-003,,Hunting,Internal flushing and zero/span calibration were done,2/7/2018
,54-FT-020,,Change range,Change Tx range to be 4605 mmH2O then zero/span calibration were done,2/7/2018
,14-LSL-152A,,Power off,"Check found the power was off, turn it on then check found the alarm is cleared.",3/7/2018
,14-LSL-152B,,Power off,"Check found the power was off, turn it on then check found the alarm is cleared.",
,14-LSL-150A,,Power off,"Check found the power was off, turn it on then check found the alarm is cleared.",3/7/2018
,14-LSL-151B,,Power off,"Check found the power was off, turn it on then check found the alarm is cleared.",3/7/2018
,13-FT-089,,No problem,"Flushing and zero/span check found ok.
Reading before as after and no problem.",3/7/2018
,13-LT-082,,Blockage,"Clear blockage from tap points, zero check found ok then check reading found ok.",3/7/2018
,51-TE-113,,Wrong reading at DCS,"Check TX found ok.
Check reading at DCS found bad PV.
Ask system engineer to check the barrier.",3/7/2018
,51-TE-118,,I/O bad,Check found no power on TX due to defective multicore cable. Also no power on 51-FT-047-048-049-050-051-060 and 51-TT-118-119. Waiting to replace cable from CR-08 to JEI-14,3/7/2018
,51-LIT-087,,PMR,PMR was carried out,3/7/2018
,15-FT-035,,Install new TX,New Yokogaw tx was configured and installed,4/7/2018
,05-FT-003A,,Install new TX,New Yokogaw tx was configured and installed,4/7/2018
,07-R-01,,Arrange cables,Cables were arranged,4/7/2018
,13-LT-082,,No problem,"Check TX reading found matched with the LG.
Zero check found ok.",4/7/2018
,13-TT-020,,Wrong reading,"Dismantle and check TW found ok.
Check element found ok.
Loop/ Tx check found ok.
Swap between TW/TE of TT-021 and check reading found ok.
Note: One of the element screws is broken.",4/7/2018
,13-TE-021,,Wrong reading,"Dismantle and check TW found ok.
Check element found ok.
Loop check found ok.
Swap between TW/TE of TT-020 and check reading found ok.
Note: One of the element screws is broken.",4/7/2018
,13-PT-054,,Blocked,"Zero check found ok.
Check impulse tubes found ok.
Check found blocked tap point, put steam hose, waiting operation to clear blockage.",4/7/2018
A2A,03-LT-004,,PMR,PMR was done.,5/7/2018
,04-FT-001A,,Install new,New yokogawa Tx installed.,5/7/2018
,04-FV-001,,PMR,PMR was done.,5/7/2018
,04-FV-009,,PMR,PMR was done.,5/7/2018
,13-FISL-145A,,Alarm,"Install FISL-145B in place of FISL-145A and check found no alarm, install FISL-145A in place of FISL-145B and check found alarm exist, so actual alarm.",5/7/2018
,13-FISL-145B,,Alarm,###############################################################################################################################################################################################################################################################,5/7/2018
,15-FISL-152,,Alarm,"Check proximity switch found ok, the switch isolated and out of cooling loop, the switch casing is broken.",5/7/2018
,15-PSL-150B,,Alarm,"Check switch set point found 4 bar, adjust switch set/reset to 6 bar/6.4 bar, install 1/2`` plug instead of gauge.",5/7/2018
,13-FT-052,,Low reading,"Check reading found low and matched with FT-053, Zero check found ok, purge impulse tubes, check taps found no blockage, the reading is actually low.",5/7/2018
,13-FT-053,,Low reading,"Check reading found low and matched with FT-052, Zero check found ok, purge impulse tubes, check taps found no blockage, the reading is actually low.",5/7/2018
,04-PT-040,,Wrong reading,"Check found a steam trace line beside the Tx was leaking and directed toward the Tx, the displayed reading was 42 bar and DCS reading 51 bar, reset then check reading found ok and matched with DCS, operation temporarily fixed the steam trace leakage.",5/7/2018
,51-LT-072,,PMR,PMR was done.,5/7/2018
,UNIT 51,,Survey,Survey was done.,5/7/2018
,54-PSHH-018,,Check,"Check set point found 5.2 bar, adjust to 5.5 bar as datasheet, function check found ok.",5/7/2018
,04-TXT-502,,"Over scale
CCR trip",###############################################################################################################################################################################################################################################################,6/7/2018
A2A,02-TE-075,,Wrong reading,"Check found the welding of elements wires to the terminal block was broken, dismantle the element and transfer it to EMC w/s, weld it then reinstall, check elements reading found ok.",6/7/2018
A2A,03-PV-010,,PMR,PMR was done.,8/7/2018
A2A,03-FV-005A,,PMR,PMR was done.,8/7/2018
,04-FV-002,,PMR,PMR was done.,8/7/2018
,04-K-02B,,Arrange cables,Cable arrangement was done.,8/7/2018
,06-P-04B,,Bad stroke,"Dismantle the actuator and check stroke found ok, after RTQ dep. Repaired pump stroke coupling we installed the actuator then check pump stroke found ok.",8/7/2018
,07-LSHH-010,,PMR,PMR was done.,8/7/2018
,45-FISL-152,,Alarm,###############################################################################################################################################################################################################################################################,8/7/2018
,16-LDG-203A,,Dismantle,"Scaffold was erected, dismantled the LG and transfer to EMC w/s, installed 3 end blind on inlets and flare header line as operation requested, to be continued.",8/7/2018
,16-LDG-203B,,Dismantle,"Scaffold was erected, dismantled the LG and transfer to EMC w/s, installed 3 end blind on inlets and flare header line as operation requested, to be continued.",8/7/2018
,16-LDG-203C,,Dismantle,"Scaffold was erected, dismantled the LG and transfer to EMC w/s, installed 3 end blind on inlets and flare header line as operation requested, to be continued.",8/7/2018
,53-LSHH-006,,PMR.,"Stopped, waiting MOS.",8/7/2018
,53-LSHH-016,,PMR.,"Stopped, waiting MOS.",8/7/2018
,05-FV-006,,PMR,PMR was done.,9/7/2018
,05-FV-019,,PMR,PMR was done.,9/7/2018
,04-VSH-004A,,PMR,PMR was done.,9/7/2018
,04-VSH-012A,,PMR,PMR was done.,9/7/2018
A2A,02-FT-019,,I/O bad,"Reset Tx then zero check were done found ok
Check reading found ok",9/7/2018
,16-LDG-203A,,Assemble & Install,"Clean the old glasses
Reassemble the gauges then leakage test were done found ok
Install the gauges and put it in service",9/7/2018
,16-LDG-203B,,Assemble & Install,"10 new glasses were installed.
Reassemble the gauges then leakage test were done found ok
Install the gauges and put it in service",9/7/2018
,16-LDG-203C,,Assemble & Install,"8 new glasses were installed and clean the other old glasses
Reassemble the gauges then leakage test were done found ok
Install the gauges and put it in service",9/7/2018
A2A,02-FT-028,,No problem,"Flushing, zero/span check were done found no problem",9/7/2018
,51-LT-020,,PMR.,PMR was carried out,9/7/2018
A2A,03-PT-011,,PMR,PMR was done.,10/7/2018
,13-PT-092,,PMR,PMR was done.,10/7/2018
,Unit 13,,PMR,PMR was done.,10/7/2018
,07-FT-022A,,Install new,New YOKOGAWA Tx was configured & installed,10/7/2018
,07-FT-022B,,Install new,New YOKOGAWA Tx was configured & installed,10/7/2018
,07-FT-022C,,Install new,New YOKOGAWA Tx was configured & installed,10/7/2018
,45-FISL-152,,Check alarm,###############################################################################################################################################################################################################################################################,10/7/2018
,04-VSH-002C,,Adjust Setpoint,"The fan was tripped by the switch, check switch setpoint found ok.
Decrease senstivity by 1/4 turn as requested by EPROM engineer",10/7/2018
,05-VSH-171A,,Adjust Setpoint,"The fan was running, check switch setpoint found no problem
Decrease senstivity by 1/4 turn as requested by EPROM engineer",10/7/2018
,52-LA-04,,Alarm,"Check found two alarms (over run & pressure), clear them then check found the arm is ready for loading",10/7/2018
,51-TE-073,,Install new,"Install new temp. element, HCU, XPU2 and new chip at SPU then check reading found ok after full data configuration",10/7/2018
,Unit 02,,PMR,Visual unit survey was done.,11/7/2018
,Unit 03,,PMR,Visual unit survey was done.,11/7/2018
,Unit 04,,PMR,Visual unit survey was done.,11/7/2018
A2A,03-PT-008,,PMR,PMR was carried out.,11/7/2018
A2A,03-PT-010,,PMR,PMR was carried out.,11/7/2018
,13-FT-137,,install new,New yokogawa TX was configured and installed.,11/7/2018
,13-FT-136,,install new,New yokogawa TX was configured and installed.,11/7/2018
,13-FT-135,,install new,"New yokogawa TX was configured and installed.
Clear blockage from impulse tubes and tap point of low side ",11/7/2018
,16-FT-001,,Wrong reading,Flushing & zero / span calibration were done.,11/7/2018
,16-FT-001,,No problem,Flushing & zero check found problem.,11/7/2018
,13-PT-055,,Wrong reading,"Check found blocked tap point.
Ask operation to apply steam hose.
Zero check found ok.",11/7/2018
,45-P-02,,Bad stroke,###############################################################################################################################################################################################################################################################,11/7/2018
,51-TE-046,,Replace,Replace the temp. element with new VITO card.,11/7/2018
,07-TT-061,,Install new,New Yokogawa Tx was configured and installed.,12/7/2018
,07-TT-019,,Install new,New Yokogawa Tx was configured and installed.,12/7/2018
,07-TT-028,,Install new,New Yokogawa Tx was configured and installed.,12/7/2018
,07-TT-063,,Install new,New Yokogawa Tx was configured and installed.,12/7/2018
,05-PT-080,,Install new,New Yokogawa Tx was configured and installed.,12/7/2018
,05-TT-061,,Install new,New Yokogawa Tx was configured and installed.,12/7/2018
,12-TT-052,,Install new,New Yokogawa Tx was configured and installed.,12/7/2018
,45-P-02,,Check,###############################################################################################################################################################################################################################################################,12/7/2018
,14-ME-03B,,Check,"visual check found that fan speed is very low , disconnected belt , transfer the job to RTQ dept.",13/07/2018
A2A,02-PDSH-074,,PMR,PMR was done.,15/07/2018
A2A,02-PDSH-075,,PMR,PMR was done.,15/07/2018
,07-PT-013,,PMR,PMR was done.,15/07/2018
,UNIT 05,,Visual inspection,Visual survey on instruments was done.,15/07/2018
,UNIT 14,,Visual inspection,Visual survey on instruments was done.,15/07/2018
,UNIT 15,,Visual inspection,Visual survey on instruments was done.,15/07/2018
,13-PT-054,,Wrong reading,"Check found blocked tap point, open N2 purge and put steam hose.",15/07/2018
A2A,02-FT-014,,Install new,New YOKO. Tx was configured and installed.,15/07/2018
A2A,02-FT-012,,Install new,New YOKO. Tx was configured and installed.,15/07/2018
A2A,02-FT-013,,Install new,New YOKO. Tx was configured and installed.,15/07/2018
,07-TT-074,,Install new,"New YOKO. Tx was configured and installed.
Backup mode disabled and sensor BO mode Hi as datasheet.",15/07/2018
,07-TT-085,,Install new,"New YOKO. Tx was configured and installed.
Backup mode disabled and sensor BO mode Hi as datasheet.",15/07/2018
,07-TT-104,,Install new,"New YOKO. Tx was configured and installed.
Backup mode disabled and sensor BO mode Hi as datasheet.",15/07/2018
,07-TT-090,,Install new,"New YOKO. Tx was configured and installed.
Backup mode disabled and sensor BO mode Hi as datasheet.",15/07/2018
,04-TT-112,,Install new,"Scaffold was erected, to be continued.",15/07/2018
,04-TT-112,,Install new,"New YOKO. Tx was configured and installed.
Backup mode disabled and sensor BO mode Hi as datasheet.",15/07/2018
,51-LT-041,,PMR,PMR was done.,15/07/2018
,51-LT-047,,PMR,PMR was done.,15/07/2018
,12-PDT-001,,PMR,PMR was done.,16/07/2018
,12-PDT-011,,PMR,PMR was done.,16/07/2018
,12-PDT-012,,PMR,PMR was done.,16/07/2018
,UNIT 02,,Visual inspection,Visual survey on instruments was done.,16/07/2018
,UNIT 07,,Visual inspection,Visual survey on instruments was done.,16/07/2018
,UNIT 12,,Visual inspection,Visual survey on instruments was done.,16/07/2018
,UNIT 16,,Visual inspection,Visual survey on instruments was done.,16/07/2018
,13-PT-054,,Wrong reading,Put in service then check reading found matched with PT-055,16/07/2018
,07-FT-009A,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,07-FT-009B,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,07-FT-009C,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,13-TT-020,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,13-TT-130,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,13-TT-131,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,13-TT-016,,No problem,Loop check was done found ok. Check element found ok.,16/07/2018
,58-PT-002,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,58-PT-004,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,58-PT-005,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,58-FT-005,,Install new,New YOKO. Tx was configured and installed.,16/07/2018
,51-TE-032,,Install new,"Install new temp. element , HCU, XPU2 and new chip at SPU then check reading found ok after full data configuration.
Note: there was pin hole in the TW.",16/07/2018
,13-LSHH-077,,PMR,Stopped by operation,17/07/2018
,13-LSL-069,,PMR,PMR was carried out.,17/07/2018
,13-LSL-070,,PMR,PMR was carried out.,17/07/2018
,13-LSL-078,,PMR,PMR was carried out.,17/07/2018
,13-TT-169,,Install new,New YOKO. Tx was configured and installed.,17/07/2018
,13-TT-170,,Install new,New YOKO. Tx was configured and installed.,17/07/2018
,13-TT-180,,Install new,New YOKO. Tx was configured and installed.,17/07/2018
,13-TT-181,,Install new,New YOKO. Tx was configured and installed.,17/07/2018
,13-TT-016,,Hunting,"Function check found no problem
Operation complained that the reading always failed to zero, replaced it by new Tx.
Check found no power on Tx., to be continued next shift",17/07/2018
,13-TT-016,,Hunting,###############################################################################################################################################################################################################################################################,17/07/2018
,53-LSHH-006,,PMR,PMR was carried out by Check micro switch only as it is closed drain,17/07/2018
,53-LSHH-016,,PMR,PMR was carried out.,17/07/2018
,52-LA-004,,Alarm,"Check found see manager alarm
Clear it then check arm found ready for loading",17/07/2018
,54-FT-001A,,Install new,New YOKO. Tx was configured and installed.,17/07/2018
,54-FT-001B,,Install new,New YOKO. Tx was configured and installed.,17/07/2018
,54-FT-015,,Install new,New YOKO. Tx was configured and installed.,17/07/2018
,Unit 54,,Survey,Visual inspection on instruments was done,17/07/2018
,Unit 55,,Survey,Visual inspection on instruments was done,17/07/2018
,13-LSLL-010,,PMR,PMR was carried out for micro SW only. Note: closed drain so operator  empty vessel but alarm did not come. Waiting for S/D to dismantle the chamber to check float.,18/07/2018
,13-LSHH-077,,PMR,PMR was carried out.,18/07/2018
,13-LSHH-008,,PMR,PMR was carried out.,18/07/2018
,13-LSHH-009,,PMR,PMR was carried out.,18/07/2018
A2A,02-FV-011,,PMR,PMR was carried out.,18/07/2018
,04-LV-006,,PMR,PMR was carried out.,18/07/2018
,04-LV-007,,PMR,PMR was carried out.,18/07/2018
,13-TT-197,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
,13-TT-199,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
A2A,03-PT-040,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
A2A,03-PT-041,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
,54-FT-019,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
,54-FT-020,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
,54-FT-023,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
,54-PT-025,,Install new,New YOKO. Tx was configured and installed.,18/07/2018
,51-TE-033,,Install new,"Replace TE with new Vito element
Transfer LT to EMC w/s. Calibrate force transducer.
To be continued next day shift to install TX",18/07/2018
,04-K-02A,,Install new hoses,Stopped,19/07/2018
A2A,02-K-01A,,Install new hoses,New flexible hoses were installed.,19/07/2018
A2A,02-PT-23A,,PMR,PMR was carried out .,19/07/2018
A2A,02-PT-23B,,PMR,PMR was carried out .,19/07/2018
A2A,02-PT-23C,,PMR,PMR was carried out .,19/07/2018
,07-PT-113,,Install new TX,New yokogawa Tx was configured and installed.,19/07/2018
,07-PT-116,,Install new TX,New yokogawa Tx was configured and installed.,19/07/2018
,51-PSH-040,,Alarm,Adjust switch set point then function check found ok.,19/07/2018
,56-PDT-003,,Install,Stopped,19/07/2018
,56-PT-001,,Install,Stopped,19/07/2018
,56-PT-002,,Install,Stopped,19/07/2018
,51-LDT-024,,Check reading ,"Check found blocked drain , waiting operation to clear drain blockage ",19/07/2018
,51-LT-023,,Re-install,Re-install the Tx back in service and complete calibration was done.,19/07/2018
,56-LIT-001,,Dismantle,Dismantle the Tx & transfer to EMC W/S.,19/07/2018
,56-LIT-001,,Arrange cables,cables were arranged,20/07/2018
,54-LT-038,,Wrong reading,"Check found Tx housing is filled by water, dry it.
Flushing and zero/span check were done found ok.
Check tx reading found differ from DCS
loop check found ok.
Calibrate mA o/p from Tx then check reading found ok.",20/07/2018
,15-FT-007,,Hunting reading,Flushing and zero/span check were done found no problem.,20/07/2018
A2A,02-FT-013,,Low reading ,Zero / span calibration were done then check reading found ok ,21/07/2018
,15-FT-017,,Hunting reading,"Zero check found ok , increase Tx damping , loop check was done found ok 
NOTE : High hammering was noticed in the line 
",21/07/2018
A2A,03-H-01,,Pilots alarm,Clean nozzle and adjust air/fuel ratio for off pilots.,22/07/2018
,07-K-01B,,Install hose,Hose installed.,22/07/2018
,07-VSH-003B,,PMR,PMR was done.,22/07/2018
,07-VSH-009A,,PMR,PMR was done.,22/07/2018
,13-LSHH-081,,PMR,PMR was done.,22/07/2018
,13-LSLL-002,,PMR,PMR was done.,22/07/2018
,56-PDT-003,,Install new,New Tx installed after configuring it.,22/07/2018
,56-PT-001,,Install new,"Stopped, modification needed.",22/07/2018
,56-PT-002,,Install new,"Stopped, modification needed.",22/07/2018
,58-FT-003,,No problem,###############################################################################################################################################################################################################################################################,23/07/2018
,45-LT-010,,Wrong reading,###############################################################################################################################################################################################################################################################,23/07/2018
A2A,02-PT-019,,PMR,PMR was carried out .,24/07/2018
A2A,02-PT-021,,PMR,PMR was carried out .,24/07/2018
A2A,02-PT-022,,PMR,PMR was carried out .,24/07/2018
,07-PT-021,,PMR,PMR was carried out .,24/07/2018
,07-PT-008,,PMR,PMR was carried out .,24/07/2018
,07-PT-031,,PMR,PMR was carried out .,24/07/2018
,14-VSH-053A,,PMR,PMR was carried out .,24/07/2018
,07-ME-09A,,Check stroke,Check found fan was fixed to max stroke.,24/07/2018
,07-ME-09B,,Check stroke,Check found fan was fixed to max stroke.,24/07/2018
,07-FT-030,,Hunting reading,"Zero / span check found ok, internal flushing was done, put Tx in service and check reading found ok. ",24/07/2018
,45-LT-010,,Wrong reading,"Dismantle the Tx and transfer to EMC w/s, check found defective Tx ( sensor is corroded), waiting spare.",24/07/2018
,05-SC-05,,Defective tube,Fabricate new sampling tube.,24/07/2018
,05-ME-17A,,Adjust Vib. Switch,Adjust switch as agreed with EPROM Eng. ( reduce setting by 1/2 turn),24/07/2018
,13-FT-066,,Low reading,"Flushing, Zero check found ok, put in service and check reading found ok and accepted by operation.",24/07/2018
,07-PSLL-753,,No problem,"Check found no alarm and pump pressure ( 1.9 bar : 4 bar), switch set point 1.38 bar.",24/07/2018
,53-LSL-005,,PMR,PMR was carried out .,24/07/2018
,53-LSL-014,,PMR,PMR was carried out .,24/07/2018
,UNIT 53,,Survey,Visual inspection on instruments was done.,24/07/2018
,UNIT 56,,Survey,Visual inspection on instruments was done.,24/07/2018
,54-PSHH-016,,Install new,Replace the switch by new one then check function found ok.,24/07/2018
,04-PDV-525,,Check passing,Check stroke found ok.,25/07/2018
,14-PV-040,,PMR,PMR was carried out.,25/07/2018
,04-FT-535,,Install new,New Yokogawa Tx was configured and installed with new fabricated supports.,25/07/2018
,04-FT-510,,Install new,New Yokogawa Tx was configured and installed with new fabricated supports.,25/07/2018
,04-FT-512,,Install new,New Yokogawa Tx was configured and installed with new fabricated supports.,25/07/2018
,04-FT-538,,Install new,New Yokogawa Tx was configured and installed with new fabricated supports.,25/07/2018
,04-FT-536,,Install new,New Yokogawa Tx was configured and installed with new fabricated impulse lines.,25/07/2018
,04-FT-513,,Install new,New Yokogawa Tx was configured and installed with new fabricated impulse lines.,25/07/2018
,05-VSH-171A,,Reduce Sensitivity,Reduce the sensitivity of the switch by 1/2 turn as operation requested.,25/07/2018
,05-VSH-171A,,Reduce Sensitivity,Reduce the sensitivity of the switch by 1/2 turn one more time as operation requested.,25/07/2018
,Unit-58,,Survey,Visual survey was carried out.,25/07/2018
,Unit-52,,Survey,Visual survey was carried out.,25/07/2018
,51-TE-065,,Install new element,"Install new TE, HCU , XPU2 and chip at SPU then Full configuration was done. Check reading found ok.
",25/07/2018
,51-FT-012,,Wrong reading,"Tx needs scaffolding, to be continued the next shift.",25/07/2018
,51-FT-021,,Wrong reading,"Tx needs scaffolding, to be continued the next shift.",25/07/2018
,14-FV-016,,PMR,PMR was carried out.,26/07/2018
,14-PV-019,,PMR,PMR was carried out.,26/07/2018
,06-PDT-001,,Wrong reading,Flushing and complete function  were done found no problem.,26/07/2018
,06-PDT-003,,Wrong reading,Flushing and complete function  were done found no problem.,26/07/2018
,04-K-02A,,Install Flexible hose,Install new hose with new fitting and elbow slave.,26/07/2018
,04-FV-009,,Passing,"Calibrate I/P then check passing using drain line found passing, the operation try to isolate the valve but they couldn't as the isolation valves are passing.
Waiting S/D.",26/07/2018
A2A,02-FT-013,,Wrong reading,"Flushing and mass balance was done, mA check was done found ok.",26/07/2018
,04-FT-554B,,Force reading,"Force mA output to be 16mA as per operation request, the force will auto -released after 12 hours from 11:40PM.",26/07/2018
,04-LT-511,,I/O bad,"Check found over range reading.
Isolate the main header high and low  valves but the drain valves of the header and the LG are stucked, so we couldn't check zero or span for the Transmitter.",26/07/2018
,04-FT-554B,,Force reading,Force mA output to be 16mA as per operation request for 12 hours from 11:15PM.,26/07/2018
,04-XV-562A,,Force,Force to open position then return it back to the normal postion again as per operation request,26/07/2018
,04-XV-562B,,Force,Force to close position then return it back to the normal postion again as per operation request,26/07/2018
,13-LT-006,,Wrong reading,"Flushing, drain the dry leg then check found defective Tx replace it by new one yokogawa then check reading found ok and matched with the level glass.",26/07/2018
,Unit-54,,Survey,Visual inspection was done inside 54-ISDPL-002 to check new power supply to install inside.,26/07/2018
,54-LT-038,,Wrong reading,"Check found water inside power casing, dry it then loop check was done found no problem.
Note:
It is recommended to check wiring inside junction box as it may be the cause of water.",26/07/2018
,51-FT-012,,Wrong reading,Clear blockage from the tap points then function check was done found ok.,26/07/2018
,51-FT-021,,Wrong reading,"Clear blockage from the tap points then replace defective impulse tubes and fittings by new ones.
Note: Transmitter is under observation waiting for the condensate in the tubes",26/07/2018
A2A,02-PDT-002,,PMR,PMR was carried out.,29/07/2018
A2A,02-VSH-002A,,PMR,PMR was carried out.,29/07/2018
A2A,03-PDV-005,,PMR,PMR was carried out.,29/07/2018
,12-FT-030,,Install new Tx ,New Tx was installed after configuration ,29/07/2018
,12-FT-051,,Install new Tx ,New Tx was installed after configuration ,29/07/2018
,12-FT-042,,Install new Tx ,"Manifold studs are stuck , main isolation valves are stuck , waiting shutdown ",29/07/2018
,07-ZAH-772,,Alarm ,"check found the readings of the 2 channels are high , Clean cables sockets from oil , tighten on wires at junction box but reading still high , 
Waiting RTQ dept to check piston rod , gap distance ",29/07/2018
,Unit-51,,Survey,Visual inspection was done,29/07/2018
,53-LT-010,,PMR,PMR was carried out.,29/07/2018
,58-FT-003,,Wrong reading,"Fushing was done for tap points , complete calibration was done , loop check found reading in DCS gerater then transmitted from field , Replace Tx by new one , check reading found as before 16%",29/07/2018
,13-FT-050,,PMR,PMR was carried out.,30/07/2018
,13-FT-105,,PMR,PMR was carried out.,30/07/2018
,13-FT-040,,Install new Tx ,New Tx was installed after configuration ,30/07/2018
,13-FT-042,,Install new Tx ,New Tx was installed after configuration ,30/07/2018
,13-FT-045,,Install new Tx ,New Tx was installed after configuration ,30/07/2018
,05-FT-014,,Wrong reading,"flushing , zero , span check were done found ok , reading before as after ",30/07/2018
,04-FV-012,,PMR,PMR was carried out.,30/07/2018
,07-K-01C,,check vib probes,"for 07-ZE-786
install the probe of 07-ZE-785
for 07-ZT-785 install new probe after RTQ dept adjusting gap to 1.5 mm , check reading for both probes found 31 mile ",30/07/2018
,15-TT-034,,I/O bad,###############################################################################################################################################################################################################################################################,30/07/2018
,53-LT-002,,PMR,"operation refused to dismantle Tx flange , so we check reading with level change ",30/07/2018
,13-LT-032,,PMR,PMR was carried out.,31/07/2018
,13-LT-057,,PMR,PMR was carried out.,31/07/2018
,14-VSH-004B,,PMR,PMR was carried out.,31/07/2018
,14-FT-025,,Install new Tx ,New Yokogawa Tx and manifold were installed after configuring the Tx.,31/07/2018
,14-FT-026,,Install new Tx ,New Yokogawa Tx was installed after configuration.,31/07/2018
,06-FT-003,,Check reading,"Manifold high side is passing and the Tx is integrated on line, ask operation to isolate and drain the line but valves are stuck so job stopped and waiting S/D.",31/07/2018
A2A,02-P-04,,Pressure Survey,Assist technical team to measure pressure at specific points.,31/07/2018
,04-P-52,,Pressure Survey,Assist technical team to measure pressure at specific points.,31/07/2018
,UNIT 05,,Pressure Survey,Assist technical team to measure pressure at specific points.,31/07/2018
,15-PT-032,,I/O bad,"Check found cut in wire&terminal at JB side, fix it then check reading found ok.",31/07/2018
,54-PK-07,,Check,Function check found no problem.,31/07/2018
,13-LSLL-012,,PMR,PMR was done.,1/8/2018
,13-LSHH-068,,PMR,PMR was done.,1/8/2018
,13-LSHH-076,,PMR,PMR was done.,1/8/2018
,14-FT-034,,Install new,New Yokogawa Tx was installed after configuration.,1/8/2018
,14-FT-035,,Install new,New Yokogawa Tx was installed after configuration.,1/8/2018
,12-PT-040,,PMR,PMR was done.,1/8/2018
,12-PT-061,,PMR,PMR was done.,1/8/2018
,UNIT 39,,Survey,Visual survey done.,1/8/2018
,07-K-01C,,High Vib.,"Install a new proximitor for 07-ZT-786 instead of old one, connect the spare extension cable of ZE-786 instead of the old one then check reading found matched with ZE-785 (34 mils).",1/8/2018
,04-LT-511,,Wrong reading,Check reading found 100% and actual.,1/8/2018
,04-XV-562A,,Force Close,Stopped by operation.,1/8/2018
,04-XV-562B,,Force Open,Stopped by operation.,1/8/2018
,04-FT-554B,,Force 50%,Stopped by operation.,1/8/2018
,51-TE-023,, new temp element,A new VITO element was installed.,1/8/2018
,56-LT-006,,Wrong reading,Clear blockage for LT-006 then check reading found ok and matched with LT-005.,1/8/2018
,16-PI-202,,Install new,Install new gauge with new manifold.,2/8/2018
,14-PI-200,,Install new,Install new gauge with new manifold.,2/8/2018
,14-PI-229,,Install new,Install new gauge with new manifold.,2/8/2018
,14-PI-204,,Install new,"Stopped waiting new diaphragm gauges (1"" - 150)",2/8/2018
,14-PI-205,,Install new,"Stopped waiting new diaphragm gauges (1"" - 150)",2/8/2018
,04-VSH-002A,,PMR,PMR was carried out.,2/8/2018
,04-VSH-002E,,PMR,PMR was carried out.,2/8/2018
,13-HZ-51,,Pressure survey,Pressure survey was carried out.,2/8/2018
,13-PI-289,,Install new,"Stopped waiting new diaphragm gauges (2"" - 150)",2/8/2018
,13-PI-291,,Install new,"Stopped waiting new diaphragm gauges (2"" - 150)",2/8/2018
,Unit 13,,Survey,Visual survey was carried out.,2/8/2018
,Unit 14,,Survey,Visual survey was carried out.,2/8/2018
,07-LT-017,,Hunting,"Reset, zero check found ok, then check reading found ok.",2/8/2018
,45-FT-001,,Dismantle impulse tube,"Check found defective tap point thread, fabricate new tape points and impulse tubes, install new manifold and complete calibration were done.",2/8/2018
,51-LT-065,,Wrong reading,"Check found error code ES-607, software reset was done then check found error was cleared.
Calibrate level as operator hand dip.
Tank was running down.",2/8/2018
,13-FT-089,,No problem,"Flushing, zero / span check were done, reading before as after and no problem was found.",3/8/2018
,13-FT-090,,No problem,"Flushing, zero / span check were done, reading before as after and no problem was found.",3/8/2018
,07-K-1C,,Alarm,Tighten panel lockers to prevent nitrogen leakage then check the alarm found it was cleared.,4/8/2018
,04-PV-536,,Passing,Calibrate positioner then check valve stroke found ok and accepted by operation.,5/8/2018
,13-FT-023,,PMR,PMR was carried out.,5/8/2018
,13-FT-031,,PMR,PMR was carried out.,5/8/2018
,13-FT-068,,PMR,PMR was carried out.,5/8/2018
,05-FT-051,,Install new,New yokogawa Tx was configured and installed.,5/8/2018
,05-FT-050,,Install new,New yokogawa Tx was configured and installed.,5/8/2018
,12-PI-210A,,Install new,New pressure gauge  was installed with new manifold.,5/8/2018
,12-PI-210C,,Install new,New pressure gauge  was installed with new manifold.,5/8/2018
,04-TT-522,,Wrong reading,"Check found defective channel, check spare channel found also defective, connect TT-522 to spare channel of TT-523, then check reading found ok.
Loop check was done found ok.",5/8/2018
,Unit 54,,Survey,Visual unit survey was done,5/8/2018
,Unit 55,,Survey,Visual unit survey was done,5/8/2018
,Unit 53,,Install ignition rod,"Dismantle ignition manifold and clean it.
Reinstall it again then check spark found ok.
Operator has adjusted the air/fuel ratio the check fire found ok.",5/8/2018
,56-PT-001,,Install new ,"Stopped as the range of the Tx is less than the new yokogawa Tx min. span
Reinstall the old Tx. Note: Date sheet range 0-2barA while actual range 0-0.02barg
Waiting for Tx with suitable range.",5/8/2018
,56-PT-002,,Install new ,"Stopped as the range of the Tx is less than the new yokogawa Tx min. span
Reinstall the old Tx. Note: Date sheet range 0-2barA while actual range 0-0.02barg
Waiting for Tx with suitable range.",5/8/2018
,05-FT-052,,Install new,New yokogawa Tx was configured and installed.,6/8/2018
,05-FT-053,,Install new,New yokogawa Tx was configured and installed.,6/8/2018
,07-FT-016,,Under range,"Flushing was done to clear blockage from high side, check reading found ok ",6/8/2018
,07-FT-019,,High reading,Flushing then check reading found ok. ,6/8/2018
,13-TT-185,,Install new,New yokogawa Tx was configured and installed.,6/8/2018
,13-TT-186,,Install new,New yokogawa Tx was configured and installed.,6/8/2018
,04-PI-241A,,Install new,New pressure gauge  was installed with new manifold.,6/8/2018
,05-PI-254A,,Install new,New pressure gauge  was installed .,6/8/2018
,05-PI-246A,,Install new,Stopped as isolation valve stuck,6/8/2018
,06-PI-203,,Install new,New pressure gauge  was installed .,6/8/2018
,12-PI-221A,,Install new,New pressure gauge  was installed with new manifold.,6/8/2018
,12-PI-237B,,Install new,Stopped. Needs rotating department to dismantle their accessories. ,6/8/2018
,04-HZT-015,,Wrong feedback,###############################################################################################################################################################################################################################################################,6/8/2018
,Unit 54,,Survey,Visual unit survey was done,6/8/2018
,51-MOV-204,,Replace battery,New battery was installed ,6/8/2018
,51-TE-064,,Install new element ,"Install new TE, HCU , XPU2 and chip at SPU then Full configuration was done. Check reading found ok.
",7/8/2018
,53-LT-015,,PMR,PMR was carried out ,7/8/2018
A2A,02-VSH-005A,,PMR,PMR was carried out ,7/8/2018
A2A,02-VSH-005B,,PMR,PMR was carried out ,7/8/2018
A2A,02-VSH-002B,,PMR,PMR was carried out ,7/8/2018
A2A,02-VSH-002C,,PMR,PMR was carried out ,7/8/2018
A2A,02-VSH-002D,,PMR,PMR was carried out ,7/8/2018
,04-K-02C,,Install new hose,Two new hoses were installed ,7/8/2018
,07-K-01C,,Install new hose,Stopped by operation ,7/8/2018
,05-LT-055,,Wrong reading,###############################################################################################################################################################################################################################################################,7/8/2018
,05-VSH-154A,,PMR,PMR was done.,8/8/2018
,05-VSH-154B,,PMR,PMR was done.,8/8/2018
,05-VSH-171B,,PMR,PMR was done.,8/8/2018
,06-VSH-595,,PMR,PMR was done.,8/8/2018
,05-LT-055,,Repair and install,"Install four new Teflon probe/cover spacers fabricated at EPROM w/s, install two new O-rings at the end of the probe, reinstall the Tx then check reading found ok.",8/8/2018
,05-PT-002,,No problem,"Drain, Zero/Span check found no problem.",8/8/2018
,05-PT-003,,No problem,"Drain, Zero/Span check found no problem.",8/8/2018
,05-PT-029,,No problem,"Drain, Zero/Span check found no problem.",8/8/2018
,05-PT-030,,No problem,"Drain, Zero/Span check found no problem.",8/8/2018
,13-PT-054,,Wrong reading,Isolate the Tx and open N2 purge. Direct a steam hose at tap point from outside to clear blockage in tap point.,8/8/2018
,05-PI-252A,,Install new,New gauge installed.,8/8/2018
,05-PI-254B,,Install new,New manifold and gauge installed.,8/8/2018
,12-PI-215A,,Install new,New manifold and gauge installed.,8/8/2018
,12-PI-215B,,Install new,New gauge installed.,8/8/2018
,12-PI-221B,,Install new,New manifold and gauge installed.,8/8/2018
,12-PI-237A,,Install new,Waiting scaffold.,8/8/2018
,51-LT-031,,Install New,"Scaffold erected, to be continued next day shift.",8/8/2018
