LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
,UNIT 54,,Survey,Visual survey done.,8/8/2018
,05-PV-005,,Passing,"Dismantle the valve, install new plug, seat, cage, seat gasket & bonnet gasket
Passing test was done fond ok
Reinstall valve with new line gaskets",9/8/2018
,13-TT-184,,Install New,Configure & install new YOKOGAWA Tx,9/8/2018
,13-TT-193,,Install New,Configure & install new YOKOGAWA Tx,9/8/2018
,13-TT-194,,Install New,Configure & install new YOKOGAWA Tx,9/8/2018
,13-PT-054,,Put in service,Put the Tx in service and check reading found ok,9/8/2018
,13-FT-089,,No problem,Flushing & zero check found no problem.,9/8/2018
,13-FT-090,,No problem,Flushing & zero check found no problem.,9/8/2018
,12-PI-237A,,Install new,Install new gauge & manifold,9/8/2018
,51-TE-031,,Install New,Install new VITO,9/8/2018
,56-ZSL-502A,,False Alarm,Readjust & fix the switch actuation cam then check alarm found it is cleared,10/8/2018
,04-FT-532,,Wrong reading,"Zero check found ok
Flushing was done as the high side was totally blocked then check reading found ok",10/8/2018
,05-XV-085,,Check indication,"Check found the indicator stem was not connected properly, tighten all mechanical connections & adjust open/close positions of the proximity",10/8/2018
,05-PT-005,,No problem,"Flushing, zero/span check found no problem",10/8/2018
,05-PT-031,,No problem,"Flushing, zero/span check found no problem",10/8/2018
,Unit 02,,Survey,Visual unit survey was done,12/8/2018
,13-LSLL-037,,PMR,PMR was carried out.,12/8/2018
,13-LSL-005,,PMR,"PMR was carried out.
Note: Micro switch only was checked as the drain line is blocked.",12/8/2018
,13-LSL-006,,PMR,PMR was carried out.,12/8/2018
,04-FT-524,,Install new,New Tx yokogawa with new manifold were installed.,12/8/2018
,13-FT-052,,Wrong reading,Clear blockage from the tap points and Zero check was done then check reading found ok,12/8/2018
,13-FT-053,,Wrong reading,Clear blockage from the tap points and Zero check was done then check reading found ok,12/8/2018
,51-LT-065,,Wrong reading,"Check found alarm ""ES-607"", reset then check alarm cleared , balance test was done, weight test also done found ok.",12/8/2018
,Unit 56,,Survey,Visual unit survey was done,12/8/2018
,Unit 53,,Survey,Visual unit survey was done,12/8/2018
,04-PI-230B,,Install new,New pressure gauge was installed.,13/08/2018
,13-PI-345,,Install new,New pressure gauge was installed.,13/08/2018
,05-SP-006,,Leakage,Fabricate new impulse tube instead of defective old one in sample panel.,13/08/2018
,06-PI-208,,Install new,New pressure gauge was installed.,13/08/2018
,05-FT-008A,,PMR,PMR was carried out.,13/08/2018
,05-FT-008B,,PMR,PMR was carried out.,13/08/2018
,05-FT-008C,,PMR,PMR was carried out.,13/08/2018
,05-FT-009A,,PMR,PMR was carried out.,13/08/2018
,05-FT-009B,,PMR,PMR was carried out.,13/08/2018
,05-FT-009C,,PMR,PMR was carried out.,13/08/2018
,04-FV-004,,Passing ,###############################################################################################################################################################################################################################################################,13/08/2018
,51-LDT-024,,Wrong reading,Zero and span calibration were done.,13/08/2018
,56-PV-001A,,Dismantle,Dismantle the valve and transfer it to EMC W/S as operation request.,13/08/2018
,56-PV-001B,,Dismantle,Dismantle the valve and transfer it to EMC W/S as operation request.,13/08/2018
,51-FV-029,,Broken tube,"Check found broken air supply tube, install new tube, then check valve stroke found ok.",13/08/2018
,07-PT-745,,PMR,PMR was carried out.,14/08/2018
,07-PT-749,,PMR,PMR was carried out.,14/08/2018
,07-PT-753,,PMR,PMR was carried out.,14/08/2018
,07-PT-758,,PMR,PMR was carried out.,14/08/2018
,07-K-01C,,Install new hose ,New hose was installed ,14/08/2018
,05-FV-011,,PMR,PMR was carried out.,14/08/2018
,05-FV-013,,PMR,PMR was carried out.,14/08/2018
,07-FT-030,,No problem,"Internal flushing was done, zero/ span check were done found no problem. ",14/08/2018
,56-SSL-501A,,Alarm,Function check found no problem.,14/08/2018
,UNIT 05,,survey,Visual unit survey was done ,15/08/2018
,UNIT 06,,survey,Visual unit survey was done ,15/08/2018
,UNIT 16,,survey,Visual unit survey was done ,15/08/2018
,51-LDT-024,,Wrong reading,"check found blocked drain , waiting operation to clear it",15/08/2018
,05-TE-024,,No problem,Check element reading found no problem,16/08/2018
,05-TE-027,,No problem,Check element reading found no problem,16/08/2018
,05-TE-028,,No problem,Check element reading found no problem,16/08/2018
,05-TE-029,,No problem,Check element reading found no problem,16/08/2018
,05-TE-030,,No problem,Check element reading found no problem,16/08/2018
,05-TE-031,,No problem,Check element reading found no problem,16/08/2018
,05-TE-026,,No problem,Check element reading found no problem,16/08/2018
,05-TE-032,,No problem,Check element reading found no problem,16/08/2018
,05-TE-033,,No problem,Check element reading found no problem,16/08/2018
,05-TE-034,,No problem,Check element reading found no problem,16/08/2018
,05-TE-035,,No problem,Check element reading found no problem,16/08/2018
,05-TE-036,,No problem,Check element reading found no problem,16/08/2018
,14-LT-003,,Hunting,"Drain, flushing & zero/span calibration were done
Reset then check reading found ok",16/08/2018
,54-LT-038,,No problem,"Operation complains that DCS reading is 50% while on Tx is 33%.
Check reading found it on Tx 33% & at DCS 33%
Power reset was done",16/08/2018
,16-LDT-006,,Over Scale,"Drain, flushing and check reading found it matching LG reading (fulfilled with caustic)",17/08/2018
,05-ME-17B,,Adjust switch,Reduce vibration switch setting by 1/2 turn to overcome fan vibration as requested.,17/08/2018
,13-FT-052,,Hunting,"Clear blockage from taps, zero check found ok
Check reading found ok",17/08/2018
,13-FT-053,,Hunting,"Clear blockage from taps, zero check found ok
Check reading found ok",17/08/2018
,16-LT-002,,No problem,"Check found reading is zero and the vessel is empty (actual reading), then check span found no problem.",19/08/2018
,56-TE-001,,Dismantle,Dismantle old temp. element cable as operation request.,19/08/2018
,14-LT-003,,Hunting,###############################################################################################################################################################################################################################################################,20/08/2018
,51-LT-059,,No reading,###############################################################################################################################################################################################################################################################,20/08/2018
,51-LT-065,,No reading,"Check found Tx at freez mode, reset and put in operation, calibrate as operator hand dip, check level and temp. readings at DCS found ok.",21/08/2018
,14-LT-003,,Hunting,"System Eng. Replaced the barrier with new one but reading still hunting, flushing was done for both sides, refill seal pot, tighten on wires at JB, put under observation.",21/08/2018
,06-PDT-001,,No problem,Flushing and Zero check were done found no problem.,21/08/2018
,06-PDT-003,,No problem,Flushing and Zero check were done found no problem.,21/08/2018
,06-PDT-003,,Isolate,"Isolate the Tx, dismantle the impulse tubes and transfer to EMC w/s.",
,06-PDT-001,,Isolate,"Isolate the Tx.
Note: Bypass valve`s hand was broken.",
,56-PK-01A/B,,Trip,###############################################################################################################################################################################################################################################################,22/08/2018
,04-PV-032,,PMR,PMR was carried out,26/08/2018
,04-PV-034,,PMR,PMR was carried out,26/08/2018
,04-PV-028,,PMR,PMR was carried out,26/08/2018
,04-PV-030,,PMR,PMR was carried out,26/08/2018
,13-PT-003,,PMR,PMR was carried out,26/08/2018
,13-PT-091,,PMR,PMR was carried out,26/08/2018
,14-LSLL-035,,PMR,"PMR was carried out for micro switch only
Note the drain was blocked",26/08/2018
,14-LSLL-036,,PMR,"PMR was carried out for micro switch only
Note the drain was blocked",26/08/2018
,13-FT-052,,Blocked,"Check found partial blockage in both taps, clear blockage & zero check was done found ok",26/08/2018
,13-FT-053,,Blocked,"Check found partial blockage in both taps, clear blockage & zero check was done found ok",26/08/2018
,06-PDT-003,,Put in service,Reinstall the impulse tubes & put the Tx in service,26/08/2018
,06-FT-001A,,Wrong reading,"Drain, flushing and zero/span calibration were done",26/08/2018
,06-FT-001B,,Wrong reading,"Drain, flushing and zero/span calibration were done",26/08/2018
,53-LT-003,,PMR,PMR was carried out,26/08/2018
,Unit 51,,Survey,Visual inspection on instruments was carried out,26/08/2018
,Unit 58,,Survey,Visual inspection on instruments was carried out,26/08/2018
,56-SSL-620,,Alarm,"Check found alarm, ask the operator to restart the conveyer & it worked properly for 10 mins then tripped again due to SSL620 alarm
Swap electronic cards between SSL610 & SSL620 then check function found ok",26/08/2018
,56-SSL-610,,Swap,Swap electronic cards between SSL610 & SSL620 then check function found ok. Put it under observation,26/08/2018
,51-TE-025,,Install new VITO,New temp. element VITO was installed,27/08/2018
,04-TV-014,,PMR,PMR was carried out,27/08/2018
,04-PV-023,,PMR,Cancelled by operation as the isolation valve was passing,27/08/2018
,05-FV-009A,,PMR,PMR was carried out,27/08/2018
,04-FT-003A,,PMR,PMR was carried out,27/08/2018
,04-FT-003B,,PMR,PMR was carried out,27/08/2018
,04-FT-003C,,PMR,PMR was carried out,27/08/2018
,07-VSH-003A,,PMR,PMR was carried out,27/08/2018
,07-VSH-007A,,PMR,PMR was carried out,27/08/2018
,07-VSH-007B,,PMR,PMR was carried out,27/08/2018
,06-PDT-001,,No problem,Flushing & zero check found no problem,27/08/2018
,16-LDT-007,,Wrong reading,Zero/Span calibration were done then check reading found ok,27/08/2018
,04-FT-539,,Install new,New YOKOGAWA Tx was configured & installed,27/08/2018
,Unit 02,,Survey,Visual inspection on instruments was carried out,27/08/2018
,Unit 03,,Survey,Visual inspection on instruments was carried out,27/08/2018
,13-PV-020,,No feedback,"Check found indication cam coupling with stem was loosed, fix it as possible then function check found ok
Install new fitting for air connection as the old one was defective
Note: Its recommended to replace the feedback mechanical coupling",27/08/2018
A2A,02-VSH-002A,,No problem,Function check found no problem.,28/08/2018
,07-VSH-003C,,PMR,PMR was carried out,28/08/2018
,Unit 15,,Survey,Visual survey was done,28/08/2018
,04-FT-001A,,PMR,PMR was carried out,28/08/2018
,04-FT-001B,,PMR,PMR was carried out,28/08/2018
A2A,02-FV-027,,PMR,PMR was carried out,28/08/2018
,05-FT-013,,Check,"Zero calibration was done, span check found ok, decrease TX damping from 32 to 16sec., then check loop response found ok.",28/08/2018
,05-FV-013,,Check,"Passing test was done on line found ok, recalibrate the positioner to start response from 4.2 mA, then check valve stroke found ok.",28/08/2018
,15-PT-040,,Install new,Install scaffolding,28/08/2018
,15-PT-041,,Install new,New TX was configured and  installed,28/08/2018
,05-LT-007,,No problem,Zero and span check found no problem.,28/08/2018
,05-LV-007,,No problem,Check valve stroke found ok.,28/08/2018
,13-FT-052,,No problem,"Zero check found ok, check tap points found cleared and no blockage existed, then check reading found it still the same",28/08/2018
,13-FT-053,,No problem,"Zero check found ok, check tap points found cleared and no blockage existed, then check reading found it still the same",28/08/2018
,56-SSL-610,,Install new switch,"New speed switch was installed , then check function found ok.",28/08/2018
,45-LSHH-012,,PMR,"PMR was carried out, check micro switch only. Closed drain",29/08/2018
,45-LSLL-011,,PMR,Dismantle switch chamber and weld it at EPROM W/S then re-install and then PMR is carried out.,29/08/2018
,45-LSLL-001,,PMR,"PMR was carried out, check micro switch only. Closed drain",29/08/2018
,45-LSLL-013,,PMR,"PMR was carried out, check micro switch only. Closed drain",29/08/2018
,45-LSLL-015,,PMR,"PMR was carried out, check micro switch only. Closed drain",29/08/2018
,05-PT-019,,No problem,Function check found no problem.,29/08/2018
,05-PT-020,,No problem,Function check found no problem.,29/08/2018
,05-FT-014,,No problem,Function check found no problem.,29/08/2018
,05-FT-016,,Check,"Zero calibration was done, span check found ok then check reading found ok.",29/08/2018
,05-LT-006,,Wrong reading,"Flushing and zero/span calibration was done then check reading found matched with the LG.
NOTE: Isolation valves are passing, so we isolate the main header valves in order to check the TX.",29/08/2018
,15-PT-040,,Install new ,New yokogawa TX was installed after configuration.,29/08/2018
,05-PT-004,,Install new ,New yokogawa TX was installed after configuration.,29/08/2018
,05-PT-005,,Install new ,New yokogawa TX was installed after configuration.,29/08/2018
,05-PT-006,,Install new ,New yokogawa TX was installed after configuration.,29/08/2018
,07-FT-005,,No problem,"Flushing and zero check were done found no problem.
Reading before as after about 58% as same as FT-035.",29/08/2018
,51-TE-079,,Install new element,New VITO prob was installed.,29/08/2018
,04-PT-505,,Install,Install a new Yokogawa Tx with new manifold.,30/08/2018
,04-PT-510,,Install,Install a new Yokogawa Tx with new manifold.,30/08/2018
,13-PT-009,,PMR,PMR was done.,30/08/2018
,13-PT-031,,PMR,PMR was done.,30/08/2018
,13-PT-043,,PMR,PMR was done.,30/08/2018
,13-PT-021,,PMR,PMR was done.,30/08/2018
,13-PT-015,,PMR,PMR was done.,30/08/2018
,13-PT-055,,PMR,PMR was done.,30/08/2018
,13-PI-374A,,Install,Install a new gauge instead of old one.,30/08/2018
,13-PI-285,,Install,Install a new gauge instead of old one.,30/08/2018
,13-PI-245,,Install,Install a new gauge instead of old one.,30/08/2018
,13-FT-052,,Check reading,Clear partial blockage from tap points then check reading found ok.,30/08/2018
,13-FT-053,,Check reading,Clear partial blockage from tap points then check reading found ok.,30/08/2018
,13-FT-130,,Wrong reading,"Zero check was done then check reading at DCS found over scale but the reading at field is ok, replace barrier then check reading found ok at field and DCS.",30/08/2018
,51-LIT-074,,Check reading,Function check was done found ok.,30/08/2018
,51-LIT-001,,Check reading,Function check was done found ok.,30/08/2018
,56-TE-001,,Remove,Dismantle the TE and transfer it to EMC w/s.,30/08/2018
,UNIT 54,,Laying cables,"Put 3-power cables rollers on carriages, lay 3-cables from rollers to 54-PK-01A/B (API) and 54-Z-01 (about 150 m each), pass about 42m impulse tube (3/8``) into underground conduit for using in laying other cables, to be continued.",31/08/2018
A2A,03-H-01,,Pilots alarm,Clean nozzles and adjust air/fuel ratio for off pilots.,31/08/2018
,13-PV-095A,,No problem,###############################################################################################################################################################################################################################################################,31/08/2018
,14-LT-003,,No problem,"Reset, flushing taps, refill impulse tubes, Zero check found ok, reading before as after and matched with LG.",31/08/2018
,05-FV-018,,PMR,PMR was done.,2/9/2018
,05-FV-022,,PMR,PMR was done.,2/9/2018
,05-FV-024,,PMR,PMR was done.,2/9/2018
,05-FV-025,,PMR,PMR was done.,2/9/2018
,14-VSH-054B,,PMR,PMR was done.,2/9/2018
,14-VSH-053C,,PMR,PMR was done.,2/9/2018
,14-VSH-004D,,PMR,PMR was done.,2/9/2018
,15-LT-004,,PMR,PMR was done.,2/9/2018
,"04-K-02A/B/C
04-MP-06A",,Check start/stop,"Check Hand-off-Auto relay output to SS02 found ok, transfer job to electrical dept. and they solve their problem.",2/9/2018
,Unit 54,,Lay down cables,Complete 50% of total cable laying for API load cell,2/9/2018
,51-XV-003,,Force open,Force valve to open then remove force and put it back in service as operation request.,2/9/2018
,"52-LA-01,02,03,04,09,10,11,12",,Shut arms down,Turn  power off  on arms from power distripution panel as operation request.,2/9/2018
,51-LT-031,,I/O bad,###############################################################################################################################################################################################################################################################,2/9/2018
,51-EBV-461,,No F.B indication,###############################################################################################################################################################################################################################################################,2/9/2018
,"52-LA-03,04",,Put in operation,"Return power on for the two arms, check loading with operation found ok.",2/9/2018
A2A,02-PDT-036,,PMR,PMR was done.,3/9/2018
,07-VSH-003D,,PMR,PMR was done.,3/9/2018
,04-VSH-002B,,PMR,PMR was done.,3/9/2018
,04-VSH-002D,,PMR,PMR was done.,3/9/2018
,04-VSH-002F,,PMR,PMR was done.,3/9/2018
,04-PT-504,,Install new,New YKOGAWA Tx was configured & installed with new manifold,3/9/2018
,04-PT-513,,Install new,New YKOGAWA Tx was configured & installed with new manifold,3/9/2018
,Unit 03,,Unit Survey,Visual inspection on instruments was carried out,3/9/2018
,Unit 04,,Unit Survey,Visual inspection on instruments was carried out,3/9/2018
,51-EBV-461,,Install new Switch,New limit switch was installed,3/9/2018
,Unit 54,,Lay cables,"In progress, to be continued",3/9/2018
,51-MOV-282,,Defective ESD cable,"Check found defective ESD cable, replace it by new one then check found ESD signal still exist.
Power reset was done then check found the ESD signal was cleared. Needs battery.
Waiting for new bolts to fix ESD panel insread of defective ones.",3/9/2018
,56-SSL-630,,Alarm,"Check found the actuation fork was loose, fix it then function check found ok",3/9/2018
,04-PT-036,,PMR,PMR was done.,4/9/2018
,04-PT-040,,PMR,PMR was done.,4/9/2018
,04-PT-042,,PMR,PMR was done.,4/9/2018
,14-FV-002,,PMR,PMR was done.,4/9/2018
,39-LSHH-002,,PMR,PMR was done.,4/9/2018
,06-PDT-003,,Check,Flushing & zero/span check found no problem,4/9/2018
,14-PI-302A,,Install new,New gauge was installed,4/9/2018
,14-PI-302B,,Install new,New gauge & manifold was installed,4/9/2018
,14-PI-303A,,Install new,New gauge was installed,4/9/2018
,14-PI-204,,Install new,New gauge was installed,4/9/2018
,14-PI-205,,Install new,New gauge was installed,4/9/2018
,13-TI-212,,Install new,New gauge was installed,4/9/2018
,13-TI-251,,Install new,Waiting scaffold,4/9/2018
,15-TI-237,,Install new,Waiting for new thermowell,4/9/2018
,Unit 13,,Survey,Visual inspection on instruments was carried out,4/9/2018
,Unit 14,,Survey,Visual inspection on instruments was carried out,4/9/2018
,Unit 15,,Survey,Visual inspection on instruments was carried out,4/9/2018
,51-LT-070,,PMR,Stopped by operation,4/9/2018
,Unit 54,,Lay cables,"In progress, to be continued",4/9/2018
,56-P-01A,,PMR,Pressure survey was carried out.,5/9/2018
,56-P-01B,,PMR,Pressure survey was carried out.,5/9/2018
,Unit 54,,Lay cables,Continuity test was done for new layed cables found ok,5/9/2018
,54-PI-279,,Defective gauge,Replace the gauge by new one.,5/9/2018
,54-PI-275,,Defective gauge,Replace the gauge by new one.,5/9/2018
,04-VSH-002C,,PMR,PMR was carried out,5/9/2018
,04-VSH-012C,,PMR,PMR was carried out,5/9/2018
A2A,03-VSH-003A,,PMR,PMR was carried out,5/9/2018
A2A,03-VSH-003B,,PMR,PMR was carried out,5/9/2018
A2A,03-VSH-003C,,PMR,PMR was carried out,5/9/2018
,04-PT-533,,Install new,Stopped as the isolation valves were stuck,5/9/2018
,04-PT-534,,Install new,Stopped as the isolation valves were stuck,5/9/2018
,13-TE-088,,Check reading,Function check was done for the element and the loop found no problem.,5/9/2018
,13-TE-089,,Check reading,Function check was done for the element and the loop found no problem.,5/9/2018
,14-FISL-150B,,Alarm,"Check found the switch was dismantled and isolation valve was isolated, install the switch.",5/9/2018
,13-TI-251,,Install new,Install new temp. gauge instead of the old one.,5/9/2018
,13-PT-054,,Wrong reading,"Check found blockage in tap points, isolate TX from manifold and open nitrogen line to clear the blockage. ",5/9/2018
,13-PT-055,,Wrong reading,"Check found blockage in tap points, isolate TX from manifold and open nitrogen line to clear the blockage. ",5/9/2018
,04-E-57,,Dismantle instrument wires,"Dismantle instrument wires from the heater and reconnect it again as requested by operation.
Note: The operation couldn't purge the line.
",5/9/2018
,51-MOV-282,,Fix ESD box,"Fix ESD J.B with two new bolts.
Install new battery for the MOV.",6/9/2018
,Unit-54,,laying cables,Install C-channels ,6/9/2018
,05-PSHH-154B,,PMR,PMR was carried out.,6/9/2018
,05-VSH-112A,,PMR,PMR was carried out.,6/9/2018
,05-VSH-171A,,PMR,PMR was carried out.,6/9/2018
,12-PDT-041,,PMR,PMR was carried out.,6/9/2018
,13-PT-054,,Return in service,Return TX back in service then check reading found ok.,6/9/2018
,Unit-02,,Survey,Visual unit survey was done,6/9/2018
,Unit-12,,Survey,Visual unit survey was done,6/9/2018
,Unit-16,,Survey,Visual unit survey was done,6/9/2018
,13-PV-095A,,Wrong feedback,"Check found broken switch pin, Install new switch instead of old defective one , check open / close indication found ok ",7/9/2018
,14-LT-022,,Wrong reading,"Flushing , zero check found ok , check reading found ok and matched with level glass",7/9/2018
,51-LT-071,,PMR,PMR was done.,9/9/2018
,51-MOV-242,,Dismantle,"Switch off circuit breaker, dismantle the actuator and left on platform.",9/9/2018
,51-MOV-243,,Dismantle,"Switch off circuit breaker, dismantle the actuator and left on platform.",9/9/2018
,14-LT-003,,Hunting,"Megger between JB & Tx found ok, Megger between JB & CR04 found ok, put Tx under observation. ",9/9/2018
,05-FV-021,,PMR,PMR was done.,9/9/2018
,05-PV-026,,PMR,PMR was done.,9/9/2018
,13-LT-015,,PMR,PMR was done.,9/9/2018
,13-LT-018,,PMR,PMR was done.,9/9/2018
,13-LT-019,,PMR,PMR was done.,9/9/2018
,13-LT-025,,PMR,PMR was done.,9/9/2018
A2A,02-FT-003,,PMR,PMR was carried out,10/9/2018
A2A,03-FT-002,,PMR,PMR was carried out,10/9/2018
,07-FT-003,,PMR,PMR was carried out,10/9/2018
,07-FT-035,,PMR,PMR was carried out,10/9/2018
,07-FT-036,,PMR,PMR was carried out,10/9/2018
,04-PV-023,,PMR,Stopped as upstream isolation valve stuck and downstream isolation valve leaking from packing.,10/9/2018
,06-PDT-001,,No problem,"Drain, flushing and Zero check found no problem.",10/9/2018
,06-PDT-003,,No problem,"Drain, flushing and Zero check found no problem.",10/9/2018
,51-LT-002,,PMR,PMR was carried out,10/9/2018
,Unit 54,,Survey,Visual survey was carried out,10/9/2018
,51-LT-065,,Stuck reading,Power reset then check reading (Level & Temp) found ok,10/9/2018
,14-LT-022,,Wrong reading,"Flushing, zero/span check found no problem
mA Check found ok
Check reading found it matching LG reading
Ask the operation to clear blockage in main header lines & they cleared them 
Now the reading accepted by operation",11/9/2018
,14-LSLL-006,,No problem,"Function check found no problem
Note: the closed drain is blocked",11/9/2018
,56-PV-001A,,Install,"The Valve was installed & put it back in service 
The valve was thermally insulated
Note: The valve was check at EMC w/s found passing. Waiting spare",12/9/2018
,56-PV-001B,,Install,"The Valve was installed & put it back in service 
The valve was thermally insulated
Note: The valve was check at EMC w/s found passing. Waiting spare",12/9/2018
,56-LIT-001,,Install,Tx was installed & configuration check was done found ok,12/9/2018
,56-TE-001,,Install,VITO TE was installed & configuration check was done found ok,12/9/2018
A2A,02-FT-010,,PMR,The loop is isolated. No TX present,12/9/2018
A2A,02-FT-011,,PMR,PMR was carried out,12/9/2018
,04-PT-050,,Hunting,Clear condensate from impulse line then function check found ok,12/9/2018
,Unit 06,,Survey,Visual inspection on instruments was carried out,12/9/2018
,Unit 12,,Survey,Visual inspection on instruments was carried out,12/9/2018
,Unit 07,,Survey,Visual inspection on instruments was carried out,12/9/2018
,Unit 39,,Survey,Visual inspection on instruments was carried out,12/9/2018
,Unit 45,,Survey,Visual inspection on instruments was carried out,12/9/2018
,07-FT-030,,Hunting,"Zero check found ok and stable
Internal flushing to clear condensate from impulse lines
Check reading found ok and stable",12/9/2018
,05-PV-005,,PMR,PMR was carried out.,13/09/2018
,04-VSH-003C,,PMR,PMR was carried out.,13/09/2018
,13-LV-025,,PMR,PMR was carried out.,13/09/2018
,13-LV-019,,PMR,PMR was carried out.,13/09/2018
,13-LV-042,,PMR,PMR was carried out.,13/09/2018
,07-FT-006,,Wrong reading,"Reset, flushing, zero check found ok, then check reading found ok.",13/09/2018
,07-FT-036,,Wrong reading,Flushing then check reading found ok.,13/09/2018
,07-ZE-772,,Alarm,"Check O/P voltage found no problem, tighten all wires for channels 1 & 2 then check found alarm is cleared.
Check the probe found it clean.",13/09/2018
,51-FT-045,,Install new ,"New yokogawa TX was installed after configuration,
TX reading is under range, flushing couldn't be done as the pump was off and no flow in the line.",13/09/2018
,52-PDIT-001D,,Install new ,New yokogawa TX was installed after configuration.,13/09/2018
,51-P-35A,,Install new ,New pressure gauge was installed,13/09/2018
,51-P-35B,,Install new ,New pressure gauge was installed,13/09/2018
,51-PI-243,,Install new ,New pressure gauge was installed,13/09/2018
,51-PI-294,,Install new ,New pressure gauge was installed,13/09/2018
,54-LT-001,,Wrong reading ,"Zero calibration was done, purge the immersed tube then check reading found ok.
Note:
The fixing supports of immersed tube were defective and needed to be replaced.",13/09/2018
,54-LT-002,,Wrong reading ,"Zero check was done, purge the immersed tube then check reading found ok.
Note:
The fixing supports of immersed tube were defective and needed to be replaced.",13/09/2018
,16-FT-009,,Wrong reading,"Flushing, zero/ span check were done, then check reading found ok.",14/09/2018
,05-XV-012,,Wrong feedback,"Adjust feedback cam , check open / close indication with DCS found ok ",15/09/2018
A2A,02-PSLL-066,,PMR,PMR was carried out.,16/09/2018
A2A,02-LSLL-014,,PMR,PMR was carried out.,16/09/2018
,13-FV-058,,Survey,Data collection was done ,16/09/2018
,07-FT-030,,Hunting,"Internal flushing was done but the condensate seems to be alote in the main line, Ask operation to drain the main line 
the reading still hunting 
zero check found ok and stable",16/09/2018
,13-LT-057,,Wrong reading,"Zero/ span check found ok. 
cheek Tx reading found differ from DCS reading 
mA check found ok 
transfer the job to system engineer to check the barrier 
",16/09/2018
,13-LT-065,,Check,"Zero/ span, mA check were done, found ok 
",16/09/2018
,51-PI-223,,Install new ,New pressure gauge was installed,16/09/2018
,51-PI-242,,Install new ,New pressure gauge was installed,16/09/2018
,51-PI-284,,Install new ,New pressure gauge was installed,16/09/2018
,51-PI-297,,Install new ,New pressure gauge was installed,16/09/2018
,51-PI-281,,Install new ,New pressure gauge was installed,16/09/2018
,53-PI-203,,Install new ,New pressure gauge was installed,16/09/2018
,51-TE-086,,Install new ,New VITO temp element was installed ,16/09/2018
,51-FT-013,,Wrong reading ,"Refill impulse tubes with glycerin, zero check found ok then check reading found ok",16/09/2018
,Unit 53,,Survey,Visual inspection on instruments was carried out,17/09/2018
,Unit 56,,Survey,Visual inspection on instruments was carried out,17/09/2018
,Unit 54,,Lay cable,Lay new cable,17/09/2018
A2A,02-LSHH-013,,PMR,PMR was carried out.,17/09/2018
,07-FT-015,,Install new,New YOKOGAWA Tx was configured & installed,17/09/2018
,07-FT-012,,Install new,New Tx was configured & installed,17/09/2018
,13-LT-057,,Wrong reading at DCS under 25%,"Defective barrier
System Eng installed a new barrier then loop check found ok",17/09/2018
,07-FT-013,,Install new,"New YOKOGAWA Tx was configured & installed
The high side isolation valve was leaking from packing, isolate the main isolation valves and inform the operation. Manifold is isolated.",17/09/2018
,04-PI-581,,Install new,New pressure gauge was installed,18/09/2018
,04-PI-583,,Install new,New pressure gauge was installed,18/09/2018
,04-PI-584,,Install new,Stopped as the isolation valve thread in defective,18/09/2018
,04-PI-585,,Install new,New pressure gauge was installed,18/09/2018
,06-FT-006,,Install new,New YOKOGAWA Tx was configured & installed,18/09/2018
,06-FT-005,,Install new,New YOKOGAWA Tx was configured & installed,18/09/2018
,06-FT-004,,Install new,New YOKOGAWA Tx was configured & installed,18/09/2018
,07-FT-004A,,PMR,PMR was carried out.,18/09/2018
,07-FT-004B,,PMR,PMR was carried out.,18/09/2018
,07-FT-004C,,PMR,PMR was carried out.,18/09/2018
,07-FT-013,,Put in service,"Put the Tx in service
Check reading found ok",18/09/2018
,13-TI-250,,Install new,New temp. gauge was installed,18/09/2018
,13-PV-014,,Hunting,"No problem found
Check valve stroke found no problem",18/09/2018
,13-TT-075,,Low reading,"Adjust Alignment 
Check reading found ok",18/09/2018
,13-TT-077,,Wrong reading,"No problem found
",18/09/2018
,14-FISL-152,,Wrong status (healthy),"Check found the switch was dismantled
Reinstall it then function check found ok. Now there is alarm due to actual low flow.
Recomm: Install new switch",18/09/2018
,51-TE-030,,Install new VITO,New VITO element was installed,18/09/2018
,Unit 54,,Lay cable,Laying cable is in progress,18/09/2018
A2A,02-PV-031,,PMR,PMR was carried out.,19/09/2018
,04-PT-505,,"Alarm
XA-573, 574","No problem
Flushing, full check & mA check found no problem",19/09/2018
,04-PT-510,,"Alarm
XA-573, 574","No problem
Flushing, full check & mA check found no problem",19/09/2018
,04-PT-541,,"Alarm
XA-573, 574","No problem
Flushing, full check & mA check found no problem",19/09/2018
,04-PT-542,,"Alarm
XA-573, 574","Span calibration
Flushing, zero check found ok, span calibration was done, mA check found no problem",19/09/2018
,13-TT-075,,Low reading,"Decrease emissivity factor
Decrease emissivity factor to 910 to increase the reading as requested.",19/09/2018
,15-LT-004,,Hunting below 20%,"Mapping procedure was done
Operation decrease the level to 2% then mapping procedure was done
Put it under observation",19/09/2018
,13-VSH-005,,Alarm,"Check found no problem
Clean sensor and cable socket & function check was done found ok",19/09/2018
,13-VSH-006,,Alarm,"Check found no problem
Clean sensor and cable socket & function check was done found ok",19/09/2018
,05-PV-005,,Passing,"Check found no problem
Dismantle the valve then transfer it to EMC w/s
Passing test was done up to 10 bar found not passing.
Check valve stroke found no problem",19/09/2018
,05-PV-005,,Reinstall,"Reinstall the valve on line with 2 new line gaskets
Check valve stroke with DCS found no problem
Put it in service",19/09/2018
,51-TI-223,,Install New,New Temp. indicator was installed,19/09/2018
,51-TI-235,,Install New,New Temp. indicator was installed,19/09/2018
,51-TI-210,,Install New,New Temp. indicator was installed,19/09/2018
,51-TI-258,,Install New,Waiting for suitable spare,19/09/2018
,54-PSHH-018,,No problem,Function check found no problem,19/09/2018
,Unit 54,,Laying cables,Laying cables in progress,19/09/2018
A2A,02-FT-059,,Install new ,New yokogawa TX was installed after configuration.,20/09/2018
A2A,02-FT-068,,Install new ,New yokogawa TX was installed after configuration.,20/09/2018
A2A,02-FT-064,,Install new ,"New yokogawa TX was installed after configuration.
Reading is under range, so flow element needs to be dismantled and checked.",20/09/2018
,05-V-03A,,Pressure survey,Pressure survey was carried out.,20/09/2018
,05-V-03B,,Pressure survey,Pressure survey was carried out.,20/09/2018
,53-FI-200,,Install new,Install new flow indicator and flushing was done.,20/09/2018
,55-PI-200,,Install new,"Check found broken line flange, waiting static dept. to replace flange.",20/09/2018
,54-PI-263,,Install new,Install new pressure gauge,20/09/2018
,54-PI-241,,Install new,Install new pressure gauge,20/09/2018
,Unit 54,,Lay cables,Lay new cables,20/09/2018
,51-MOV-220,,Loop back,"Check found defective cable between MOV-220 & MOV-215, Install temporary cable.
Now no loop back at MOV-220.",20/09/2018
,51-MOV-215,,No communication,"After laying temp. cable between MOV-220 & MOV-215, check found loop back at MOV-215.
Jumper on MOV-215, then check found MOV-255 communication fail which means that cable between MOV-215 & 255 is also defective.",20/09/2018
,51-LT-034,,Wrong reading,"Check found error code ""ES 611 : wire tension too high""
Raise the displacer, check weight found ok, software reset was done, then function check found ok.
Level calibration was done as operator hand dip.
Note: 
Tank was running down while calibration.",21/09/2018
,05-HV-007,,"Bad stroke/
Wrong feedback",###############################################################################################################################################################################################################################################################,22/09/2018
,05-PT-041A,,Install new ,New yokogawa TX was installed after configuration.,22/09/2018
,05-PT-041B,,Install new ,"New yokogawa TX was installed after configuration.
New manifold was installed",22/09/2018
,05-PT-041C,,Install new ,New yokogawa TX was installed after configuration.,22/09/2018
,05-PV-016,,PMR,PMR was carried out.,22/09/2018
,05-FV-023,,PMR,PMR was carried out.,22/09/2018
,05-TV-018B,,PMR,PMR was carried out. Valve stroke from 25 to 100%,22/09/2018
,06-PDT-001,,Wrong reading,"No problem
Flushing, zero check found no problem.
Reading before as after = 0.55 bar",22/09/2018
,05-FT-014,,Install new ,New yokogawa TX was installed after configuration.,23/09/2018
,05-FT-012,,Install new ,New yokogawa TX was installed after configuration.,23/09/2018
,14-LT-003,,I/O bad,"No problem found 
Zero/ span check were done, no problem found ",23/09/2018
,14-LT-022,,I/O bad,"No problem found 
Zero/ span check were done, no problem found ",23/09/2018
,05-PV-015,,Valve travel not smooth,"Stem needs greasing
Clean valve stem, put grease on the stem , force the valve several times then function check found ok ",23/09/2018
,05-PI-246A,,Install new ,Check found defective tap point thread and it is stuck.,23/09/2018
,05-TXT-008,,PMR,PMR was carried out.,23/09/2018
,05-TV-023A,,PMR,PMR was carried out.,23/09/2018
,05-TV-023B,,PMR,PMR was carried out.,23/09/2018
,05-PI-217,,Install gauge,New gauge and manifold were installed ,23/09/2018
,05-PT-040A,,PMR,PMR was carried out.,23/09/2018
,05-PT-040B,,PMR,PMR was carried out.,23/09/2018
,05-PT-040C,,PMR,PMR was carried out.,23/09/2018
,06-PDT-001,,Wrong reading,"No problem in TX.
Flushing, Zero/ span check were done, found ok 
Measure ?P using external pressure Tx found 0.43 while Tx reading  0.61 bar",23/09/2018
,05-PSH-161A2,,PMR,"PMR was carried out.
Note : vent plug was completely loosen, switch set point 2 bar",23/09/2018
,05-PSH-161B2,,PMR,"PMR was carried out.
Note :switch was isolated, switch set point 2 bar",23/09/2018
,05-PT-041B,,Wrong reading,"Flushing
Flushing then check reading found ok ",23/09/2018
,05-AT-001A,,Put in service ,Return back in-service as operation request,23/09/2018
,05-AT-001B,,Put in service ,Return back in-service as operation request,23/09/2018
,05-AT-005,,Put in service ,Return back in-service as operation request,23/09/2018
,54-LT-003,,Wrong reading,Clear blockage from immersed tube then check reading found ok,23/09/2018
,51-LT-030,,Wrong reading,"Check found error 607 
Reset power then check reading found ok",23/09/2018
,CR 02 Loop,,communication . Fail,###############################################################################################################################################################################################################################################################,23/09/2018
,51-TE-010,,Wrong reading,"Check found error code EM3050 "" Spot 0 (PT100 ) error ""
check all element reading found 36 C except the first element 43 C 
tighten on all wire , check tank temperature using hand dip found 30C 
Reset was done but the problem still present ",23/09/2018
,13-FT-132,,Install new ,New yokogawa TX was installed after configuration.,24/09/2018
,13-FT-133,,Install new ,New yokogawa TX was installed after configuration.,24/09/2018
,13-FT-134,,Install new ,New yokogawa TX was installed after configuration.,24/09/2018
,05-FV-017,,Valve failure ,"Broken tubes
check found both tubes of air supply of positioner and I/P were broken , install ferrules ,back ferrules
check valve stroke found ok 
Note: the hammering in the line is very high ",24/09/2018
,51-PV-037,,Passing,"Dismantle the valve & transfer to EMC W/S , passing test was done found it passing at 1 bar, reinstall again as there is no spares available 
Check valve stroke found ok",24/09/2018
,51-TE-010,,Wrong reading,"Check found no errors 
Dismantle the element wires , reconnect again then check reading found 35 C as operator hand dip",24/09/2018
,51-LT-065,,Wrong reading,Reset the transmitter then check reading found ok,25/09/2018
,51-LT-020,,Install new VITO,New VITO element was installed ,25/09/2018
,51-PI-294,,Wrong reading,"Blockage 
Clear blockage from manifold then check reading found ok 
Manifolds need steam trace",25/09/2018
,51-PI-293,,Wrong reading,"Blockage 
Clear blockage from manifold then check reading found ok 
Manifolds need steam trace",25/09/2018
,07-PT-553,,PMR,PMR was carried out ,25/09/2018
,07-PT-549,,PMR,PMR was carried out ,25/09/2018
,07-PT-545,,PMR,PMR was carried out ,25/09/2018
,07-PT-558,,PMR,PMR was carried out ,25/09/2018
A2A,03-VSH-003E,,PMR,PMR was carried out ,25/09/2018
A2A,03-VSH-003D,,PMR,PMR was carried out ,25/09/2018
,06-LV-003,,PMR,PMR was carried out ,25/09/2018
,06-LDV-001,,PMR,PMR was carried out ,25/09/2018
,06-PV-004,,PMR,PMR was carried out ,25/09/2018
,07-K-01A,,Defective hose,New hose was installed ,25/09/2018
,15-PT-030,,Over range,"Blockage 
Flushing was done then check reading found ok",25/09/2018
,15-FT-038,,Wrong reading,"Blockage 
Dismantle the Tx and clear blockage from manifold, impulse tubes then check reading found ok ",25/09/2018
,14-VSH-003A,,PMR,PMR was carried out ,26/09/2018
,14-VSH-003B,,PMR,PMR was carried out ,26/09/2018
,05-VSH-173A,,PMR,PMR was carried out ,26/09/2018
,05-VSH-173B,,PMR,PMR was carried out ,26/09/2018
A2A,02-PSH-151A2,,PMR,PMR was carried out ,26/09/2018
A2A,02-PSL-067,,PMR,PMR was carried out ,26/09/2018
A2A,02-PSL-068,,PMR,PMR was carried out ,26/09/2018
,39-LT-003,,Wrong reading,"The main isolation valve was stuck at open, waiting to be repaired",26/09/2018
,52-PDIT-001D,,Install new,"Check found the existing Tx is new one, cancelled",26/09/2018
,52-PSL-043,,PMR,PMR was carried out,26/09/2018
,56-LT-002,,Remove,Dismantle instrument from 56TK02 and transfer it to EMC w/s,26/09/2018
,56-TE-002,,Remove,Dismantle instrument from 56TK02 and transfer it to EMC w/s,26/09/2018
,56-PV-002A,,Remove,"Dismantle instrument from 56TK02 and left it on tank roof, waiting for crane.",26/09/2018
,56-PV-002B,,Remove,"Dismantle instrument from 56TK02 and left it on tank roof, waiting for crane.",26/09/2018
,13-LT-046,,PMR,PMR was carried out.,27/09/2018
,13-LT-050,,PMR,PMR was carried out.,27/09/2018
,13-LV-046,,PMR,PMR was carried out.,27/09/2018
,13-LV-050,,PMR,PMR was carried out.,27/09/2018
A2A,02-LSL-510A,,PMR,PMR was carried out.,27/09/2018
,04-VSH-002H,,PMR,PMR was carried out.,27/09/2018
,04-VSH-002G,,PMR,PMR was carried out.,27/09/2018
A2A,02-PI-277,,Install new,New gauge was installed.,27/09/2018
A2A,02-PI-278,,Install new,New gauge was installed.,27/09/2018
,13-PT-055,,High reading,"Check found blockage at tap point..
Put steam hose on main isolation valve and open nitrogen purge.",27/09/2018
,13-FT-066,,High reading,"No problem found
Check found FV-066 wasn't fully closed so TX reading wasn't zero.
Check TX found no problem.
Operation stroke the valve several times from CR to clear stuck then the loop went fine. ",27/09/2018
,13-PT-055,,Put in service,"Put the TX in service
Put the TX in service then check reading found ok and matching with PT-054",27/09/2018
,54-LT-045,,High reading,"Check found  basin was full and TX reading was over range which is actual reading.
Zero & span check was done found no problem.
Check immersed tube found it clear.",27/09/2018
,07-ZE-772,,Alarm,"Clean wire socket
Check found alarm on ZE-786 (cyl. 2).
Clean and tighten the proximitor wire socket, then the alarm was cleared.
Check probe found it clean and no problem.",28/09/2018
,06-P-04B,,Check pump stroke,"Check found pump stroke wasn't move.
Dismantle and check actuator function found no problem. 
Rotating dep. Finished their work and we installed the actuator back in service.",28/09/2018
,05-FV-017,,Valve fail,"Broken air supply.
Check found air supply tube was broken.
Install new nuts then check valve stroke found ok.",29/09/2018
,45-TE-005,,Dismantle/ reinstall,"Dismantle the thermo well and reinstall 
Dismantle the thermo well and reinstall again with new line gas kit as operation request.
Note: element cover is stuck.",30/09/2018
,05-XV-080,,Valve doesn't open,"Valve is stuck.
Force the valve open several times to clear stuck.
Note:
The valve internal parts needs to be checked.",30/09/2018
,14-VSH-004C,,PMR,PMR was carried out.,30/09/2018
,14-VSH-054C,,PMR,PMR was carried out.,30/09/2018
,unit-13,,Survey,Visual survey was carried out.,30/09/2018
,unit-14,,Survey,Visual survey was carried out.,30/09/2018
,unit-15,,Survey,Visual survey was carried out.,30/09/2018
,54-LG-200A,,Clean,Waiting scaffolding,30/09/2018
,54-LG-200B,,Clean,Waiting scaffolding,30/09/2018
A2A,02-K-01,High temp reading,corrective/ TI needs calibration, Dismantle TI  at P-01A and transfer to EMC W/S .adjust it then reinstall again,1/10/2018
A2A,02-PT-038,install new,install new,new Tx was installed after configuration ,1/10/2018
A2A,02-PT-039,install new,install new,new Tx was installed after configuration ,1/10/2018
A2A,02-PT-055,install new,install new,new Tx was installed after configuration ,1/10/2018
A2A,05-VSH-172A,PMR,PMR,PMR was carried out ,1/10/2018
A2A,05-VSH-172B,PMR,PMR,PMR was carried out ,1/10/2018
A2A,05-VSH-112B,PMR,PMR,PMR was carried out ,1/10/2018
A2A,05-FT-011,PMR,PMR,PMR was carried out ,1/10/2018
A2A,05-FT-013,PMR,PMR,PMR was carried out ,1/10/2018
A2B,13-FV-011,wrong feed back ,"corrective/ I/P needs calibration, pilot of positioner also stuck ","clear valve stuck , calibrate the I/P , Dismantle the pilot of the positioner and clean it then check valve stroke and feed back  found ok ",1/10/2018
A2B,13-FT-052,Wrong reading,corrective/ Blockage ,"clear blockage form high side tap point , zero check found ok ",1/10/2018
A2B,13-FT-053,Wrong reading,corrective/ Blockage ,"Blockage 
clear blockage form high side tap point , zero check found ok ",1/10/2018
A4,51-LT-034,wrong reading,,"Needs calibration 
level calibration was done as operator hand dip , check reading found it ok ",1/10/2018
A4,51-TE-010,wrong reading,,"Defective TE 
install 51-TE-013(TK-04) instead of defective one (TK-01) ,blind installed instead of TE-013 ",1/10/2018
A4,54-LG-200A,Clean,,"Dismantled , transferred to EMC W/S to be cleaned ",1/10/2018
A4,54-LG-200B,Clean,,"Dismantled , transferred to EMC W/S to be cleaned ",1/10/2018
A4,56-PV-002A,,,"clear the valve stuck
Replace the defective stem with a new one
Replace the seat/plug with new
Positioner calibration was done
waiting to oerfirm passing test",1/10/2018
A2A,02-PT-058,Install new,Install new,New YOKOGAWA Tx was installed after configuration ,2/10/2018
A2B,13-PT-081,Install new,Install new,New YOKOGAWA Tx was installed after configuration ,2/10/2018
A2B,13-PT-089,Install new,Install new,New YOKOGAWA Tx was installed after configuration ,2/10/2018
A2A,02-PT-059,Install new,Install new,Stopped since found new yokogawa ,2/10/2018
A2A,05-FT-003A,PMR,PMR,PMR was carried out ,2/10/2018
A2A,05-FT-003B,PMR,PMR,PMR was carried out ,2/10/2018
A2A,05-VSH-103A,PMR,PMR,PMR was carried out ,2/10/2018
A2A,05-VSH-103B,PMR,PMR,PMR was carried out ,2/10/2018
A4,51-FT-021,wrong reading,Needs calibration ,Zero calibration was done then check reading found it ok,2/10/2018
A4,53-FT-001,wrong reading,Blockage ,"Flushing was done to clear blockage from impulse tubes , refill impulse tubes with water , zero calibration was done , span check found ok  ",2/10/2018
A4,54-LG-200A,Clean,Needs Cleaning ,"LG was cleaned and valves were cleared , waiting to install after operation clear blockage from main header ",2/10/2018
A4,54-LG-200B,Clean,Needs Cleaning ,"Needs Cleaning LG was cleaned and valves were cleared , waiting to install after operation clear blockage from main header ",2/10/2018
A4,56-PV-002A,,,Passing test was done found ok ,2/10/2018
A4,56-PV-002B,,,Stroke and passing test was done found ok ,2/10/2018
A2A,02-PSH-150A2,PMR,PMR,PMR was carried out ,3/10/2018
A2A,05-PSH-161A2,PMR,PMR,PMR was carried out ,3/10/2018
A2B,13-PT-030,Install new,Install new,New YOKOGAWA Tx was installed after configuration ,3/10/2018
A2B,13-PT-042,Install new,Install new,New YOKOGAWA Tx was installed after configuration ,3/10/2018
A2B,14-PDT-057,Wrong reading,No Problem,"Zero Check found ok, Flushing impulse tubes was done.",3/10/2018
A2B,13-FT-052,Low reading,Corrective/Low side blockage,Clear blockage from low side tap points.,3/10/2018
A2B,13-FT-053,Low reading,Corrective/Low side blockage,Clear blockage from low side tap points.,3/10/2018
A2B,07-FT-019,Mass Balance,No Problem/Condensate in impulse line,"Condensate in impulse line with hydrocarbon, mass balance was done found no problem, flushing was done to clear condensate from impulse lines.",3/10/2018
A2B,07-K-01C,Alarm,No Problem,"Check sensor and cable found no problem, RTQ dep. Increase gap from 1.3 to 1.75 mm for Ch1 and 1.4 to 1.85 mm for Ch2.",3/10/2018
A2A,05-PSH-154A,PMR,PMR,"PMR was carried out 
Note: the set point is 1.6 bar.",3/10/2018
A2A,06-P-04B,Bad stroke,No Problem,"Dismantle the actuator and check its stroke found ok, reinstall and check pump stroke found ok.",3/10/2018
A2B,13-LT-006,Wrong reading,No Problem,"Check Tx reading found matched with LG,",3/10/2018
A4,51-LIT-001,PMR,PMR,PMR was carried out ,3/10/2018
A4,51-TE-018,Install new VITO,Install new VITO,Replace temp. element with a new VITO one.,3/10/2018
A4,51-FT-021,Wrong reading,Corrective/Zero shift and leakage from flow nozzle,"Refill impulse lines with water, Zero calibration was done, there is a leakage from the flow nozzle and need to be dismantled.",3/10/2018
A4,54-V-01,Remove instruments,No problem/Remove instruments,"Remove impulse lines of LT-043 and transfer to EMC w/s, remove PI-259 with manifold and transfer to EMC w/s (defective) (0-16 bar, 1/2`` NPT male).",3/10/2018
A2B,07-VSH-009B,PMR,PMR,PMR was carried out ,4/10/2018
A2B,07-TT-851A,PMR,PMR,PMR was carried out ,4/10/2018
A2B,07-TT-851B,PMR,PMR,PMR was carried out ,4/10/2018
A2A,05-PT-083,Install new,Install new,New YOKOGAWA Tx was installed after configuration ,4/10/2018
A2A,05-PT-084,Install new,Install new,New YOKOGAWA Tx was installed after configuration ,4/10/2018
A2B,13-LT-007,Wrong reading,Corrective/ Condensate at dry leg,Flushing from both side to clear condensate at dry leg ,4/10/2018
A2B,13-LT-007,Wrong reading,No Problem,Zero check found ok then check reading found matched with LG,4/10/2018
A2B,13-FT-052,Low reading,Corrective/ repeated/ blocked high side tap point,Clear blockage from high side tap point then check reading found it ok,5/10/2018
