LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
A2B,13-FT-053,Low reading,Corrective/ repeated/ blocked high side tap point,Clear blockage from high side tap point then check reading found it ok,5/10/2018
A2B,14-LT-003,I/O bad ,No Problem,"Flushing from both tap points and impulse tubes , refill seal pot with service , zero/ span check found no problem and reading is matched with LG",5/10/2018
A2A,02-H-01,No feed back ,Blockage ,"Clean nozzles and adjust air / fuel ratio for 02-BSL-001A,B,E",5/10/2018
A2A,03-H-01,No feed back ,Blockage ,"Clean nozzles and adjust air / fuel ratio for 03-BSL-001A,B,E",5/10/2018
A2A,05-XV-068,Wrong feed back,Bad stroke and internal stuck,"Check found valve stroke very small about 30% , force valve several times to clear stuck but useless , adjust proximity on the exist condition , inform Eprom Engineer and operation ",6/10/2018
A2B,13-PT-054,Wrong reading,Blockage ,"Isolate the Tx, open nitrogen purge , ask operation to put steam hose at tap point ",6/10/2018
A2B,13-PT-054,Wrong reading,Blockage ,Put in service then check reading found it ok,6/10/2018
A2A,02-LT-002,PMR,PMR,PMR was carried out ,8/10/2018
A2A,02-FT-027,PMR,PMR,PMR was carried out ,8/10/2018
A2A,05-VSH-174A,PMR,PMR,PMR was carried out ,8/10/2018
A2A,05-VSH-174B,PMR,PMR,PMR was carried out ,8/10/2018
A2A,05-VSH-175A,PMR,PMR,PMR was carried out ,8/10/2018
A2A,05-VSH-175B,PMR,PMR,PMR was carried out ,8/10/2018
A2B,13-FT-031,Mass balance ,No problem,Mass balance was done ,8/10/2018
A2B,13-FT-046,Mass balance ,Corrective/ Needs calibration ,"zero / span calibration were done
Mass balance was done  ",8/10/2018
A2B,13-FT-068,Mass balance ,No problem,Mass balance was done ,8/10/2018
A4,56-TK-002,Remove tray,Remove tray,Remove cable tray as operation request,8/10/2018
A4,51-FT-021,Wrong reading ,Defective impulse tubes ,"Flushing was done for tap points, replace the impulse tubes with new, refill impulse tubes with water, zero/ span check found ok, put in service then check reading found it ok 
NOTE: static dept. tightened on the flow nozzle but still leaking ",8/10/2018
A4,51-LT-035,I/O bad ,Water in wiring terminal box and cards compartment,###############################################################################################################################################################################################################################################################,8/10/2018
A2B,07-PDT-006,Wrong reading ,No problem,"zero / span check were done found ok, reading before as after ",9/10/2018
A2B,07-PDT-032,Wrong reading ,No problem,"zero / span check were done found ok, reading before as after ",9/10/2018
A2B,13-FT-030,High reading ,Corrective / needs reset ,Reset was done then check reading found ok ,9/10/2018
A2A,12-PDT-050,PMR,PMR,PMR was carried out ,9/10/2018
A2A,12-PT-051,PMR,PMR,PMR was carried out ,9/10/2018
A2B,13-PT-081,Wrong reading ,Corrective  ,Waiting scaffolding ,9/10/2018
A2A,06-PDT-003,Wrong reading ,No problem / repeated,"Flushing, zero check found ok, reading before as after ",9/10/2018
A4,51-LT-064,Check ,No problem ,Check found that tank roof is defective and needs maintenance,9/10/2018
A4,51-LT-035,Wrong reading ,Corrective /Defective back plane,"Back plane seems to be defective, to be continue ",9/10/2018
A4,UNIT 54,Reinstall instruments ,Corrective /Reinstall inst,All instruments were installed on 54-V-01,9/10/2018
A4,UNIT 51,Support operation,Corrective / Support operation ,Support operation in installing tubes union ,9/10/2018
A4,51-PSH-046,Check ,Corrective / Adjust set point ,"Adjust set point at 10.5 Bar, function check found ok ",9/10/2018
A2B,07-FV-003,PMR,PMR,PMR was carried out ,10/10/2018
A2B,07-PDT-004,Install new ,Install new ,New YOKOGAWA Tx was installed after configuration ,10/10/2018
A2B,13-FT-046,Install new ,Install new ,New YOKOGAWA Tx was installed after configuration ,10/10/2018
A2B,13-PT-081,Wrong reading ,Corrective  / needs zero calibration ,"Couldn’t calibrate zero (wet) as the main isolation valve is passing, waiting S/D ",10/10/2018
A2B,15-VSH-004B,PMR,PMR,PMR was carried out ,10/10/2018
A4,51-LT-013,Dismantle,Corrective / Dismantle ,Tx was Dismantled and transferred to 51TK41 to be installed instead of 51LT035. Blind was installed ,10/10/2018
A4,51-LT-035,Install,Corrective / Install,"Replace 51-LT-035 with 51-LT-013 , put in service 
NOTE : hatch will be installed when the tank is not running down",10/10/2018
A2A,Unit 02,Survey,PMR,Visual inspection on instruments was carried out,11/10/2018
A2A,Unit 05,Survey,PMR,Visual inspection on instruments was carried out,11/10/2018
A2A,Unit 06,Survey,PMR,Visual inspection on instruments was carried out,11/10/2018
A2A,Unit 16,Survey,PMR,Visual inspection on instruments was carried out,11/10/2018
A2A,03-FT-002,PMR,PMR,PMR was carried out,11/10/2018
A2A,05-PDT-001,Install new,Install new,New Yokogawa Tx was configured & installed,11/10/2018
A2A,05-PDT-007,Install new,Install new,Stopped as the installed was new,11/10/2018
A2B,45-LSLL-011,Pin hole,Corrective/repeated,Check found a pin hole on the chamber.,11/10/2018
A2B,13-PDT-059,Wrong reading,No problem,Reset and zero check was done found ok,11/10/2018
A4,53-FSL-015,False Alarm,No problem,Function check was done found no problem,11/10/2018
A4,54-LT-004,Wrong reading,Visual survey,Length of immersed tube (305 cm),11/10/2018
A4,54-LT-005,Wrong reading,Visual survey,"Length of impulse tube (15.5 m) (12mmOD)
Note: the basin was fulfilled",11/10/2018
A4,53-LT-001,Wrong reading,Corrective/ zero calibration,"Refill impulse tubes with water then zero calibration was done.
check reading found ok",11/10/2018
A4,51-PV-037,DCS request,No problem,Disconnect I/P wires then reconnect again as system Eng. Request,11/10/2018
A4,53-FT-001,Wrong reading,Corrective/ zero & span calibration,"Flushing tap points & impulse tubes
Refill impulse tubes and seal pots with water
complete calibration was carried out
Check manifold found no problem
Reading now 5%",11/10/2018
A2B,13-FV-030,Stuck,Corrective/ valve stuck at close position,"Force valve several times to clear stuck
Check valve stroke found ok",12/10/2018
A4,51-FT-014,Wrong reading,No problem,"Flushing, refill tubes with glycerin and zero check were done 
Check reading found as before 320m3/hr",14/10/2018
A4,56-LT-005/006,Wrong reading,Wrong reading,"The transmitters were checked and found that the rotameter need to be adjusted,Adjust both then check reading found ok",14/10/2018
A2B,14-PDT-003,Install new,Install new,New Yokogawa Tx was configured & installed,14/10/2018
A2B,14-PDT-004,Install new,Install new,New Yokogawa Tx was configured & installed,14/10/2018
A2A,02-H-01,Check pilots,Corrective/repeated/ blocked nozzle,Clean & adjust air/fuel ratio for 02BSL001A/B/D/E then check function found ok,14/10/2018
A2B,13-TE-026,Install T/C,Install T/C,Remove the pyrometer & install the T/C,14/10/2018
A2B,13-FT-030,Install new,Install new,New Yokogawa Tx was configured & installed,15/10/2018
A2B,13-HV-013,Force close ,Force close ,force the valve to close as operation request,15/10/2018
A2B,13-HV-014,Force close ,Force close ,force the valve to close as operation request,15/10/2018
A2A,03-PT-001,PMR,PMR,PMR was carried out ,15/10/2018
A2B,13-HZ-001,Dismantle ignitor ,Dismantle ignitor ,"Dismantle the ignitor , transfer it to EMC W/S , complete maintenance was done for it ",15/10/2018
A2B,13-FV-028,Install plug on valve cylinder ,Corrective /Defective leaking pressure gauge ,"Stopped as there is no isolation valves, operation refused to isolate main supply ",15/10/2018
A2B,13-PV-038,PMR,PMR,PMR was carried out ,15/10/2018
A2B,13-FV-024,PMR,PMR,PMR was carried out ,15/10/2018
A2B,13-LG-212,Leakage ,Corrective/ repeated / leakage ,###############################################################################################################################################################################################################################################################,15/10/2018
A4,51-LT-041,PMR,PMR,PMR was carried out ,15/10/2018
A4,51-LT-047,PMR,PMR,PMR was carried out ,15/10/2018
A4,51-LT-035,,,###############################################################################################################################################################################################################################################################,15/10/2018
A4,51-LT-034,Wrong reading,No problem,Check found no problem.,16/10/208
A4,51-TE-058,Install,Install new,New Vito temp. element was installed.,16/10/208
A4,Unit -53,Survey,Survey,Visual unit survey,16/10/208
A4,Unit -56,Survey,Survey,Visual unit survey,16/10/208
A2B,13-HV-013,Remove force,Remove force,remove force and put in the normal operation condition,16/10/208
A2B,13-HV-014,Remove force,Remove force,remove force and put in the normal operation condition,16/10/208
A2A,05-PCV-011,Function check,Corrective / Wrong action,"Measure vessel pressure found 0.7 bar, but operation stopped the job, hold it until S/D.",16/10/208
A2A,05-PCV-012,Function check,Corrective / Wrong action,"Measure vessel pressure found 0.7 bar, but operation stopped the job, hold it until S/D.",16/10/208
A2B,Unit 13,Arrange Cables,Corrective / Arrange cables,Cables were arranged.,16/10/208
A2B,13-HZ-01,Start up,Assist operation / weak spark,Install new igniter and assist operation in train start up.,16/10/208
A2B,13-LG-212,Install,Corrective/ repeated/ Install,"Install new cock valve after repairing nut thread at EPROM W/S.
Reinstall LG with 2 new gaskets.
LG still isolated as unit S/D.",16/10/208
A2B,13-TE-026,Remove T/C,Remove T/C,Remove T/C,16/10/208
A2B,13-TE-027,Install Pyrometer,Install Pyrometer,Install pyrometer then check reading found ok.,16/10/208
A2A,04-FT-547,Install U-bolt,Install U-bolt,New U-bolt and tag number were installed.,16/10/208
A2A,06-FT-001A,Wrong reading ,Corrective / Defective Tx,New Tx was installed after configuration then check reading found it ok and matched with 06-FT-001B,17/10/2018
A2A,06-FT-001B,Wrong raiding , No problem/ install new,Install new Yokogawa TX,17/10/2018
A2B,07-FT-010A,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FT-010B,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FT-010C,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FT-009A,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FT-009B,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FT-009C,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FV-010,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FV-017,PMR,PMR,PMR was carried out ,17/10/2018
A2B,07-FV-015,PMR,PMR,PMR was carried out ,17/10/2018
A2B,UNIT 14,Survey,Survey,Visual unit survey was done ,17/10/2018
A2B,UNIT 15,Survey,Survey,Visual unit survey was done ,17/10/2018
A2A,04-PV-037B,Replace air tube,Corrective / air tube crack,Replace the cracked air tube between positioner and actuator ,17/10/2018
A4,51-TE-087,Install new Vito,Install new ,Stopped by operation due to thermo well LPG leakage ,17/10/2018
A4,UNIT 52,Survey,Survey,Visual unit survey,17/10/2018
A4,51-PCV-011A,Passing,No problem ,"Dismantle the PCV and transfer to EMC W/S , check set point found it ok , passing test was done found ok, 
to be continued tomorrow to test at EPROM W/S",17/10/2018
A4,56-FSLL-515A,Alarm ,No problem ,"Check found actual alarm , check switch action found ok ",17/10/2018
A2A,05-PCV-012,Adjust,Corrective / Adjust S.P,"Dismantle and transfer to EMC w/s, Adjust to open at 2 bar, recheck found opens at 2 bar but tightly closes at 1.25 bar (decreasing from 2 bar to 1.25 bar), reinstall again and put in service.",18/10/2018
A2A,05-PCV-011,Adjust,Corrective / Adjust S.P,"Dismantle and transfer to EMC w/s, Adjust to close at 1.25 bar, during adjust the S.P shifts several times but finally adjusted and checked found ok, reinstall again and put in service..",18/10/2018
A2A,05-XV-071,Passing, No problem,Check valve stroke found no problem.,18/10/2018
A2B,13-LT-007,Fixed reading,Corrective / Blocked tap point,"Check found blocked low side tap point, clear blockage then check reading found ok.",18/10/2018
A2B,14-LT-003,Wrong raiding , No problem / Repeated,"Flushing, Zero and span check found ok.",18/10/2018
A2B,14-LT-022,Wrong raiding , No problem / Repeated,Check found ok and matched with LG.,18/10/2018
A2B,14-LSLL-005,Check,Corrective / Blocked drain line,"Check micro switch only found ok as drain line is blocked.
Note: tap points may be blocked, main header needs to be purged.",18/10/2018
A2B,14-LSLL-006,Check,Corrective / Stuck in micro switch,"Check found blocked drain, check micro switch found sometimes stuck, inform EPROM to replace micro switch and clear drain blockage.",18/10/2018
A2B,15-FT-006,Hunting,Corrective / Zero calibration,"Flushing to clear partial blockage, Zero calibration, span check were done.",18/10/2018
A4,53-LT-001,Wrong reading,Corrective / calibration,"LT was blocked, refill impulse tubes, calibration was done.",18/10/2018
A4,56-PI-501B,Check,No problem ,"Checked and found ok, the reading is actual.",18/10/2018
A4,51-TE-019,Wrong reading,Corrective / defective element,"Element no.8 was defective and was jumper, now reading is ok.",18/10/2018
A4,51-PCV-011,Passing,No problem ,"Tested at EPROM w/s with technical dep.and found ok, reinstalled again on tank.",18/10/2018
A4,54-XSH-006,Wrong alarm,Corrective / defective spring,"Dismantled the switch and transfer to EMC w/s as static dep. will disconnect the base, check found defective spring, new spring installed. ",18/10/2018
A4,51-LT-065,No reading,Corrective / Repeated / reset,Reset the Tx using RS command then check reading found ok and matching operator hand dip.,19/10/2018
A2B,14-VSH-054D,PMR,PMR,PMR was carried out ,21/10/2018
A2A,04-LT-030,PMR,PMR,PMR was carried out ,
A2A,02-FT-005A,PMR,PMR,PMR was carried out ,21/10/2018
A2A,02-FT-005B,PMR,PMR,PMR was carried out ,21/10/2018
A2A,03-FT-004,PMR,PMR,"PMR was carried out 
Note: Manifold high side isolation valve is passing",21/10/2018
A2A,05-PI-246B,Install New,Install New,Install new gauge,21/10/2018
A2B,13-LV-042,Install New,Install New,New valve was installed with new line gasket,21/10/2018
A2B,13-LV-046,Install New,Install New,New valve was installed with new line gasket,21/10/2018
A2B,13-LV-050,Install New,Install New,New valve was installed with new line gasket,21/10/2018
A2A,02-H-01,Dismantle pilot,Dismantle pilot,"Dismantle 02BSL001C, waiting static dep. To finish there work on the burner",21/10/2018
A2B,14-LSLL-006,Install new micro switch,Install new micro switch,New micro switch mechanism was installed then function check found ok. Note: operator cleared drain blockage. Internal flushing was done for both tap points to clear semi blockage,21/10/2018
A4,51-LT-078,PMR,PMR,PMR was carried out ,21/10/2018
A4,51-TE-034,Install new,Install new,New VITO element was installed,21/10/2018
A4,51-LT-034,Clear blockage,Corrective/ clear blockage,LT was dismantled to allow operation to clear blockage from chamber then reinstall again,21/10/2018
A4,56-PV-002A,Reinstall,Reinstall,"Reinstall valve back in service as operation request
The air supply is isolaed as operation request",21/10/2018
A4,56-PV-002B,Reinstall,Reinstall,"Reinstall valve back in service as operation request
The air supply is isolaed as operation request",21/10/2018
A4,51-LT-031,Wrong reading,Corrective / Need reset,Reset Tx several times to get out of freezing mode,22/10/2018
A4,"56-LT-002
",Reinstall,Corrective /Reinstall,Reinstall LT back in service,22/10/2018
A4,56-TE-002,Reinstall,Corrective /Reinstall,Reinstall  TE back in service,22/10/2018
A2B,15-VSH-004A,PMR,PMR,PMR was carried out ,22/10/2018
A2B,07-PDT-005,Install New,Install New,New Tx was configured and installed,22/10/2018
A2A,05-PDT-008,Install New,Install New,New Tx was configured and installed,22/10/2018
A2A,02-BSL-001C,Reinstall,Reinstall,Reinstall and function check found ok,22/10/2018
A2B,45-TE-005,Dismantle,Corrective/repeatead  /Dismantle,Dismantle TW & TE then reinstall them after static dep finished their job,22/10/2018
A2B,13-PV-020,Stuck,Corrective/Wrong feedback at open,Adjust the feedback then check open/close position feedback found ok,22/10/2018
A2A,05-TE-028,Check reading,No problem.,Element and loop check found no problem,23/10/2018
A2A,05-TE-029,Check reading,No problem.,Element and loop check found no problem,23/10/2018
A2A,05-TE-030,Check reading,No problem.,Element and loop check found no problem,23/10/2018
A2B,13-PV-020,Wrong feedback,Corrective/repeated  /Loosen feedback cam.,Adjust proximity switch for close position.,23/10/2018
A2A,04-PT-037,Install new,Install new,New TX was installed after configuration.,23/10/2018
A2A,04-PT-019,Install new,Install new,Scaffolding was erected.,23/10/2018
A2B,07-K-01C,Rod drop alarm,Repeated/ No problem.,"Clean proximity sensor and cable socket and found ok.
RTQ dept measured the clearance found ok.",23/10/2018
A2A,Unit 02,Survey,Survey,Visual unit survey was done,23/10/2018
A2A,Unit 03,Survey,Survey,Visual unit survey was done,23/10/2018
A2A,Unit 04,Survey,Survey,Visual unit survey was done,23/10/2018
A4,51-LT-031,Wrong reading,Corrective /repeated/stuck reading,"Check found  error ES 607, reset TX, clean displacer then level calibration was done and function check found ok.",23/10/2018
A4,54-XSH-006,Reinstall,Corrective /Reinstall,Switch was installed.,23/10/2018
A2A,04-PT-019,Install new,Install new ,Stopped as main isolation valve stuk at open.,24/10/2018
A2B,07-K-01C,Fix cable tray,Corrective/Broken cable tray,Survey was done and waiting for shutdown.,24/10/2018
A2B,07-FT-023A,PMR,PMR,PMR was carried out,24/10/2018
A2B,07-FT-023B,PMR,PMR,PMR was carried out,24/10/2018
A2B,07-FT-023C,PMR,PMR,PMR was carried out,24/10/2018
A2B,13-PV-020,Wrong feedback,Corrective/ repeated  / Loosen feedback cam.& defective regulator,"Dismantle the actuator, transfer to EMC W/S, install new positioner and new regulator, adjust open/close limit switches, reinstall it then checked open / close feedback with DCS found ok. ",24/10/2018
A2A,06-PDT-003,Isolate & dismantle,Isolate ,"Isolate Tx, dismantle impulse lines and transfer to EMC W/S as operation request.",24/10/2018
A2A,06-PDT-001,Isolate,Isolate ,Isolate Tx as operation request.,24/10/2018
A4,51-TE-045,Install new element,Install new element,New Vito element was installed.,24/10/2018
A4,51-LT-035,I/O bad,No power ,"Check found the circuit breaker was OFF, turn it ON then check function found ok.",24/10/2018
A4,51-TE-035,I/O bad,No power ,"Check found the circuit breaker was OFF, turn it ON then check function found ok.",24/10/2018
A2B,13-FT-130,Hunting,Corrective / Blocked low tap,"Clear blockage from low side, zero check found ok, check reading found ok.",25/10/2018
A2A,04-PT-042,Install new,Install new,New YOKOGAWA Tx installed.,25/10/2018
A2A,04-PT-018,Install new,Install new,New YOKOGAWA Tx installed.,25/10/2018
A2A,06-PDT-001,Put in service,No problem / repeated,"Put in service, check high tap reading found 7.73 bar, low tap reading 7.57, reading at Tx changed from 0.25 to 0.22 bar.",25/10/2018
A2A,06-PDT-003,Put in service,Put in service,Put in service done.,25/10/2018
A2A,04-TE-852G,False alarm,Corrective/ bad contact,"Check found bad contact, tighten on wires then check found alarm cleared.",25/10/2018
A4/51,51-PSH-046,Check,Corrective / Defective switch,"Check found defective switch, installed a new repair kit but useless, waiting spare.",25/10/2018
A4/51,Unit 51,Survey,Survey,Survey was done.,25/10/2018
A4/51,51-MOV-234,Oil leakage,No problem,"Check found oil spots on MOV body, refill with oil and waiting to check any leakage.",25/10/2018
A4/51,51-PSH-046,Install new,Install new,"New cella switch installed instead of old delta one, S.P adjusted to 10.5 bar as datasheet.",26/10/2018
A4/51,51-LT-035,I/O bad,Circuit breaker off,"Check found circuit breaker of, raise it and check Tx reading ( Level and temp.) found ok.",26/10/2018
A4/51,51-MOV-234,Oil leakage,No problem,Check found no leakage and the actuator found filled with oil as left previous day shift.,26/10/2018
A4/51,51-LT-031,No level reading,Corrective / chamber purge needed,###############################################################################################################################################################################################################################################################,26/10/2018
A2B,07-TE-669,Alarm,No problem,"Check found no alarms present, element/ loop check found ok.
Note: the element is shorted and works as 2-wire element, the other channel is defective.",26/10/2018
A2A,06-PDT-001,Check,No problem,"Drain, flushing and zero check found no problem.",27/10/2018
A2A,06-PDT-003,Check,No problem,"Drain, flushing and zero check found no problem.",27/10/2018
A2A,06-FT-003,Check,No problem,"Zero check found no problem.
Note: manifold isolation valves are passing and leaking Amonia.",27/10/2018
A4/51,"51-LT-065
",No level reading,Corrective / chamber purge needed,###############################################################################################################################################################################################################################################################,27/10/2018
A2A,04-FT-001A,PMR,PMR,PMR was carried out,28/10/2018
A2A,04-FT-001B,PMR,PMR,PMR was carried out,28/10/2018
A2A,04-FT-003A,PMR,PMR,PMR was carried out,28/10/2018
A2A,04-FT-003B,PMR,PMR,PMR was carried out,28/10/2018
A2A,04-FT-003C,PMR,PMR,PMR was carried out,28/10/2018
A2B,05-FT-016,PMR,PMR,PMR was carried out,28/10/2018
A2A,05-FT-017,PMR,PMR,PMR was carried out,28/10/2018
A2A,06-PI-209,Install new,Install new,New manifold and gauge installed.,28/10/2018
A2A,02-VSH-005A,Alarm,Corrective / Adjust,Reduce switch sensitivity by 1/2 turn to overcome startup vibration as requested.,28/10/2018
A4/58,58-FT-001,Wrong reading,Corrective / leakage,"Check found leakage between high pressure tap and flow nozzle, Zero and span check found ok. Note: Could identify the pin hole due to presence of steam cloud.",28/10/2018
A4/51,Unit 51,Survey,Survey,"Visual survey was done found the requested cables length as following:
Tk 07 / 110 m, TK 05 / 55 m, TK 39 / 55 m.
Note: the excavation of TK07 is not completed, inform civil dep.",28/10/2018
A2A,04-LT-001,PMR,PMR,PMR was carried out,29/10/2018
A2A,02-PV-031,PMR,PMR,PMR was carried out,29/10/2018
A2B,15-PT-010,PMR,PMR,PMR was carried out,29/10/2018
A2B,15-PT-025,PMR,PMR,PMR was carried out,29/10/2018
A2B,15-VSH-004A,PMR,PMR,PMR was carried out,29/10/2018
A2B,15-VSH-004C,PMR,PMR,PMR was carried out,29/10/2018
A2B,15-VSH-054A,PMR,PMR,PMR was carried out,29/10/2018
A2B,15-VSH-054B,PMR,PMR,PMR was carried out,29/10/2018
A2A,05-FV-017,Air leakage,Corrective / Repeated broken air supply tube,"Install new nut, ferrule and back ferrule then check valve stroke found ok",29/10/2018
A4,55-PI-200,Install,Corrective / Defective gauge,Install new pressure gauge,29/10/2018
A2A,12-PT-062,PMR,PMR,PMR was carried out,30/10/2018
A2A,12-PT-066,PMR,PMR,PMR was carried out,30/10/2018
A2A,12-PT-067,PMR,PMR,PMR was carried out,30/10/2018
A2B,07-FV-030,PMR,PMR,PMR was carried out was carried out visually.,30/10/2018
A2A,04-FT-015A,PMR,PMR,PMR was carried out,30/10/2018
A2A,04-FT-015B,PMR,PMR,PMR was carried out,30/10/2018
A2A,04-FT-015C,PMR,PMR,PMR was carried out,30/10/2018
A2A,04-TT-111,PMR,PMR,PMR was carried out,30/10/2018
A2B,14-VSH-053B,PMR,PMR,PMR was carried out,30/10/2018
A4,51-TK-07,Lay new cable,Lay new cable,Lay new cable for TGS system,30/10/2018
A2B,Unit 13,Survey,Visual survey,Visual unit survey was done.,31/10/2018
A2B,Unit 14,Survey,Visual survey,Visual unit survey was done.,31/10/2018
A2B,Unit 15,Survey,Visual survey,Visual unit survey was done.,31/10/2018
A2B,14-PDT-057,Check reading,Corrective/ Partial blockage at high side,Flushing to clear blockage from high side impulse tube then zero check was done found ok.,31/10/2018
A2A,05-LSH-001,No alarm,Corrective/ Defective micro switch,Install new micro switch then function check found ok.,31/10/2018
A4,51-LIT-001,I/O bad,Defective cable between APU & antenna.,"Check found error EB: 0150 ( the wiring between control unit and the antenna needed to be checked).
Visually found defective cable between APU and antenna unit.",31/10/2018
A4,Unit 51,"Lay cables for (TK-07,39,05)",Lay cable,"Determine the length of cables
Note:
The excavation isn't complete yet.",31/10/2018
A2A,05-TV-018B,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2A,05-FI-020A,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2A,Unit-06,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2A,Unit-12,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2A,04-XV-010,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2A,04-E-10,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2A,04-VSH-012C,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2B,14-V-52,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,1/11/2018
A2B,45-FT-001,Arrange cables,Corrective/ Defective cable tray,Stopped waiting for new cable trays fabrication.,1/11/2018
A2B,45-LV-008,Arrange cables,Corrective/ Defective cable tray,Stopped waiting for new cable trays fabrication.,1/11/2018
A2B,45-TE-005,Arrange cables,Corrective/ Defective cable tray,Stopped waiting for new cable trays fabrication.,1/11/2018
A2B,13-TE-038,Low reading,No problem.,"Loop and element check found ok, swap the element with TE-043 found the same reading. Note: Thermo well needs internal cleaning at end point.",1/11/2018
A2B,13-TE-043,Low reading,No problem.,"Loop and element check found ok, swap the element with TE-038 found the same reading.",1/11/2018
A2B,13-K-01A,Vibration Alarm,No problem.,Function check found no problem and no alarms present.,1/11/2018
A2B,13-PV-014,Check valve stroke,No problem.,Valve stroke and limits indication were checked found no problem.,1/11/2018
A2B,13-PT-054,Check reading,Corrective/ Partial blockage,Isolate the TX manifold then open nitrogen purge and open steam on the isolation valve to clear the blockage then pit TX back in service found ok.,1/11/2018
A4,51-LIT-001,I/O bad,Corrective/ Cut cable between APU & antenna.,"Install a splicing kit to repair the defective part of the communication cable, then function check found ok.",1/11/2018
A4,51-LT-065,I/O bad,Corrective/ Error code ES:607,"Check found error ES:607, software reset and level calibration were done then function check found ok..
",1/11/2018
A4,"51-JTK-1,2,3",Check JB,Stopped.,Stopped.,1/11/2018
A2A,04-LSHH-012,PMR,PMR,PMR was done.,4/11/2018
A2A,04-LSHH-013,PMR,PMR,PMR was done.,4/11/2018
A2B,14-VSH-054A,PMR,PMR,PMR was done.,4/11/2018
A2B,UNIT 07,Survey,Survey,Visual survey done.,4/11/2018
A2B,13-PV-014,Bad stroke,No problem,Check valve stroke found ok.,4/11/2018
A2A,06-PDT-001,Check reading,No problem,"Zero check found ok, check taps pressure found High : 8.55 Bar, Low : 8.15, DP : 0.40 bar and the Tx reading 0.48 bar",4/11/2018
A2A,06-PI-201,Install new,Corrective/ Defective gauge,Replace old defective gauge by new one.,4/11/2018
A2A,02-K-01B,Defective hoses,Defective hoses,Install two new hoses,4/11/2018
A2B,UNIT 45,Defective trays,Corrective/ Defective trays,"Fabricate new cable trays, arrange cables.",4/11/2018
A2A,04-LT-008,Hunting,No problem,"Drain, flushing and zero check found ok and matching LG reading.",4/11/2018
A2B,13-FT-011,Hunting in pressure,No problem,"Zero and span check found ok, check reading found stable before and after work.",4/11/2018
A4,56-HS-610,Damaged switch,Corrective/ Hand reset is broken,"Hand reset is broken, check switch found ok.",4/11/2018
A4,56-PK-01B,Defective pull cord,Corrective/ Defective pull cord,"Install a part of the ESD wire ,to be continued tomorrow.",4/11/2018
A4,56-N-01,Defective pull cord,Corrective/ Defective pull cord,Install ESD wire to conveyor 1.,4/11/2018
A2A,02-PSH-150B2,PMR,PMR,PMR was done.,5/11/2018
A2A,02-PSH-151B2,PMR,PMR,PMR was done.,5/11/2018
A2A,02-PSL-071,PMR,PMR,PMR was done.,5/11/2018
A2A,02-PSLL-070,PMR,PMR,PMR was done.,5/11/2018
A2A,05-PT-081,Install new,Install new,New  Yokogawa Tx configured and installed.,5/11/2018
A2A,05-PT-082,Install new,Install new,New  Yokogawa Tx configured and installed.,5/11/2018
A2B,15-P-51B,Check Pressure gauges,Corrective/ Defective gauge,Replace old gauge by new one ( reading 0 bar ).,5/11/2018
A2B,15-P-52B,Check Pressure gauges,Corrective/ Defective gauge,Replace old gauge by new one ( reading 0 bar ).,5/11/2018
A2B,15-P-51A,Check Pressure gauges,Corrective/ Defective gauge,Replace old gauge by new one but manifold stuck at close ( reading 0 bar ).,5/11/2018
A2B,15-P-52A,Check Pressure gauges,Corrective/ Defective gauge,"Check found manifold isolated and missing vent plug, put manifold in service and install new PI ( reading 0 bar ).",5/11/2018
A2B,13-K-02,Dismantle VE,Corrective/ Dismantle VE,Dismantle two Vib probes and transfer to EMC w/s.,5/11/2018
A4,51-TK-34,Cable laying,corrective/ Cable laying,"The requested cable length is 230 m, the excavation not completed.",5/11/2018
A4,UNIT 56,Repair cord,Corrective/Repair pull cord switch,"Fix pull cord switch of belt A,B.",5/11/2018
A2A,06-LDT-001,PMR,PMR,PMR was carried out.,6/11/2018
A2A,06-LT-003,PMR,PMR,PMR was carried out.,6/11/2018
A2A,02-LSL-610A,PMR,PMR,PMR was carried out.,6/11/2018
A2A,02-LSL-610B,PMR,PMR,PMR was carried out.,6/11/2018
A2B,07-PT-013,Install new,Install new,New yokogawa TX was configured and installed.,6/11/2018
A2A,12-PT-051,Install new,Install new,New yokogawa TX was configured and installed.,6/11/2018
A2B,14-P-01B,Check gauge,No problem,Function check found no problem.,6/11/2018
A2B,14-P-51B,Check gauge,Corrective/ Defective gauge,Replace defective gauge by new one.,6/11/2018
A2A,04-K-02B,Install new hoses,Corrective/ Defective hoses,"Install one hose, the second hose waiting for fitting, to be continued next day shift.",6/11/2018
A2B,13-PT-054,Wrong reading,No problem.,Function check found no problem.,6/11/2018
A2B,13-PT-055,Wrong reading,Corrective/ Blockage,"Check found blockage in tap point, isolate TX and open Nitrogen purge, to be checked next shift.",6/11/2018
A2B,13-FT-052,Low reading,Corrective/ Blockage,Clear blockage from tap points then check reading found ok.,6/11/2018
A2B,13-FT-053,Low reading,Corrective/ Blockage,Clear blockage from tap points then check reading found ok.,6/11/2018
A2B,13-PT-025,Hunting,No problem.,"Zero and span check found no problem.
Visually check PV-025 found ok.",6/11/2018
A2B,13-PT-055,Put in service,No problem,Put TX in service and check reading found ok and matched with PT-054,6/11/2018
A2A,04-PSLL-733,Fix impulse tubes,Corrective/ Loosen tubes,Fixed switch tubes with U-bolt,6/11/2018
A4,Unit-51,Survey,Survey,Visual survey on instrument was carried out.,6/11/2018
A4,Unit-54,Survey,Survey,Visual survey on instrument was carried out.,6/11/2018
A4,Unit-55,Survey,Survey,Visual survey on instrument was carried out.,6/11/2018
A4,Unit-58,Survey,Survey,Visual survey on instrument was carried out.,6/11/2018
A4,51-LT-035,Wrong reading,Corrective/ Defective cable,"Check resistance between the power cable and ground wire (15 ohm).
Disconnect the ground wire from the TX and power dist. Panel.
Waiting to replace the cable by new one.",6/11/2018
A2A,05-FT-018,PMR,PMR,PMR was carried out.,7/11/2018
A2A,16-FT-009,PMR,PMR,PMR was carried out.,7/11/2018
A2A,05-TXT-009,PMR,PMR,PMR was carried out.,7/11/2018
A2A,05-LSLL-056,PMR,PMR,PMR was carried out. Check micro switch only.,7/11/2018
A2A,05-LSHH-004,PMR,PMR,PMR was carried out.,7/11/2018
A2A,04-XYV-827,No loading,Corrective/ Defective fuse,System eng. Replaced the fuse by new one (higher rating) as the solenoid's coil resistance is low.,7/11/2018
A2A,04-K-02B,Defective hose,Corrective/ Defective hose,Install new hose with new fabricated fitting.,7/11/2018
A2B,15-P-01B,Defective pressure gauge,Corrective/ defective pressure gauge,Install new pressure gauge,7/11/2018
A2B,15-P-02A,Missed pressure gauge,Corrective/ Missed pressure gauge,Install new pressure gauge,7/11/2018
A2B,07-PSH-802,PMR,PMR/ Defective switch,"Install new switch and adjust settings to be:
Set: 12 bar , Reset: 12.5 bar",7/11/2018
A2B,07-PDT-010,Wrong reading,No problem,Flushing and zero/span check were done found no problem.,7/11/2018
A4,51-LT-032,No reading,Corrective/ Fallen displacer (Error: ES 605),"There was no enough time, to be continued the next shift.",7/11/2018
A4,51-LT-032,No reading,Corrective/ Fallen displacer (Error: ES 605),"Try to catch the fallen displacer but useless.
Install spare displacer and then calibrate the TX as operation hand dip reading.
Note:
The tank was running so the calibration may not be accurate.",7/11/2018
A2A,05-LSH-001,Check action,No problem,Function check was done by operation found no problem..,8/11/2018
A2A,02-LT-004,PMR,PMR,PMR was carried out.,8/11/2018
A2A,02-LT-006,PMR,PMR,PMR was carried out.,8/11/2018
A2A,16-FT-003,PMR,PMR,PMR was carried out.,8/11/2018
A2A,16-LT-003,PMR,PMR,PMR was carried out.,8/11/2018
A2B,13-PT-054,Wrong reading,Corrective / repeated / Blocked tap point,"Isolate TX, put steam hose and open nitrogen purge.",8/11/2018
A2B,13-PT-055,Wrong reading,Corrective / repeated / Blocked tap point,"Isolate TX, put steam hose and open nitrogen purge.",8/11/2018
A2A,16-XV-001C,Dismantle,No problem,Stopped by operation,8/11/2018
A2A,16-PV-004,Dismantle,No problem,Dismantle valve then reinstall again with 2 new line gaskets as operation request.,8/11/2018
A2B,13-PT-054,put in service,Corrective/ repeated / put in service,Put Tx in service then check reading found ok.,9/11/2018
A2B,13-PT-055,put in service,Corrective/ repeated / put in service,Put Tx in service then check reading found ok.,9/11/2018
A2A,02-FT-013,Wrong reading,Corrective /Blockage at low side,Flushing was done to clear blockage then Zero/span check was done found ok.,9/11/2018
A2A,03-FT-008,Wrong reading,corrective/ defective electronic module,"check found defective electronic module ,Replace TX by new yokogawa one, configure it then check reading found it ok.",9/11/2018
A2B,45-LT-008,Wrong reading,Corrective/ repeated / Blockage at high side,###############################################################################################################################################################################################################################################################,9/11/2018
A2A,03-PDT-005,I/O bad,Corrective / Tx housing filled with water,"Clean TX housing from water.
Zero calibration was done several times, put under observation.
Recommended to replace it by new.",9/11/2018
A2B,45-LT-008,hunting,No problem,"Zero/ span check found ok, no blockage was found, reading was 100% and stable as the vessel was actual full filled. ",9/11/2018
A2A,02-H-01,pilot off,Corrective / repeated / blocked nozzle ,Clean nozzles and adjust air/fuel ratio ,10/11/2018
A2A,03-H-01,pilot off,Corrective / repeated / blocked nozzle ,Clean nozzles and adjust air/fuel ratio ,10/11/2018
A2B,45-FT-001,I/O bad,Corrective / repeated / Blockage,"Clear blockage from impulses tubes , tap points , Tx chamber 
check found defective Tx cell , install new yokogawa Tx , configure it then check reading found it ok ",10/11/2018
A2A,02-FT-002A,PMR,PMR,PMR was carried out.,11/11/2018
A2A,02-FT-002B,PMR,PMR,PMR was carried out.,11/11/2018
A2A,02-FT-002C,PMR,PMR,PMR was carried out.,11/11/2018
A2A,05-TXT-008,Change range,Corrective/ Change range,Changed range from ( 100:700 C°) to  ( 0:700 C°).,11/11/2018
A2A,05-TXT-009,Change range,Corrective/ Change range,Changed range from ( 100:700 C°) to  ( 0:700 C°).,11/11/2018
A2B,07-LV-008,PMR,PMR,PMR was carried out.,11/11/2018
A2B,07-FT-015,PMR,PMR,PMR was carried out.,11/11/2018
A2B,07-FT-017,PMR,PMR,PMR was carried out.,11/11/2018
A2A,04-FT-538,Over range,Corrective/ Wrong range,"Visual check Tx reading found 20392 mmH2o and its range 6600 mmH2o, Tx max range 10000 mmH2o, waiting technical.",11/11/2018
A2B,13-FV-005,F.B hunting,Corrective / Scratched wires,"Check found scratched wires, put isolation tap on it. FB box needs to be maintained at nearest blower S/D.",11/11/2018
A2B,13-K-02,Reinstall VE,Corrective/ Reinstall VE,The two VE installed.,11/11/2018
A2A,04-PDT-532,Wrong reading,No problem,"Flushing, Zero and span check found ok.",11/11/2018
A2B,13-FV-005,Check F.B signals,Corrective / Rusty Connecting PCB,"Check found the connecting PCB rusty and in a bad condition, ask operation to dismantle and check the PCB and the two switches but refused, waiting blower S/D.",11/11/2018
A4,51-TE-045,Install new VITO element,Install new VITO element,Stopped as the VITO element was installed before.,11/11/2018
A2A,02-FT-004A,PMR,PMR,PMR was carried out.,12/11/2018
A2A,02-FT-004B,PMR,PMR,PMR was carried out.,12/11/2018
A2A,02-FT-004C,PMR,PMR,PMR was carried out.,12/11/2018
A2A,04-LSHH-015,PMR,PMR,PMR was carried out.,12/11/2018
A2A,04-LSHH-016,PMR,PMR,PMR was carried out.,12/11/2018
A2B,07-PT-012,PMR,PMR,Stopped by operation.,12/11/2018
A2B,07-PT-029,PMR,PMR,Stopped by operation.,12/11/2018
A2A,03-PDT-005,Install new,Install new,New Yokogawa Tx was configured and installed.,12/11/2018
A2A,04-FT-020,Check reading,No problem,Zero and span check were done found no problem.,12/11/2018
A2A,04-FT-003A,Check reading,No problem,Internal flushing and zero check were done found no problem.,12/11/2018
A2A,04-FT-003B,Check reading,No problem,Internal flushing and zero check were done found no problem.,12/11/2018
A2A,04-FT-003C,Check reading,No problem,Internal flushing and zero check were done found no problem.,12/11/2018
A2A,04-TE-023,Check reading,No problem,Element and loop check were done found no problem.,12/11/2018
A2B,13-PT-025,Hunting,No problem,Function and loop check were done found no problem.,12/11/2018
A2B,13-FT-017,Hunting,No problem,Zero and span check were done found ok and stable.,12/11/2018
A2A,16-PV-004,Leakage,Corrective/ Packing leakage,Tighten on packing gland to stop leakage.,12/11/2018
A2A,16-FT-003,Wrong reading,No problem,"Flushing, Zero and span check were done found no problem.",12/11/2018
A4,51-LT-065,No reading,Corrective / Suspended TX,Reset the Tx then calibrate it as operator hand dip.,12/11/2018
A2A,02-LT-008,PMR,PMR,PMR was carried out.,13/11/2018
A2A,02-FT-005A,PMR,PMR,PMR was carried out.,13/11/2018
A2A,02-FT-005B,PMR,PMR,PMR was carried out.,13/11/2018
A2A,16-FT-001,PMR,PMR,PMR was carried out.,13/11/2018
A2A,16-FT-002,PMR,PMR,PMR was carried out.,13/11/2018
A2B,07-PT-012,PMR,PMR,"PMR was carried out.
Note: the main isolation valve is defective and the PI & its isolation valve are defective",13/11/2018
A2B,07-PT-029,PMR,PMR,PMR was carried out.,13/11/2018
A2B,13-K-02,High Vib. On non-drive VE,No problem,"Installed a new sensor and cable then check reading found the same, reinstall old sensor and cable then swap with drive-end VE and check reading found the same, return each sensor to old position.",13/11/2018
A2B,13-FV-005,Hunting FB indication,Corrective / Defective F.B card,"Dismantle old F.B card, cut the defective part of cables, install another old card and adjust cam position then check F.B with DCS found ok. install a new nut, ferrule and back ferrule for actuator air supply tube.",13/11/2018
A2B,13-PT-054,Wrong reading,Corrective / repeated/ Tap point blockage,"Clear blockage from tap point, then check reading found matched with PT-055.",13/11/2018
A2B,13-PT-055,Wrong reading,Corrective / repeated/ Tap point blockage,"Clear blockage from tap point, then check reading found matched with PT-054.",13/11/2018
A2B,13-LT-007,Hunting,Corrective / blockage,"Flush the tap points, Zero check found ok, check reading found 0 % and matching LG.",13/11/2018
A4,54-XSH-002,Alarm,No problem,"Function check found ok, the alarm is actual.",13/11/2018
A2A,03-VSH-003F,PMR,PMR,PMR was carried out.,14/11/2018
A2A,06-PDT-002,PMR,PMR,PMR was carried out.,14/11/2018
A2A,06-PT-004,PMR,PMR,PMR was carried out.,14/11/2018
A2A,02-PSL-154,PMR,PMR,PMR was carried out.,14/11/2018
A2A,02-FT-055,PMR,PMR,PMR was carried out.,14/11/2018
A2B,13-PDT-063,Install new,Install new,New YOKOGAWA Tx was configured and installed,14/11/2018
A2B,13-K-02,No N2 output,Corrective/ Regulator needs adjustment,"Adjust regulator output at 0.4bar as RTQ eng request.
Install new gauge instead of defective one at regulator output",14/11/2018
A2B,07-TE-669,High reading,No problem,"Element and loop check found no problem
Note: The common is shorted & the other channel is defective",14/11/2018
A2A,04-FT-524,I/O Bad,Corrective/ Water inside Tx casing,Dry the Tx from water & function check found ok,14/11/2018
A2B,13-LT-007,Wrong reading,Corrective/ Blockage in high side tube,"Clear blockage from high side tube & check Tx reading found ok and matching L.G. reading
Note: The thermal insulation needs to be repaired",14/11/2018
A4,51-LT-035,I/O Bad,Corrective/ Circuit breaker is fallen down,"Turn on circuit breaker then function check found ok
Calibrate level as operation hand dip",14/11/2018
A4,51-LIT-001,Lay new cable,Corrective/ Lay new cable,Lay new cable. The excavation beside the stairs of the tank isn't completed,14/11/2018
A2B/15,15-VSH-054C,PMR,PMR,PMR was carried out.,15/11/2018
A2B/13,13-LT-007,Wrong reading,Corrective/ Hunting,"Flushing tap points, zero check was done found ok.
Clear condensate from low side impulse tube then check reading found matched with LG (0%)",15/11/2018
A2A/02,02-FT-.019,I/O bad,Corrective/ I/O bad,"Reset TX then check reading found ok.
EPROM asked to replace the TX with new yokogawa.
New TX was installed after configuration",15/11/2018
A2A/05,05-FT-003A,Hunting,No problem,Flushing & zero check found no problem.,15/11/2018
A2A/05,05-FT-003B,Hunting,No problem,Flushing & zero check found no problem.,15/11/2018
A2A/05,05-FT-003C,Hunting,No problem,Flushing & zero check found no problem.,15/11/2018
A2A/06,06-PDT-003,Wrong reading,No problem,Flushing & zero check found no problem.,15/11/2018
A2A/16,16-LDT-006,Check reading,No problem,Flushing & zero check found no problem.,15/11/2018
A2A/16,16-LDG-208,Not clear reading,Corrective/ Blockage and unclean glass,"Clean LG with steam to clear all blockage and clean the glass
Note: Lamp of the LG illuminator is defected and needs to be replaced by elec. Dep..",15/11/2018
A4/51,51-LT-031,Power failure,Corrective/ CB needs replacement,Replace circuit breaker Q5 by spare one Q11 ,15/11/2018
A4/51,51-JIK-02,Fix JB,Defective cover,Fix the cover of  the JB.,15/11/2018
A4/51,51-LT-035,I/O bad,Corrective/ Fallen circuit breaker,"Megger on power cables found (blue & black) are shorted circuit together.
Use the earth cable instead of blue cable.
Raise CB & check reading found ok.",16/11/2018
A4/51,51-LT-031,Wrong reading,Corrective/ calibrate,"Check found no errors.
The reading was 11.15 m but it wasn't accepted by operation.
Calibrate the TX to read 10.40 m as requested by operation .
Note:
No hand dip was taken by operator.",16/11/2018
A2B/13,13-XV-021,No response,Corrective/ Stuck solenoid valve.,"Clear solenoid valve stuck then function check for the valve found ok and check open/close indication found ok.
solenoid valve replacement  is highly recommended.",16/11/2018
A2A/05,05-FV-017,Valve failure,Corrective/ Broken air supply tube ,New air tube was installed.,16/11/2018
A2B/07,07-PV-030,Check indication,No problem,Stopped by operation,16/11/2018
A2B/07,07-PDT-011,High reading,No problem,"Flushing, reset and zero check were done found ok.
Reading before as after = 0.2 bar",17/11/2018
A2B/13,13-TE-075,Wrong reading,Corrective/ Adjust emissivity,"Adjust emissivity, clean lens to obtain reading required by operation.",17/11/2018
A2B/13,13-FT-067,I/O bad,Corrective/ Defective TX,Check found alarm ALO cap error. Reset TX was done but useless. Install new yokogawa TX after configuration,17/11/2018
A2B/07,07-PAHH-753,Alarm (comp. is OFF),No problem,"Complete check was done for 07-PT-753 found no problem.
Loop check was done found no problem.
The compressor was at 'REG MODE' put it at 'Normal Mode"" then alarm cleared.
",17/11/2018
A2B/07,07-PAH-746,Alarm (comp. is OFF),No problem,"Complete check was done for 07-PT-746 found no problem.
Loop check was done found no problem.
The compressor was at 'REG MODE' put it at 'Normal Mode"" then alarm cleared.
",17/11/2018
A2A/02,02-PI-206A,Install new,Install new,New pressure gauge was installed with the old manifold.,17/11/2018
A2B/07,07-FT-006,Wrong reading,Corrective/ Reset Tx,"Flushing, reset and zero check were done then check reading found ok.
",17/11/2018
A2B/07,07-FT-036,Wrong reading,Corrective/ flushing,"Flushing and zero check were done then check reading found ok and matched with 07-FT-006.
",17/11/2018
A2B/07,07-PV-030,Wrong feedback,Corrective/ Broken proximity,"Install old proximity switch instead of the broken one of the open position, check indication with DCS found ok. Operator refused to check close position",17/11/2018
A2B/07,07-K-01C,Alarm,Corrective/ Panel purge alarm,"Tighten all door lockers, reset purge control unit then alarm is cleared",17/11/2018
A2B/13,13-HZ-01,Pressure survey,pressure survey,Pressure survey was done ,18/11/2018
A2B/13,13-HZ-51,Pressure survey,pressure survey,Pressure survey was done ,18/11/2018
A2A/12,12-LV-063,Passing ,Corrective / passing ,"Dismantled , passing test was done found passing at no pressure , reinstall again , waiting spares ",18/11/2018
A2A/04,04-FT-002,PMR,PMR,PMR was carried out,18/11/2018
A2B/13,13-PV-014,Valve fail,No problem,"Function check was done found ok , transfer the job to static department to clean filter as they complain from low flow ",18/11/2018
A2A/16,16-LDG-208,Dirty,Corrective/ Non clear level,"Dismantled , transferred to EMC W/S , two end blinds were installed ",18/11/2018
A2B/13,13-TE-038,Hunting reading ,Corrective/ loose wire ,"Tighten on element wires , loop / element check were done found ok ",18/11/2018
A2A,02-H-01,Pilots alarm,Corrective / adjust air/fuel ratio,Adjust air/fuel ratio for off pilots.,19/11/2018
A2A,03-H-01,Pilots alarm,Corrective / adjust air/fuel ratio,Adjust air/fuel ratio for off pilots.,19/11/2018
A2A,04-H-04,Pilots alarm,Corrective / adjust air/fuel ratio,"Adjust air/fuel ratio for off pilots.
For BSL-004F, F.G line purged  and pilot burned and flame is on and ok.",19/11/2018
A2B,07-FT-037,PMR,PMR,PMR was carried out,19/11/2018
A2B,07-FT-038,PMR,PMR,PMR was carried out,19/11/2018
A2B,05-LT-010,Install new,Install new,Cancelled by operation.,19/11/2018
A2B,13-HZ-51,Pressure survey,Pressure survey,Pressure survey was done ,19/11/2018
A2A,16-LDG-208,Reinstall,Corrective/ Reinstall,"Install new glasses, gaskets and mica sheets then pressure test was done found ok, reinstall again.",19/11/2018
A2B,13-TT-075,Check reading,No problem,Cancelled as there was no problem with operation.,19/11/2018
A2B,13-TT-077,Check reading,No problem,Cancelled as there was no problem with operation.,19/11/2018
A2B,13-FV-011,Check,Corrective / Calibration needed,"Complete calibration was done, check stroke found ok.",19/11/2018
A2B,13-FT-011,Hunting  ,No problem,"Check tap point found ok, Zero/Span check were done found ok, reading before as after, tighten on Tx wires at junction box and CR.",19/11/2018
A2B,13-FV-011,Hunting  ,No problem,"Check valve stroke found ok, tighten on I/P wires at junction box and CR.
Note: while working on valve once it was hunting due to vibration on I/P.",19/11/2018
A2B,13-TE-043,Wrong reading ,No problem,"tighten on element wires , loop / element check were done found ok ",19/11/2018
A4/51,51-MOV-283,Check,Corrective / C.B off ,"Check found the C.B off, return it back on then check MOV found ok.",19/11/2018
