LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
A2A,04-PSLL-613,Alarm,Corrective/ Leakage,###############################################################################################################################################################################################################################################################,20/11/2018
A2A,04-K-02A,Check rod drop system,Corrective/ Cracked restriction orifice,"Fix the cracked restriction orifice with Epoxy Bond, adjust pressure to 3 bar, check found no leakage and no alarm  PALL-613.",20/11/2018
A2B/13,13-FT-059,PMR,PMR,PMR was carried out,21/11/2018
A2B/13,13-FV-009,PMR,PMR,PMR was carried out,21/11/2018
A2A/04,04-K-02A,Install rod drop indicators,Corrective / Leakage,"Maintained all indicators at EMC w/s, reinstall the indicator and function check found ok and PSLL-613 alarm is cleared.
Note: Two indicators had a crack in inlet nut thread and one of them has not a spring return.",21/11/2018
A2B/13,13-PT-054,Wrong reading,Corrective / blockage,put steam hose on tap point to clear blockage then check reading found ok.,21/11/2018
A2A/05,05-LT-010,Install new,Install new,New Yokogawa Tx configured and installed.,21/11/2018
A2A/04,04-PDT-508,Install new,Install new,"Stopped, waiting CCR S/D.",21/11/2018
A2B/13,13-FV-011,Loop hunting,No problem,"Dismantle the actuator then transfer it to EMC w/s, install new positioner, complete calibration was done, reinstall again",21/11/2018
A2A/04,04-FT-009,Check reading,No problem,"Zero check found ok, could not check span as the low side isolation valve hand is broken and both isolation valves are passing. ",21/11/2018
A2A/02,02-H-01,Pilots alarm,Corrective/repeated/ Air to fuel ratio adjust,Adjust air/fuel ratio for off pilots.,21/11/2018
A4/51,51-TK-15,Check reading,Corrective / reset needed,"Check for errors found no errors, check level status found ( BL = measurement blocked), reset then function check found ok.",21/11/2018
A2A/02,02-PSL-072,PMR,PMR,PMR was carried out,22/11/2018
A2B/07,07-LT-019,PMR,PMR,PMR was carried out,22/11/2018
A2A/04,04-ZSX-701,No Alarm,Corrective/ Actuation stem is stuck,Clear actuation stem stuck then function check found ok.,22/11/2018
A4/56,56-FT-003,Check,No problem,Flushing and zero / span check were done found no problem.,22/11/2018
A4/56,56-LT-005,Check,No problem,Flushing and zero / span check were done found no problem.,22/11/2018
A4/56,56-LT-006,Check,No problem,Flushing and zero / span check were done found no problem.,22/11/2018
A4/51,51-LT-065,Stuck reading,Corrective/ repeated/ Error ES-607,"Check found error ES-607.
Software reset was done , then check reading found matched with operator hand dip.",24/11/2018
A2A/04,04-PT-047A,PMR,PMR,PMR was carried out,25/11/2018
A2A/04,04-PT-047B,PMR,PMR,PMR was carried out,25/11/2018
A2A/04,04-PT-047C,PMR,PMR,PMR was carried out,25/11/2018
A2A/12,12-FV-010,PMR,PMR,PMR was carried out,25/11/2018
A2A/12,12-FV-012,PMR,PMR,PMR was carried out,25/11/2018
A2A/12,12-FV-031,PMR,PMR,PMR was carried out,25/11/2018
A2B/45,Unit 45,Survey,Survey,Visual unit survey was carried out,25/11/2018
A2B/13,13-TE-038,Wrong reading,No problem,"Dismantle element and transfer it to EMC W/S check using metal block for temp. above 400 C and found ok.
Loop check was done found no problem.
Reinstall again. 
Recommendation: to dismantle TW and Check it.",25/11/2018
A2B/13,13-TE-043,Wrong reading,No problem,"Dismantle element and transfer it to EMC W/S check using metal block for temp. above 400 C and found ok.
Loop check was done found no problem.
Reinstall again. 
Recommendation: to dismantle TW and Check it.",25/11/2018
A2B/45,45-LSLL-011,Leakage,Corrective/Repeated/  Pin hole at switch chamber,"Dismantle it and weld at EMC w/s and reinstalled with new gaskets.
Function check was done found ok.
Note:
Drain lines are blocked.",25/11/2018
A2B/13,13-LT-007,Wrong reading,Corrective/ Level at the dry leg,"Flushing was done for the tap points, drain the dry leg.
Zero check found ok and check reading found matched with the LG.",25/11/2018
A2B/13,UNIT 13,Survey,Survey,Visual unit survey was carried out,26/11/2018
A2B/14,UNIT 14,Survey,Survey,Visual unit survey was carried out,26/11/2018
A2B/15,UNIT 15,Survey,Survey,Visual unit survey was carried out,26/11/2018
A2B/13,13-FV-116,PMR,PMR,PMR was carried out,26/11/2018
A2B/07,07-PV-009,PMR,PMR,PMR was carried out,26/11/2018
A2B/13,13-FT-052,Wrong reading,Corrective / repeated / blocked tap point,Clear blockage from low side tap point then check reading found it ok ,26/11/2018
A2B/13,13-FT-053,Wrong reading,Corrective / repeated / blocked tap point,Clear blockage from low side tap point then check reading found it ok ,26/11/2018
A2A/02,02-H-01,Pilot alarm,Corrective / repeated / blocked nozzles,Clean nozzles and adjust air/fuel ratio ,26/11/2018
A2A/04,04-H-02,Pilot alarm,Corrective / repeated / blocked nozzles,Clean nozzles and adjust air/fuel ratio ,26/11/2018
A2B/13,13-LT-007,Wrong reading,Corrective/ repeated  Level at the dry leg,"Flushing was done for tap points, clear condensate from dry leg , check reading found 13.6% and matched with LG ",26/11/2018
A2B/45,45-FT-001,Wrong reading,Corrective / isolated from tap point isolation valves ,"Check found Tx isolated from tap points, put it in service , flushing , zero check found ok then check reading found ok ",26/11/2018
A2A/05,05-FT-009C,I/O bad ,Corrective / need reset ,"Reset , zero check found ok then check reading found ok ",26/11/2018
A2B/13,13-LT-007,Wrong reading,Corrective/ repeated/  Level at the dry leg,"Flushing was done for the tap points, drain the dry leg.
Zero check found ok and check reading found matched with the LG.
Recommendation 
repair the missing parts of thermal insulation ",26/11/2018
A4/51,UNIT 51,Lay cables ,Corrective/ lay cables,laying cables in progress,26/11/2018
A4/51,51-LT-070,Dismantle,Corrective/ Dismantle,"Dismantle Tx , Lock motor , transfer displacer to EMC W/S , bolts , gaskets left beside Tx ",26/11/2018
A2B/14,14-VSH-004A,PMR,PMR,PMR was carried out ,27/11/2018
A2B/15,15-LV-002,PMR,PMR,PMR was carried out ,27/11/2018
A2B/15,15-LV-022,PMR,PMR,PMR was carried out ,27/11/2018
A2B/13,13-LT-042,Leakage ,Corrective / defective gasket ,Install 2 new gaskets.,27/11/2018
A2B/13,13-LT-007,Hunting ,No problem ,"Flushing, zero / span check were done found ok 
Dismantle thermal insulation. Check steam trace found ok. Reinstall thermal insulation. ",27/11/2018
A2A/06,06-PDT-003,Dismantle ,Corrective/ Repeated / dismantle ,Dismantle the impulse tubes then reinstall again as operation request,27/11/2018
A4/51,UNIT 51,Lay cables ,Corrective/ lay cables,"Cables were laid from MOV-215 (TK-10) to MOV-220 (TK 11) and from  MOV-281 (TK 40) to  MOV-284 (TK41)
NOTE : terminal strip at TK10 needs to be replaced ",27/11/2018
A4/51,51-LT-031,Wrong reading ,Corrective/ Displacer Stuck,"Clear displacer stuck , level calibration was done then check reading found it ok .",27/11/2018
A2A,05-FT-009C,Install new,Install new,New Yokogawa Tx installed after configuration,28/11/2018
A2A,05-FV-017,Valve fail,Corrective/ repeated/ Broken air tube,"Fix the broken I/P / positioner tube, check valve action found ok",28/11/2018
A2A,06-PDT-001,Isolate Tx,Isolate Tx,Tx was isolated,28/11/2018
A2A,06-PDT-003,Isolate Tx,Isolate Tx,Tx was isolated & impulse tube was removed,28/11/2018
A2B,14-FV-016,PMR,PMR,PMR was carried out ,28/11/2018
A2B,07-TV-074,PMR,PMR,PMR was carried out ,28/11/2018
A4/51,51-LT-035,Reading stuck,No problem,"Check found level & temp reading are ok in site (PET) but no reading on DCS panel, common problem, transferred to system Eng. ",28/11/2018
A4/51,51-LT-031,Reading stuck,No problem,"Check found level & temp reading are ok in site (PET) but no reading on DCS panel, common problem, transferred to system Eng. ",28/11/2018
A4/51,51-LT-031,Reading stuck,Reading stuck,Reset then check reading found ok & accepted by operation,28/11/2018
A2A,05-PT-019,PMR,PMR,PMR was carried out ,29/11/2018
A2A,05-PT-020,PMR,PMR,"PMR was carried out 
Recomm. Replace it by new one",29/11/2018
A2A,05-PT-022,PMR,PMR,PMR was carried out ,29/11/2018
A2A,05-PT-023,PMR,PMR,PMR was carried out ,29/11/2018
A2A,05-FT-019,PMR,PMR,PMR was carried out ,29/11/2018
A2B,07-FT-019,Wrong reading,Corrective/ Clear condensate,"Flushing to clear condensate, zero/span and mA check were done found ok",29/11/2018
A2B,13-PT-054,Low Reading,Corrective/ Blocked tap point,Open N2 purge,29/11/2018
A2A,06-PDT-001,Put in service,Corrective/ Put in service,Put Tx in service,29/11/2018
A2A,06-PDT-003,Put in service,Corrective/ Put in service,Put Tx in service,29/11/2018
A2A,12-LT-031,Wrong reading,No problem,Check Tx reading found matching LG reading (99%),29/11/2018
A2A,12-PV-032,Blocked Line,No problem,"Dismantle the valve from body to let the operation to purge the line
Reinstall the valve with new line gaskets, check valve stroke found ok",29/11/2018
A2A,12-LV-031,Blocked Line,No problem,"Dismantle the valve from body to let the operation to purge the line
Dismantle the valve bonnet to check internal parts for any blockage but found it all clear
Reassemble the valve bonnet, reinstall the valve with new line gaskets, check valve stroke found ok",29/11/2018
A2B,13-PT-054,Put in service,Corrective/ Blocked tap point,The tap point still blocked,29/11/2018
A4/51,51-LT-031,Replace XPU card,Corrective/ Replace XPU card,"Replace XPU card, replace chip of SPU by new one 
Recalibrate the level then function check found ok",29/11/2018
A4/51,51-LT-035,Check Comm. Cable,Corrective/ Defective cable,"Check the transmission cable found short between 2 wires, use the TSI cable instead then check reading at CR & DCS found ok",29/11/2018
A4/52,52-P-05,Check earth,Corrective/ Defective relay,"The earth box was filled with water, dry it then check found defective relay
Connect the earth circuit of the LA instead then function check found ok",30/11/2018
A4/51,51-LT-031,Stuck reading,Corrective/ Stuck reading at 10.421m,"Reset was done but still reading the same
Force the displacer to go down and pass the stucked level 
Return it back to operation then check reading found 3.413m and accepted by operation",30/11/2018
A2A,05-LT-005,Wrong reading,Corrective/ Defective Tx,"Install new Yoko. Tx after configuration
Fill the wet leg with service then function check found ok
Check reading found it matching LG reading",30/11/2018
A2B,07-LSLL-021,Alarm,No problem,"No Alarm present
Function check for the micro switch found no problem",30/11/2018
A2A,02-FV-005,Low flow at max. opening,No problem,"Check valve stroke found ok
Dismantle the valve bonnet & check valve internal parts found all clear ",30/11/2018
A2B,13-PT-054,Put in service,Corrective/ Put in service,Put the Tx in service and check reading found it matching PT055 reading,30/11/2018
A2A,12-FT-011,Wrong reading,Corrective/ Partial Blockage,Flushing and zero/span check were done then check reading found ok,1/12/2018
A2A,12-FT-013,Wrong reading,Corrective/ Partial Blockage,Flushing and zero/span check were done then check reading found ok,1/12/2018
A2A,05-FV-025,Blockage,No problem,"Dismantle valve bonnet, check internals found ok, reassemble with the old bonnet gasket.
Operation purged the line then check valve stroke found ok.",2/12/2018
A2B,13-PT-054,Wrong reading,Corrective/ repeated/ Blocked tap point,Put steam hose and open nitrogen purge.,2/12/2018
A2B,07-TE-669,Install new,Corrective/ Defective element,"Install new TE (Not as original).
Fabricate tube as thermo well for it then check found no alarm.
Note:
TE junction box filled with oil.",2/12/2018
A2B,15-VSH-054B,Alarm,Corrective/ Readjust set point,Increase switch set point by 1/4 turn then function check found ok.,2/12/2018
A2A,04-PT-050,Hunting,No problem,Zero / span check found ok then check reading found ok.,2/12/2018
A4/51,Unit 51,Survey,Survey,"The cable length between TK-18 and TK-41 is 200m, The cable length between TK-18 and TK-10 is 260m, transfer 3 cable drums to launcher analyzer house.",2/12/2018
A4/54,Unit 54,Survey,Survey,Visual unit survey was done.,2/12/2018
A4/55,Unit 55,Survey,Survey,Visual unit survey was done.,2/12/2018
A4/58,Unit 58,Survey,Survey,Visual unit survey was done.,2/12/2018
A4/56,Unit 56,Survey,Survey,Visual unit survey was done.,2/12/2018
A2A/04,04-PT-025,PMR,PMR,PMR was carried out,3/12/2018
A2A/04,04-PT-026,PMR,PMR,PMR was carried out,3/12/2018
A2A/02,02-FT-058,PMR,PMR,PMR was carried out,3/12/2018
A2A/04,04-LT-006,PMR,PMR,PMR was carried out,3/12/2018
A2A/04,04-LT-007,PMR,PMR,Visual check was done with LG as main isolation valves are passing.,3/12/2018
A2B/13,13-PT-054,Put in service,No problem,Put in service then check reading found ok.,3/12/2018
A2B/13,13-PT-055,Wrong reading,Corrective/ repeated/ Blocked tap point,"Put a steam hose, open nitrogen purge, then put in service and check reading found it ok and matched with PT-054",3/12/2018
A2A/02,Unit-02,Survey,Survey,Visual survey was done,3/12/2018
A2A/04,04-H-01,No feedback,Corrective/ repeated/ Blocked nozzles,"Clean nozzles, adjust air/fuel ratio.",3/12/2018
A2A/04,04-H-02,No feedback,Corrective/ repeated/ Blocked nozzles,"Clean nozzles, adjust air/fuel ratio.
Note:
04-BSL-002F has a feedback on card but indication lamp is OFF at LCP.",3/12/2018
A2A/04,04-H-03,No feedback,Corrective/ repeated/ Blocked nozzles,"Clean nozzles, adjust air/fuel ratio.",3/12/2018
A2A/04,04-H-04,No feedback,Corrective/ repeated/ Blocked nozzles,"Clean nozzles, adjust air/fuel ratio.",3/12/2018
A2B/15,15-ME-04A,No stroke,corrective/ Broken air supply tube.,"Install union to repair broken air supply tube, check angle found ok.",3/12/2018
A4/51,51-LT-099,PMR,PMR,PMR was carried out,3/12/2018
A4/51,51-TK-18,Laying cables,corrective/ Laying cables,Laying cables is in progress,3/12/2018
A4/51,51-TK-10,Laying cables,corrective/ Laying cables,Laying cables is in progress,3/12/2018
A4/51,51-TK-42,Laying cables,corrective/ Laying cables,Laying cables is in progress,3/12/2018
A4/53,Unit-53,Survey,Survey,Visual survey was done,3/12/2018
A2A/02,02-LSLL-051,PMR,PMR,PMR was carried out,4/12/2018
A2A/04,04-LSL-803A,PMR,PMR,PMR was carried out,4/12/2018
A2A/04,04-LSL-803B,PMR,PMR,PMR was carried out,4/12/2018
A2A/02,02-PT-004,PMR,PMR,PMR was carried out,4/12/2018
A2A/02,02-LT-009,PMR,PMR,PMR was carried out,4/12/2018
A2A/02,02-LT-010,PMR,PMR,PMR was carried out,4/12/2018
A2A/12,12-FV-050,PMR,PMR,PMR was carried out,4/12/2018
A2A/02,02-H-01,No feedback,Corrective / repeated/ Blocked nozzles,"Clean nozzles, adjust air/fuel ratio.",4/12/2018
A2A/03,03-H-01,No feedback,Corrective / repeated/ Blocked nozzles,"Clean nozzles, adjust air/fuel ratio.",4/12/2018
A2B/13,13-PT-055,Wrong reading ,No problem ,function check found ok ,4/12/2018
A2B/13,13-PT-054,Wrong reading ,Corrective / repeated/ Blocked tap point ,"put a steam hose on the blocked tap point , open Nitrogen purge ",4/12/2018
A2B/13,13-FT-052,Wrong reading ,Corrective / repeated/ Blocked tap point ,"check found high side tap point blocked (solidified sulphur)
Ask operation to clear the blockage , zero check found ok ",4/12/2018
A2B/13,13-FT-053,Wrong reading ,Corrective / repeated/ Blocked tap point ,"check found high side tap point blocked (solidified sulphur)
Ask operation to clear the blockage , zero check found ok ",4/12/2018
A2B/07,07-PDT-001,Wrong reading ,No problem ,"flushing , zero check found ok , tighten on wires at junction box and CR",4/12/2018
A4/51,51-LT-002,PMR,PMR,PMR was carried out,4/12/2018
A4/51,51-TK-18,Defective cable,Corrective/ Laying cables,Laying cables is in progress,4/12/2018
A4/51,51-TK-10,Defective cable,Corrective/ Laying cables,Laying cables is in progress,4/12/2018
A4/51,51-TK-41,Defective cable,Corrective/ Laying cables,Laying cables is in progress,4/12/2018
A4/51,51-TK-34,Defective cable,Corrective/ Laying cables,Laying cables is in progress,4/12/2018
A4/53,56-YSH-504A,Alarm,Corrective/ bending roller support ,"check found bending roller support , repair it then function check for the switch found ok 
Recommendation :Replace switch roller with new one ",4/12/2018
A2B/13,13-PT-054,put it in service ,Corrective/ repeated/ Blockage ,Return back in service then check reading found it ok ,5/12/2018
A2A/04,UNIT 04,Survey,survey,Visual unit survey was done ,5/12/2018
A2B/07,UNIT 07,Survey,survey,Visual unit survey was done ,5/12/2018
A2B/13,13-PT-090,Wrong reading ,Corrective / Defective Tx ,Install new yokogawa one then check reading found it ok ,5/12/2018
A2B/13,13-PI-351C,Defective ,Corrective / Defective ,Install an old one instead of defective one ,5/12/2018
A2A/04,04-FT-006,wrong reading ,Corrective / blockage ,"Internal flushing was done , zero check found ok then check reading found it ok ",5/12/2018
A2B/14,14-PT-019,wrong reading ,Corrective / condensate,"Flushing was done to clear condensate, zero check found ok then check reading found it ok ",5/12/2018
A4/51,51-TK-18,Defective cable,Corrective/ Laying cables,Laying cables is in progress,5/12/2018
A4/51,51-TK-10,Defective cable,Corrective/ Laying cables,Laying cables is in progress,5/12/2018
A4/51,51-TK-41,Defective cable,Corrective/ Laying cables,Laying cables is in progress,5/12/2018
A4/51,51-TK-34,Defective cable,Corrective/ Laying cables,Laying cables is in progress,5/12/2018
A4/56,56-LT-001,wrong reading ,Corrective/ error code 01298,"check found error code 01298 ( max safe fill reached), to be continue tomorrow to clean Tx antenna. operator will carry on hand dip",5/12/2018
A4/56,56-PI-207,check,No problem ,"Dismantled then checked found ok , reinstalled again",5/12/2018
A4/56,56-PI-208,check,Corrective/ missing manifold ,"The PI was beside pump without manifold, Check it at EMC W/S found ok. left at EMC W/S waiting spare manifold.  ",5/12/2018
A2A,04-TE-064,Wrong reading ,No problem,Element & loop check found ok,6/12/2018
A2B,13-FT-052,Put in service,Corrective/ repeated/ Put in service,Put the Tx in service and check reading found ok,6/12/2018
A2A,05-VSH-173B,Alarm,Needs Adjust,Reduce switch senstivity,6/12/2018
A4/51,51-TK-18,Defective cable,Corrective/ Laying cables,"Laying cables was complete, waiting to terminate the cables to MOVs",6/12/2018
A4/51,51-TK-10,Defective cable,Corrective/ Laying cables,"Laying cables was complete, waiting to terminate the cables to MOVs",6/12/2018
A4/51,51-TK-41,Defective cable,Corrective/ Laying cables,"Laying cables was complete, waiting to terminate the cables to MOVs",6/12/2018
A4/51,51-LT-059,Defective cable,Corrective/ Laying cables,Laying cables is in progress,6/12/2018
A4/51,51-LT-065,Wrong reading ,Corrective/ error code E607,Reset the Tx then disable the servo auto test,6/12/2018
A4/54,54-LT-043,Wrong reading ,Corrective / Defective connection,"Check found the impulse tube's ferrol & back ferrol from manifold side are defective and the wet leg was empty
Install new ferrols, refill the wet leg then check reading found ok ",7/12/2018
A2B,13-FT-052,Wrong reading ,Corrective / Repeated / Blockage,"Dismantle the impulse line and connector & let the operation to clear the blockage
Reconnect the impulse line and check reading found ok",7/12/2018
A2A,05-TT-047,I/O Bad,Corrective / Needs reset,"Reset the Tx then function check found ok
Element & loop check found ok",8/12/2018
A2A/04,04-FT-532,Wrong reading ,Corrective/ repeated/ Blockage ,Flushing & zero/span check then check reading found ok,9/12/2018
A2B/07,07-PT-020,Install new,Install new,New yokogawa Tx was configured and installed,9/12/2018
A2B/07,07-PT-021,Install new,Install new,New yokogawa Tx was configured and installed,9/12/2018
A2B/07,07-PT-023,Install new,Install new,"Stopped, different Tx type",9/12/2018
A2B/13,13-FT-052,Wrong reading ,Corrective/ repeated/ Blockage ,"The high side tap point was totally blocked, waiting for operation to clear it",9/12/2018
A2B/13,13-FT-053,Wrong reading ,Corrective/ repeated/ Blockage ,"The high side tap point was totally blocked, waiting for operation to clear it",9/12/2018
A2B/13,13-FT-052,Put it in service ,Corrective/ repeated/ Blockage ,"The tap point still blocked, waiting for operation to clear it",9/12/2018
A2B/13,13-FT-053,Put it in service ,Corrective/ repeated/ Blockage ,"The tap point still blocked, waiting for operation to clear it",9/12/2018
A2B/13,13-PT-054,Wrong reading ,Corrective/ repeated/ N2 purging was opened,Closed the N2 purging and check reading found ok and matching with PT055 reading,9/12/2018
A4/51,51-MOV-255,Connect signal cable,Corrective/ Laying cables,"Terminate the communication cable, Inform system engineer to reset the loop",9/12/2018
A4/51,51-MOV-215,Connect signal cable,Corrective/ Laying cables,"Terminate the communication cable, Inform system engineer to reset the loop",9/12/2018
A4/51,51-MOV-283,Connect signal cable,Corrective/ Laying cables,"Terminate the communication cable, Inform system engineer to reset the loop",9/12/2018
A4/51,51-LT-070,Re-install,Corrective/ Re-install,"Reinstall the Tx and calibrate it as operation hand dip
Check for error codes found no error",9/12/2018
A4/51,51-LT-059,Lay Cables,Corrective/ Laying cables,Laying cables in progress,9/12/2018
A2A/04,04-PDT-912,I/O bad ,Install new,New yokogawa Tx was configured and installed,10/12/2018
A2A/04,04-PDT-913,Wrong reading ,Corrective/ Defective display ,"Replace the defective display , zero check found ok ",10/12/2018
A2B/13,13-FT-021,Wrong reading ,Corrective/ repeated/ condensate,"flushing was done to clear condensation , zero check found ok then check reading found it ok ",10/12/2018
A2B/13,13-FT-052,Wrong reading ,Corrective/ repeated/ Blockage ,"The high side tap point was blocked, waiting for operation to clear it",10/12/2018
A2B/13,13-FT-053,Wrong reading ,Corrective/ repeated/ Blockage ,"The high side tap point was blocked, waiting for operation to clear it",10/12/2018
A4/51,51-LT-059,Lay Cables,Corrective/ Laying cables,waiting the crane to transfer the cable drum ,10/12/2018
A4/51,51-PI-280,Defective PI,Corrective/ Defective PI,Install new PI instead of defective one ,10/12/2018
A4/51,51-PI-290,Defective PI,Corrective/ Defective PI,Install new PI instead of defective one ,10/12/2018
A4/51,51-PI-264,Defective PI,Corrective/ Defective PI,Install new PI instead of defective one ,10/12/2018
A4/58,58-FT-006,Technical request ,No problem ,Check flow reading by opening the drain found it 900 Nm3/hr,10/12/2018
A2A/03,03-FT-005A,PMR,PMR,PMR was carried out ,11/12/2018
A2A/03,03-FT-005B,PMR,PMR,PMR was carried out ,11/12/2018
A2A/03,03-FT-005C,PMR,PMR,PMR was carried out ,11/12/2018
A2A/03,03-FT-005D,PMR,PMR,PMR was carried out ,11/12/2018
A2A/03,03-FT-005E,PMR,PMR,PMR was carried out ,11/12/2018
A2A/12,12-LDV-021,PMR,PMR,PMR was carried out ,11/12/2018
A2A/12,12-LDV-032,PMR,PMR,PMR was carried out ,11/12/2018
A2B/45,45-FT-010,Wrong reading,Corrective/ repeated /blockage,"Check found blockage in low side tap point. Try to isolate tap point but it was stuck at open , inform operation to isolate the line to check the tap point",11/12/2018
A2A/05,05-VSH-175B,Adjust set point ,Corrective / Adjust set point ,Sensitivity was decreased by 1/4 G as EPROM request ,11/12/2018
A4/51,51-LT-071,PMR,PMR,PMR was carried out ,11/12/2018
A4/51,51-TE-019,Install new,install new ,"Install new Vito element and reconfigure the Tx 
level calibration then function check found ok ",11/12/2018
A2A/03,03-PT-008,PMR,PMR,PMR was carried out ,12/12/2018
A2A/03,03-PT-045,PMR,PMR,PMR was carried out ,12/12/2018
A2A/12,12-PV-061B,PMR,PMR,PMR was carried out ,12/12/2018
A2A/12,12-FV-062,PMR,PMR,PMR was carried out ,12/12/2018
A2A/03,UNIT 03,Survey,Survey,Visual unit survey was done ,12/12/2018
A2A/12,UNIT 12,PMR,PMR,Visual unit survey was done ,12/12/2018
A2A/06,06-P-04,Fix cable tray ,Corrective/ bending cable tray,Cable tray was fixed ,12/12/2018
A4/54,54-XSH-008,Check switch,Corrective/ Check switch,Hold for investigation by operation,12/12/2018
A4/54,54-XSH-009,Check switch,Corrective/ Check switch,Hold for investigation by operation,12/12/2018
A4/54,54-LG-201B,Clean LG ,Corrective/ Clean LG,Level glass was cleaned,12/12/2018
A2A/03,03-H-01,Pilots Alarm,Corrective /repeated/ Blocked nozzles,Clean nozzles and adjust air/fuel ratio for off pilots.,13/12/2018
A4/51,51-FT-014,Wrong reading,Corrective/ repeated/ Needs glycerin,Refill seal pot and impulse tubes with glycerin.,13/12/2018
A4/56,56-LIT-001,I/O bad,Corrective/ Dirty antenna,"Clean antenna from sulphur, level calibration was done then function check was done found ok.
Note:After cleaning the antenna the alarm 1298 ""Max safe fill reached"" still exist and the calibration is not accepted,so change the seting of Max Safe Fill by increasing it,but it was not accepted by the device
Chenge the Max Safe Fill by decreasing the setting,so it was accepted ,and the alarm cleared and the calibratin done,so the setting was returned back to normal setting and the device is working normal",13/12/2018
A2A/04,04-H-01,Pilots Alarm,Corrective /repeated/ Blocked nozzles,"Check found the steam tracing was isolated, informed operation to put in service, dismantled the following pilots and clear blockage from F.G elbow and nozzle: 04-BSL-01B, 01I.
The operation purged the F.G lines, reassemble the pilots, ignited them then adjust air/fuel ratio.
",14/12/2018
A2A/04,04-H-02,Pilots Alarm,Corrective /repeated/ Blocked nozzles,"Check found the steam tracing was isolated, informed operation to put in service, dismantled the following pilots and clear blockage from F.G elbow and nozzle: 04-BSL-02A, 02E, 02F, 02G, 02I, 02K, 02M, 02N.
The operation purged the F.G lines, reassemble the pilots, ignited them then adjust air/fuel ratio.
Note: 04-BSL-02A had indication on LCP but had no indication on DCS panel, informed EPROM Eng.",14/12/2018
A2A/04,04-H-03,Pilots Alarm,Corrective /repeated/ Blocked nozzles,"Check found the steam tracing was isolated, informed operation to put in service, dismantled the following pilots and clear blockage from F.G elbow and nozzle: 04-BSL-03C, 03F, 03G.
The operation purged the F.G lines, reassemble the pilots, ignited them then adjust air/fuel ratio.",14/12/2018
A2A/04,04-H-04,Pilots Alarm,Corrective /repeated/ Blocked nozzles,"Check found the steam tracing was isolated, informed operation to put in service, dismantled the following pilots and clear blockage from F.G elbow and nozzle: 04-BSL-04A, 04F.
The operation purged the F.G lines, reassemble the pilots, ignited them then adjust air/fuel ratio.",14/12/2018
A4/51,51-LT-099,Hunting,No problem,Check reading found zero% and matched with LG. Zero/ span check were done found ok.,14/12/2018
A2A/03,03-PT-010,PMR,PMR,PMR was carried out ,16/12/2018
A2A/03,03-PT-011,PMR,PMR,PMR was carried out ,16/12/2018
A2A/12,12-LV-002,PMR,PMR,PMR was carried out ,16/12/2018
A2A/12,12-LDV-035,PMR,PMR,PMR was carried out ,16/12/2018
A2B/07,07-BSL-004, Alarm,Corrective / blocked nozzle,Clean pilot nozzle & adjust air/fuel ratio then check alarm found cleared & no problem ,16/12/2018
A2B/45,45-TE-001,Dismantle,Corrective/ repeated/ Dismantle,"Dismantle the element with its thermo well as requested.
Reinstall it again",16/12/2018
A2A/06,06-PDT-001,Check reading,No problem,Flushing and zero/span check were done found no problem,16/12/2018
A2A/06,06-PDT-003,Check reading,No problem,Flushing and zero/span check were done found no problem,16/12/2018
A4/51,51-LIT-078,PMR,PMR,PMR was carried out ,16/12/2018
A4/51,51-LT-072,PMR,PMR,PMR was carried out ,16/12/2018
A4/56,56-LIT-001,Wrong reading,Corrective/ Error code (01298),"Inform EPR eng., waiting vendor recomm.",16/12/2018
A4/56,56-FV-001,PMR,Defective I/P,Waiting for spare I/P.,16/12/2018
A4/54,54-LG-201A,Dismantle,Corrective/ Dirty LG and blocked taps,Dismantle the LG clean it by steam. Operation cleared blockage from tap points. Reinstall it & put it in service,16/12/2018
A4/54,54-LG-201B,Dismantle,Corrective/ Dirty LG and blocked taps,Dismantle the LG clean it by steam. Operation cleared blockage from tap points. Reinstall it & put it in service,16/12/2018
A4/56,56-FV-001,Install New I/P,Corrective/ Install new I/P,Install an new positioner and I/P then calibration was done,17/12/2018
A4/51,51-FV-047,Check stroke,Corrective/ Defective cable from CR to JB,"Check valve stroke by injection mA from JB found ok
No signal comes from CR to the JB, waiting cable from CR to JB to be checked",17/12/2018
A4/51,51-FV-048,Check stroke,Corrective/ Defective cable from CR to JB,"Check valve stroke by injection mA from JB found ok
No signal comes from CR to the JB, waiting cable from CR to JB to be checked",17/12/2018
A4/54,54-LT-044,Reinstall ,Corrective/ Reinstall ,Reinstall and calibration were done as operation req.,17/12/2018
A4/54,54-XV-002,Dismantle,Corrective/ Dismantle ,Dismantle the valve and left it beside the vessel as operation req.,17/12/2018
A4/54,54-FI-206,Dismantle,Corrective/ Dismantle ,Dismantle and left it beside the vessel as operation req.,17/12/2018
A2B/07,07-PT-658,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-PT-653,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-PT-648,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-PT-649,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-PT-645,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-PSL-652,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-678,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-666B,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-670A,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-671B,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-669,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-666A,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-668,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-670B,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-662,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-665,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-677,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-667B,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-664,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-660,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-667A,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-671A,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-663,PMR,PMR,PMR was carried out ,17/12/2018
A2B/07,07-TE-661,PMR,PMR,Jumper the wires as there is a cut in one wire of the element and no spare available,17/12/2018
A2A/02,02-E-02,Pressure Survey,Pressure Survey,Pressure Survey was done as tech. team request,17/12/2018
A2B/13,13-FT-052,Check Reading,Corrective/ repeated/ Blocked Tap points,Waiting for operation to clear the blockage,17/12/2018
A2B/13,13-FT-053,Check Reading,Corrective/ repeated/ Blocked Tap points,Waiting for operation to clear the blockage,17/12/2018
2A/05,05-FV-017,Valve Failure,Corrective/ repeated/ Broken tube,"Check found broken air supply tube, repair it then function check found ok.",18/12/2018
2A/04,04-VSH-012A,PMR,PMR,PMR was carried out,18/12/2018
2A/04,04-VSH-004A,PMR,PMR,PMR was carried out,18/12/2018
2A/02,02-P-02A,Pressure survey,Pressure survey,Pressure survey was done,18/12/2018
2A/02,02-P-02B,Pressure survey,Pressure survey,Pressure survey was done,18/12/2018
2B/13,13-FT-021,Wrong reading,corrective/ Condensation,"Flushing was done to clear condensation, zero check found ok then cheek reading found ok.
Note:
thermal insulation needs to be checked",18/12/2018
2B/13,13-TE-025,Wrong reading,Corrective/ repeated/ alignment,Adjust alignment to increase reading 30 degrees as operation requested.,18/12/2018
A4/51,51-FV-047,Failure,Corrective/ Defective signal cable,"transfer signal wires to a spare terminals pair (07), then function check found ok.",18/12/2018
A4/51,51-FV-048,Failure,Corrective/ Defective signal cable,"transfer signal wires to a spare terminals pair (22), then function check found ok.",18/12/2018
A4/54,54-PCV-001,No o/p,Corrective/ defective internal parts,"Install new repaired kit except stem (in bad condition) adjust set point at 5 bar.
Operation refused to install it as the line is blocked.",18/12/2018
2B/13,13-FT-021,install thermal insulation,corrective/ install thermal insulation,thermal insulation was installed (without foil sheet),19/12/2018
2A/05,05-FT-003A,Wrong reading,No problem,Zero/span check was done found no problem,19/12/2018
2A/05,05-FT-003B,Wrong reading,No problem,Zero/span check was done found no problem,19/12/2018
2A/06,06-VSH-594,PMR,PMR,PMR was carried out.,19/12/2018
2A/05,05-S-06,Leakage,Corrective / leak from valves and impulse tubes,"Check found leak from valves and impulse tubes, waiting for spares to fabricate new one.",19/12/2018
A4/51,51-LIT-001,PMR,PMR,PMR was carried out,19/12/2018
A4/51,51-LIT-087,PMR,PMR,PMR was carried out,19/12/2018
A4/56,56-LIT-001,Wrong reading,Corrective / error 01298,"Check configuration. 
Clear the exceeding range.
Reconfigure tank top to 10m instead of 7.4m, found level reading changed from 0 to 2.5m",19/12/2018
2B/13,13-FT-052,Wrong reading,Corrective / repeated/ Blockage,Clear blockage from one tap and direct a steam hose on other tap,20/12/2018
2B/13,13-FT-053,Wrong reading,Corrective / repeated/ Blockage,Clear blockage from one tap and direct a steam hose on other tap,20/12/2018
2B/13,13-PI-356,Defective ,Corrective / Leakage,"Check found leakage from steam jacket & defective gauge
Install end blind instead of gauge",20/12/2018
2B/13,13-TE-025,Wrong reading,Corrective / repeated/ Need adjust,"clean lens, adjust alignment to obtain reading required by operation.",20/12/2018
A4/51,51-LIT-085,PMR,PMR,PMR was carried out,20/12/2018
A4/54,54-XV-002,Remove Inst.,Corrective/ Remove inst.,Dismantle the valve,20/12/2018
A4/54,54-FI-206,Remove Inst.,Corrective/ Remove inst.,Dismantle the flow indicator,20/12/2018
A4/51,51-MOV-242,Reinstall,Corrective/ Reinstall ,"Reinstall the MOV
Power it up then check it locally open/close found ok
Left the MOV on Close position with Stop position as requested",21/12/2018
A4/51,51-MOV-243,Reinstall,Corrective/ Reinstall ,"Reinstall the MOV
Power it up then check it locally open/close found ok
Left the MOV on Close position with Stop position as requested",21/12/2018
A4/51,51-TE-046,Reinstall,Corrective/ Reinstall ,Reinstall the element,21/12/2018
A4/51,51-LT-031,Stuck reading,Corrective/ Error code ES= 611,"Reset was done but the problem still exist
force the displacer to go down to pass the stuck level then put it in operation mode then check reading found ok and accepted by operation",21/12/2018
A4/54,Unit 54,PMR,PMR,Visual inspection on instruments was carried out,23/12/2018
A4/54,Unit 54,Load cell system installation,Install new,In progress,23/12/2018
2B/13,Unit 13,PMR,PMR,Visual inspection on instruments was carried out,23/12/2018
2B/14,Unit 14,PMR,PMR,Visual inspection on instruments was carried out,23/12/2018
2B/15,Unit 15,PMR,PMR,Visual inspection on instruments was carried out,23/12/2018
2B/45,Unit 45,PMR,PMR,Visual inspection on instruments was carried out,23/12/2018
2A/02,02-H-01,Pilot Alarm,Corrective / repeated/  Blocked FG nozzle,"Clean nozzle for 02BSL01A,B,D,E and adjust air/fuel ratio ",23/12/2018
2A/03,03-H-01,Pilot Alarm,Corrective / repeated/  Blocked FG nozzle,Clean nozzle for 03BSL01A/B/C and adjust air/fuel ratio ,23/12/2018
2B/13,13-FT-052,Wrong reading,Corrective / repeated/ Blocked tap point,Clear partial blockage then check reading found ok,23/12/2018
2B/14,14-PT-040,Wrong reading,Corrective / Condensation in impulse line,"Flush condensation from impulse line and zero check found ok
Put in service and check reading found ok",23/12/2018
A4/51,51-LT-041,Wrong reading,corrective/ Wrong reading,Stopped by operation,24/12/2018
A4/54,Unit 54,Load cell system installation,Install new,In progress,24/12/2018
2A/12,12-LV-010,PMR,PMR,PMR was carried out,24/12/2018
2B/14,12-LV-031,PMR,PMR,PMR was carried out,24/12/2018
2B/15,12-LV-063,PMR,PMR,PMR was carried out,24/12/2018
2B/45,12-LV-052,PMR,PMR,"Stopped, out of service",24/12/2018
2B/14,14-FT-009,PMR,PMR,PMR was carried out,24/12/2018
2B/13,13-LSLL-002,PMR,PMR,PMR was carried out,24/12/2018
2B/13,13-TT-025,Wrong reading,Corrective / repeated/ Need adjust,Adjust Tx alignment to increase reading as requested,24/12/2018
2B/13,13-FT-052,Wrong reading,Corrective / Repeated / Blocked tap point,"Spot a steam hose on blocked tap point, waiting operation to clear it",24/12/2018
2B/13,13-FT-053,Wrong reading,Corrective / Repeated / Blocked tap point,"Spot a steam hose on blocked tap point, waiting operation to clear it",24/12/2018
2B/14,14-PDT-006,Wrong reading,Corrective / Blocked tap point,"Flushing and zero check found ok
Put in service and check reading found accepted by operation",24/12/2018
2B/07,07-PT-031,PMR,PMR,PMR was carried out,25/12/2018
2B/07,07-VSH-009A,PMR,PMR,PMR was carried out,25/12/2018
2B/07,Unit 07,PMR,PMR,Visual inspection on instruments was carried out,25/12/2018
2A/02,02-FT-028,Check ,No problem,Zero/span check found ok,25/12/2018
2A/02,02-FV-028,Check ,Corrective/ Bad stroke,Adjust valve close position calibration,25/12/2018
A4/51,51-LT-041,Wrong reading,No problem,Function check found no problem,25/12/2018
A4/51,Unit 51,Survey,Survey,Visual survey was done on LT059 power cable,25/12/2018
A4/54,Unit 54,Load cell system installation,Install new,In progress,25/12/2018
A4/51,51-LT-034,Wrong reading,Corrective/ Needs calibration,"Calibrate the Tx as operation hand dip
Note: There is sludge at level between 4m & 5.5m",26/12/2018
A4/51,Unit 51,Fix LCP,Corrective/ Missing bolts,"Waiting for 27 bolts (Allen head, size 10mm) to close the panel",26/12/2018
A4/54,54-FT-019,Function check,No problem,Zero/Span check found ok,26/12/2018
A4/54,54-FT-020,Function check,No problem,Zero/Span check found ok,26/12/2018
A4/54,54-FT-021,Function check,No problem,Zero/Span check found ok,26/12/2018
A4/54,54-FT-022,Function check,No problem,Zero/Span check found ok,26/12/2018
A4/54,54-FT-023,Function check,No problem,Zero/Span check found ok,26/12/2018
A4/54,54-FT-001A,Function check,No problem,Zero/Span check found ok,26/12/2018
A4/54,54-FT-001B,Function check,No problem,Zero/Span check found ok,26/12/2018
A4/54,54-FT-007,Function check,No problem,Visual inspection found no problem,26/12/2018
A4/54,54-FT-009,Function check,No problem,Visual inspection found no problem,26/12/2018
2A/05,05-FT-008A,PMR,PMR,PMR was carried out,26/12/2018
2A/05,05-FT-008B,PMR,PMR,PMR was carried out,26/12/2018
2A/05,05-FT-008C,PMR,PMR,PMR was carried out,26/12/2018
2A/05,05-FT-009A,PMR,PMR,PMR was carried out,26/12/2018
2A/05,05-FT-009B,PMR,PMR,PMR was carried out,26/12/2018
2A/05,05-FT-009C,PMR,PMR,PMR was carried out,26/12/2018
2A/05,05-LT-010,Check reading,No problem,"Flushing, zero/span check found ok
Put in service and check reading found it matching LG reading (before= after= 88%)",26/12/2018
2B/07,07-K-01A,Survey,Survey,Visual survey to the purge system with the vendor,26/12/2018
2B/07,07-LSLL-021,Check alarm,No problem,Check mechanism found ok and it was actual alarm,26/12/2018
2B/07,07-LIT-021,Wrong reading,Corrective/ Reading stuck at 98% while vessel is empty,"Reset but useless
It's recommended to dismantle the Tx and clean its rod.",26/12/2018
2B/14,14-PDT-006,Wrong reading,Corrective/ Tx was suspended,"Reset and zero check found ok
Put in service and check reading found ok",26/12/2018
2A/12,12-FT-050,Mass balance ,Corrective/ Mass balance ,Mass balance was done ,27/12/2018
2A/02,02-FT-027,Mass balance ,Corrective/ Mass balance ,Mass balance was done ,27/12/2018
2A/12,12-FT-037,Install new,install new,New yokogawa Tx was installed ,27/12/2018
2A/05,05-LT-010,Check low side tap point ,No problem,"check lower tap point found vapor mixed with some caustic, check Tx found matched with LG ",27/12/2018
2A/02,02-P-02A,Pump dose not Start manually or auto,Corrective/ unstable action of timer relay ,"check logic signals found timer relay 2CWP2A isn't stable 
change time set then check it many times found ok 
Recommendation: Replace timer relay with new one ",27/12/2018
2B/07,07-LIT-021,Wrong reading,Corrective/ Unclean chamber,"Dismantle the Tx and purge its chamber by steam ,reinstall again then check reading found it ok. Reading before 98% reading after 5%.",27/12/2018
2A/02,02-FT-055,Leakage ,"Corrective/ leakage from low side tap point fitting between isolation valve , tube ","Try to Dismantle the fitting but it was stuck and the tap might be broken 
waiting S/D",27/12/2018
2A/02,02-LSH-151A1,False alarm ,Corrective/ loose wire,tighten on the loosen wire then check found the alarm cleared,27/12/2018
A4/53,UNIT 53,Survey,Survey,Visual survey was done ,27/12/2018
A4/56,UNIT 56,Survey,Survey,Visual survey was done ,27/12/2018
A4/54,54-XV-001,Install ,Corrective/ install ,Install valve,27/12/2018
A4/54,54-XV-002,Install ,Corrective/ install ,Install valve,27/12/2018
A4/54,54-FI-205,Install ,Corrective/ install ,Install flow indicator,27/12/2018
A4/54,54-FI-206,Install ,Corrective/ install ,Install flow indicator,27/12/2018
A4/54,54-PCV-001,Install ,Corrective/ install ,Install valve,27/12/2018
A4/53,53-LT-001,Wrong reading,Corrective/ Blockage ,"Flushing was done for both tap points to cleat blockage, refill impulse tubes, zero/span check found ok then check reading found it ok ",28/12/2018
2A/02,02-XV-011,Failure ,Corrective/ defective MAC,"check found defective 3-way pneumatic relay , 1/8"" * 1/4 OD fitting , force the valve to open as operation request 
waiting for spares ",28/12/2018
2A/02,02-XV-011,Failure ,Corrective/ defective MAC,"Remove force , install new  3-way pneumatic relay , repair the defective fitting then function check for the valve found ok ",28/12/2018
2A/12,12-LDT-032,Wrong reading,Corrective/ needs calibration ,complete calibration were done ,29/12/2018
2A/12,12-FV-050,Wrong reading,Corrective/ needs calibration ,complete calibration were done ,29/12/2018
A4/51,51-FT-020,Leakage ,No problem ,"Check visually found no leakage , but the thermal insulation contaminated with diesel tighten on all fitting 
if operation complained again it is recommended to dismantle the thermal insulation to check impulse tubes ",29/12/2018
2A/02,02-PT-037,PMR,PMR,PMR was carried out,30/12/2018
2A/05,05-PT-031,PMR,PMR,PMR was carried out,30/12/2018
2A/02,UNIT 02,Survey,Survey,Visual survey done.,30/12/2018
2A/16,UNIT 16,Survey,Survey,Visual survey done.,30/12/2018
2B/13,13-TT-077,Low reading,Corrective/ repeated/ Needs alignment,Alignment was done to increase reading.,30/12/2018
2A/04,04-K-02C,Arrange cables,Corrective/ Arrange cables,Arrange cables was done.,30/12/2018
2B/07,07-FT-019,High reading,Corrective/ repeated/  Foaming in impulse tube,"Flush both sides, Zero check found ok, reading before: 68 %, reading after : 60 %",30/12/2018
2B/13,13-PDT-059,High reading,Corrective/ repeated/ condensate,"Zero Check found ok, internal flushing was done, reading before: 0.02 bar, reading after: 0.01 bar.",30/12/2018
2A/05,05-LG-220,Wrong reading,No problem,Function check was done found ok matched with Tx.,30/12/2018
2B/07,07-LT-017,Wrong reading,No problem,"Zero and span check found ok, check reading found 0 % and matched with LG.",30/12/2018
A4/51,51-FT-022,Leakage,Corrective/ needs cleaning,"Clean Tx and manifold, Zero calibration was done, flushing was done.",30/12/2018
A4/51,51-BA-02,Remove inst. Devices,Corrective/ Remove inst. Devices,"Dismantle the following instruments:
1- pneumatic FT.
2- Pressure gauge.
3- Level Tx.
4- Rotameter.
5- PH analyzer.",30/12/2018
A4/53,53-LT-001,Wrong reading,Corrective / Span calibration,"Flush both tap points, span calibration was done, Zero check found ok, check reading found 10 % and matched with LG.",30/12/2018
2A/05,Unit 05,Survey,Survey,Visual survey done.,31/12/2018
2B/13,13-LSHH-081,PMR,PMR,PMR was carried out,31/12/2018
2B/14,14-VSH-053A,PMR,PMR,PMR was carried out,31/12/2018
2A/02,02-E-01,Pressure Survey,Pressure Survey,Stopped.,31/12/2018
2A/02,04-H-02,Pilots alarm,Corrective/ repeated/ Blocked nozzle,"Clean nozzle and adjust air/fuel ratio for M, K, I, for 04-BSL-2N fuel gas line is blocked and isolated.",31/12/2018
2A/04,04-H-03,Pilots alarm,Corrective/ repeated/ Blocked nozzle,"Clean nozzle and adjust air/fuel ratio for A, C, D.",31/12/2018
2B/07,07-LT-017,High reading,Corrective/ Defective barrier,"Visual check found reading of Tx at site is Zero while at CR is 22 %, check ma found ok, transfer job to system engineer to replace barrier.",31/12/2018
2B/13,13-PT-054,High reading,Corrective/ repeated/ Return in service,Isolate N2 then check reading found ok. Reopen N2 at the end of the shift.,31/12/2018
2B/13,13-FT-052,Wrong reading,Corrective/ repeated/ Blocked tap point,"Disconnect impulse tubes, waiting op. to clear blockage.",31/12/2018
2A/12,12-LT-040,Wrong reading,Corrective/ Condensate,"Clear condensate from impulse tubes, Zero and span check found ok.",31/12/2018
2A/12,12-PV-025,PMR,PMR,PMR was carried out,1/1/2019
2A/12,12-PV-032,PMR,PMR,PMR was carried out,1/1/2019
2A/02,02-PT-023A,PMR,PMR,PMR was carried out. Note: Defective isolation valve,1/1/2019
2A/02,02-PT-023B,PMR,PMR,PMR was carried out. Note: Defective isolation valve,1/1/2019
2A/02,02-PT-023C,PMR,PMR,PMR was carried out. Note: Defective isolation valve,1/1/2019
2A/02,02-PT-022,PMR,PMR,PMR was carried out,1/1/2019
2A/02,02-E-01,Pressure Survey,Pressure Survey,Pressure survey was done,1/1/2019
2A/04,Unit 04,Unit survey,Unit survey,Visual survey was done,1/1/2019
2A/06,Unit 06,Unit survey,Unit survey,Visual survey was done,1/1/2019
2B/13,13-FT-052,Put in service,Corrective/ Put in service,Put Tx in service and thermal insulation was installed,1/1/2019
2B/13,13-P-03A,Leakage,Corrective/ Leakage from the manifold,New manifold was installed,1/1/2019
2B/15,15-P-01A,Leakage,Corrective/ Leakage from the manifold,New manifold was installed,1/1/2019
A4/51,Unit 51,Survey,Survey,Visual survey was done,1/1/2019
A4/51,51-LT-059,Install new cable,Corrective/ Install new cable,Waiting civil contractor to finish digging,1/1/2019
A4/54,54-PK-02B,Check torque switch,Corrective/ defective spring,Check found defective spring for torque switch,1/1/2019
A4/51,51-LT-059,Lay cable,Corrective/ Lay cable,"lay new cable, waiting for termination",2/1/2019
A4/51,51-LT-031,Stuck,Corrective/ Blockage at level 10.4m,Switch to SM mode to bypass the blocked level then check reading found 1.67m without errors & accepted by operation,2/1/2019
A4/51,51-MOV-244,Replace battery,Corrective/ Empty battery,Replace the battery by new then check valve action found ok,2/1/2019
2A/02,02-PT-019,PMR,PMR,PMR was carried out,2/1/2019
2A/02,02-PT-021,PMR,PMR,PMR was carried out,2/1/2019
2B/14,14-PT-040,PMR,PMR,PMR was carried out,2/1/2019
2B/07,07-LSHH-010,PMR,PMR,PMR was carried out,2/1/2019
2B/13,13-LSLL-078,PMR,PMR,PMR was carried out,2/1/2019
2A/04,04-UV-005,Replace limit switch,Corrective/ Defective proximity switch,Replace proximity switch by new one,2/1/2019
2B/13,13-PT-054,Put in service,Corrective/ Put in service,Close N2 then check reading found ok,2/1/2019
2B/14,14-P-51B,Leakage,Corrective/ Leakage from manifold,Replace the manifold of seal pot by new one,2/1/2019
2B/13,13-LSLL-069,PMR,PMR,PMR was carried out,3/1/2019
2B/13,13-LSLL-070,PMR,PMR,PMR was carried out,3/1/2019
2B/13,13-LSHH-077,PMR,PMR,PMR was carried out,3/1/2019
2B/14,14-PV-019,PMR,PMR,PMR was carried out,3/1/2019
2B/14,14-PV-040,PMR,PMR,PMR was carried out,3/1/2019
2B/14,14-PT-019,install new ,install new ,new Yokogawa  Tx was installed ,3/1/2019
2A/04,04-LSL-603A,PMR,PMR,PMR was carried out,3/1/2019
2A/12,12-PDT-041,wrong reading,Corrective/ Needs reset,"Reset , drain , flushing zero check found ok ",3/1/2019
2B/14,14-PV-040,Stuck,Corrective/ Stuck,"check found valve responds from 35% to 100 % 
force valve many times but useless 
check steam jacket found it not working , ask operation to put in service 
to be continue next shift",3/1/2019
2B/14,14-PV-040,Stuck,Corrective/ Stuck,Clear valve stuck then function check found ok ,3/1/2019
