LOC.,TAG,OPERATOR COMPLAIN,PROBLEM,ACTION TAKEN,DATE
A4/51,51-MOV-227,Replace battery,Corrective/ Empty battery,Replace the battery by new then check valve action found ok,3/1/2019
A4/51,51-LT-059,New power cable,Corrective/ Connect power cable,"connect the new power cable , power on then check found ok ",3/1/2019
A4/54,54-XSH-009,Alarm ,Corrective / Defective Spring,"replace the defective spring by new one , complete calibration was done , reinstall it , waiting mech dept finish their  work to check it with operation ",3/1/2019
A4/51,51-MOV-234,Replace battery,Corrective/ Empty battery,Replace the battery by new then check valve action found ok,3/1/2019
2A/05,05-FT-017,wrong reading,Corrective/ Need calibration ,zero / span calibration were done ten check reading found ok ,4/1/2019
2B/13,13-XV-066,Wrong feed back,"Corrective/ feed back box filled with salt , water ","check found valve actually open while indication on panel is flashing , check found feed back box salty 
waiting S/D",4/1/2019
2B/07,07-TE-851A,Hunting reading ,No problem ,"complete element , loop check found ok , tighten on wires at Tx , TE , CR
Swap element with 07-TE-851B then put under observation ",4/1/2019
2B/07,07-TE-851B,Swap,No problem ,Swap element with 07-TE-851A then put under observation ,4/1/2019
2A/12,12-PDT-031,wrong reading ,Corrective/ flushing,"flushing was done for low side tap point only as high side isolation valve stuck at open position 
Zero check found ok 
Tx cover also Stuck
",5/1/2019
2A/04,04-PT-536,Hunting ,No problem ,"Flushing , zero / span check were done found ok and no problem noticed ",5/1/2019
2A/04,04-PV-536,Hunting,Corrective/ positioner pilot was stuck,"check found the pilot of the positioner was stuck , Dismantle it and clean internals 
force the  valve several times to smooth its movement 
Ask operation to put in auto , check loop found stable 
",5/1/2019
2B/13,02-FT-013,Wrong reading,Corrective / blockage ,"Clear blockage, zero / span check were done found ok then check reading found it ok ",6/1/2019
2A/03,UNIT 03,Survey ,Survey ,Visual unit survey was done ,6/1/2019
2A/04,04-PV-536,Hunting,Corrective / replace the positioner ,"install an old positioner , check valve stroke found ok , but max opening is 90%",6/1/2019
2A/06,06-PDT-001,Wrong reading,No problem,"Flushing, zero check found ok and reading after as before",8/1/2019
2A/06,06-PDT-003,Wrong reading,No problem,"Flushing, zero check found ok and reading after as before",8/1/2019
2B/13,13-PV-050,PMR,PMR,PMR was carried out,8/1/2019
2A/39,Unit 39,Survey ,Survey ,Visual unit survey was done ,8/1/2019
2B/45,45-LT-008,Leakage,No problem,Stopped by operation,8/1/2019
2B/45,45-LSLL-011,Leakage,Corrective/ Pin hole in switch chamber,"Dismantle the chamber and transfer it to EMC w/s
To be welded next day",8/1/2019
2A/04,04-LV-003,Bad stroke,Corrective/ Defective Positioner,"Check found shift 15% in zero, adjust it then check stroke found the response started after 12%
Waiting for spare",8/1/2019
2B/13,13-PV-080,Bad stroke,Corrective/ Valve couldn't close,###############################################################################################################################################################################################################################################################,8/1/2019
2B/13,13-PT-080,Check,No problem,Zero check found ok,8/1/2019
A4/54,54-XSH-007,Swap,No problem,"Swap it with 54-XSH-009 then check found alarm
Transfer the job to Static dep.",8/1/2019
A4/54,54-XSH-009,Swap,No problem,"Dismantle and transfer it to EMC w/s and check set point found ok
Reinstall it instead of XSH007 and check its action found ok",8/1/2019
2B/07,07-FT-017,Wrong reading,Corrective/ flushing,Flushing was done to clear foam then check reading found ok,9/1/2019
2B/45,45-LSLL-011,Leakage,Corrective/ pin hole,Weld pin hole at EMC W/S then reinstall it,9/1/2019
2A/05,05-PV-013,Hunting,Corrective/ Stuck,Force the valve open/close several times then check valve stroke found ok,9/1/2019
2A/05,05-PV-024,Stuck,Corrective/ Stuck at full open,"Force the valve several times but useless
Check the actuator found passing from disk.",9/1/2019
2A/02,02-FT-007,Wrong reading,Corrective/ Suspended Tx,Reset and check reading found ok and accepted by operation,9/1/2019
2A/02,02-FT-013,Wrong reading,Corrective/ Condensation in impulse lines,"Flushing, zero/span check found ok
Put in service and check reading found ok.",9/1/2019
A4/54,Unit 54,Survey,Survey,Visual unit survey was for all JB,9/1/2019
A4/54,Unit 54 load cell,Install,Install new,Install two new power panels,9/1/2019
2A/04,04-PDV-525,Stuck at 25%,Corrective/ feed back adjust,Adjust feedback indication then complete stroke was done found ok.,10/1/2019
2A/05,05-PV-024,Sometimes stuck at 100% open,Corrective/ stuck,"Decrease span by about 10% to avoid reaching stuck region, then function check was done found ok, now full open at about 90% or less",10/1/2019
2A/05,05-FV-017,Air leakage,Corrective/ broken tube,"Check found air leakage, install new tube and nuts, check stroke found ok.",10/1/2019
2A/04,04-FT-540A,Wrong reading,No problem,"Could not install new Tx because main isolation valves are stuck and impulse tubes need modification, Zero /Span calibration were done ( very small shift), internal flushing was done.
Note: there is a small leakage from nuts.",10/1/2019
2A/04,04-FT-540B,Wrong reading,No problem,"Could not install new Tx because main isolation valves are stuck and impulse tubes need modification, Zero /Span calibration were done ( very small shift), internal flushing was done.
Note: there is a small leakage from nuts.",10/1/2019
2B/07,07-TE-661,Temp.  Alarm,Corrective/ Defective RTD ( 3- wire),"Check temp. element found open circuit, check found no spare, transfer the TE to Comm. w/s to weld it, reinstalled the TE.
Note: One of two wires in RTD is cut.",10/1/2019
2B/14,14-VSH-004D,Alarm,Corrective/ Needs adjust,"Check found alarm, increase set point 1/2 g turn.",10/1/2019
2B/13,13-FT-052,Check reading,No problem,"Check tap point found no blockage, put Tx in service, reading after 440 m3/h.",10/1/2019
2B/13,13-FT-053,Check reading,No problem,"Check tap point found no blockage, put Tx in service, reading after 440 m3/h.",10/1/2019
A4/51,Unit 51,Survey,Survey,"Visual,survey for Junction boxes and LCP`s.",10/1/2019
A4/54,Unit 54 load cell,Installation,Install new load cell,New load cell system installation in progress,10/1/2019
A4/58,Unit 58,Survey,Survey,"Visual,survey for Junction boxes and LCP`s.",10/1/2019
2A/04,04-PDT-532,Wrong reading,No problem,"Flushing, check calibration found ok then check reading found ok.",11/1/2019
2A/05,05-XV-061,Wrong FB,Corrective/ FB screw bending,"Check found the FB screw was bended, alignment was done for the screw, adjust FB switches for Open and close then function check with DCS found ok.",11/1/2019
2A/05,05-FT-009A,Wrong reading,Corrective/ Very small shift at Zero,"Internal flushing, zero calibration was done then check reading found it ok.",11/1/2019
2A/05,05-FT-009B,Wrong reading,Corrective/ Very small shift at Zero,"Internal flushing, zero calibration was done then check reading found it ok.",11/1/2019
2A/05,05-FT-009C,Wrong reading,Corrective/ Very small shift at Zero,"Internal flushing, zero calibration was done then check reading found it ok.",11/1/2019
2A/04,04-FV-540,Hunting and bad stroke,Corrective/ defective I/P,"Check found defective I/P, Install a new regulator and I/P after new fabrication for the tubes, check valve stroke found ok and accepted by operation.",12/1/2019
2A/16,16-FT-009,Low reading,Corrective/ Condensate in lines,"Flushing to clear condensate, Zero and span check were done then check reading found ok, reading before: 16 m3/h, reading after: 22 m3/h.",12/1/2019
A4/56,56-FI-501A,Fixed reading,Corrective / loosen pointer,"Fix the pointer as much as possible, waiting operation to run the belt to check FI-501A action.",12/1/2019
A4/54,Unit 54,Installation,Install new load cell,Installation of load cell system is in progress.,13/01/2019
2A/12,02-FT-013,Wrong reading,No problem,"Flushing, Zero check found ok then check reading found ok.",13/01/2019
2A/12,12-PV-035B,PMR,PMR,PMR was done.,13/01/2019
2A/12,12-PV-061A,PMR,PMR,PMR was done.,13/01/2019
2A/02,02-VSH-002A,PMR,PMR,PMR was done.,13/01/2019
2A/02,02-VSH-002B,PMR,PMR,PMR was done.,13/01/2019
2A/02,02-VSH-002C,PMR,PMR,PMR was done.,13/01/2019
2A/02,02-VSH-002D,PMR,PMR,PMR was done.,13/01/2019
2A/05,05-T-03,Arrange cables,Corrective/ Arrange cables,Cable arrangement was done.,13/01/2019
2B/13,13-FT-130,Hunting,Corrective/ Blockage,"Flushing was done to clear blockage, zero check found ok.",13/01/2019
2B/14,14-P-51B,Dismantle/install,Corrective/ Swap manifold,Dismantle manifold from 14-P-51B to be installed at 13-P-04A.,13/01/2019
2B/13,13-P-04A,Dismantle/install,Corrective/ Swap manifold,Dismantle manifold from 13-P-04A to be installed at 14-P-51B,13/01/2019
2A/16,16-XV-001B,Stuck,Corrective/ Stuck open,"Force the valve several times to clear valve stuck, check indication with DCS found ok.",13/01/2019
2A/05,05-HOIST-01,Check action,Corrective/ defective switch,"Check found emergency stop switch, right push bottom are defective",14/01/2019
2A/05,05-HOIST-02,PMR,PMR,"Check found emergency stop switch, right and down push bottom are defective",14/01/2019
2A/03,03-H-01,PMR,PMR,Clean nozzle and adjust air/ fuel ratio,14/01/2019
2A/02,02-H-01,PMR,PMR,Clean nozzle and adjust air/ fuel ratio,14/01/2019
2A/04,04-H-01,Pilot alarm,Corrective/ blocked nozzle,Clean nozzle and adjust air/ fuel ratio,14/01/2019
2A/04,04-H-02,Pilot alarm,Corrective/ blocked nozzle,Clean nozzle and adjust air/ fuel ratio. NO feedback for BSL-02A on LCP,14/01/2019
2A/04,04-H-03,Pilot alarm,Corrective/ blocked nozzle,Clean nozzle and adjust air/ fuel ratio,14/01/2019
2A/04,04-H-04,Pilot alarm,Corrective/ blocked nozzle,Clean nozzle and adjust air/ fuel ratio,14/01/2019
2A/04,04-FT-013,Wrong reading,Corrective/ semi blockage,Flushing was done to clear semi blockage. Zero/ span check was done found ok.,14/01/2019
2B/13,13-FT-058,Wrong reading,Corrective/ Reset,"Reset, flushing and zero check were done found ok.",14/01/2019
2A/06,06-LT-003,I/O bad,Corrective/ Reset,"Reset, zero/ span check were done found ok.",14/01/2019
2A/04,04-FT-512,Over range,No problem,Flushing. zero/ span check were done found no problem. Actual over range reading.,14/01/2019
A4/54,Unit 54,Installation,Install new load cell,Installation of load cell system is in progress.,14/01/2019
A4/54,54-PCV-001C,NO output pressure,Corrective/ dismantle,Try to increase or decrease its set point but useless. To be continue as the bolts are corroded.,14/01/2019
2A/04,04-VSH-002A,PMR,PMR,PMR was done.,15/01/2019
2A/04,04-VSH-002E,PMR,PMR,PMR was done.,15/01/2019
2A/16,16-LT-002,Wrong reading,Corrective/ Blockage,"Check found blockage in the chamber, clear it then zero check found ok
Raise the level in the vessel & drain it to check Tx response found it ok",15/01/2019
2A/05,05-FT-053,Wrong reading,No problem,"Flushing, Zero/ span check and function check found no problem
Note Transfer cut off mode from zero to linear.",15/01/2019
2A/05,05-XV-047,Wrong indication,Corrective/ Valve stuck,"Check found valve stuck
Force several times to clear stuck then check open & close found ok. Note: there is air leakage from feedback stem",15/01/2019
2A/05,05-HOIST-01,Not operate,Corrective/ Defective switches,"For Drier HOIST
Replace emergency switch then check all directions found ok
Note: There is a defective part of main hose
For Reactor HOIST
Replace emergency switch, waiting for spare switches",15/01/2019
2B/45,45-LV-008,Dismantle/ install,corrective/ Dismantle/ install,Dismantle & reinstall after static dep finished their job,15/01/2019
2B/45,45-FT-001,Dismantle/ install,corrective/ Dismantle/ install,Dismantle & reinstall after static dep finished their job,15/01/2019
2A/12,12-PDT-041,Wrong reading,Corrective/ Defective Tx,"Check found Tx always hunting and reset, to be replaced by new one. Stop job due to bad weather.",15/01/2019
2A/12,12-LT-040,Hunting,No problem,"Drain, flushing and zero DP check (100%) found ok and stable
Put in service and check reading found hunting between 53% and 57% as LG hunting",15/01/2019
2B/07,07-BSL-001,Pilot Alarm,Corrective/ Blockage ,Clear blockage from FG nozzle and the alarm was cleared,15/01/2019
A4/51,51-FT-012,Wrong reading,Corrective/ needs glycerin,Refill impulse tubes with glycerin then function check found ok,15/01/2019
A4/54,Unit 54,Termination at LCP,Install new cells,"Termination was done for
54XSH001, 002, 006, 007, 008, 009, 021
Waiting for Tag No.
Note: Waiting excavation for the following
54XSH015, 016
54Z01
Waiting for Tag No.",15/01/2019
A4/54,54-PCV-001C,Stuck,No problem,"Dismantle PCV and transfer it to EMC w/s then check found ok, Reinstall it again",15/01/2019
A4/52,Unit 52,Survey,Survey,Visual survey was done for JBs,15/01/2019
2A/04,04-PT-541,Wrong reading,Corrective/ Blockage,Flushing then zero/span check found ok,16/01/2019
2A/04,04-PT-505,Wrong reading,Corrective/ Blockage,Flushing then zero/span check found ok,16/01/2019
2A/12,12-LT-040,Hunting,No problem,"Flushing and zero/span check found no problem
Check reading found hunting and matching LG hunting
Increase damping to 16",16/01/2019
2A/12,12-LDT-035,Wrong reading,No problem,Function check found no problem,16/01/2019
2A/12,12-FT-050,Wrong reading,No problem,Function check found no problem,16/01/2019
2A/05,05-FV-017,Valve Failure,Corrective/ Broken air supply tube,"Install new ferrule and back ferrule, reconnect the supply tube and check valve action found ok",16/01/2019
2B/07,07-FT-030,PMR,PMR,PMR was carried out. Replace it by new Yokogawa TX,17/01/2019
2B/07,07-VSH-003B,PMR,PMR,PMR was carried out.,17/01/2019
2B/07,07-PI-238,Install new PI,Install new ,new pressure gauge was installed ,17/01/2019
2A/12,12-PT-040,Wrong reading,No problem,Flushing and zero check were done found no problem.,17/01/2019
2A/12,12-PV-040,PMR,PMR,PMR was carried out.,17/01/2019
2A/12,12-PDT-041,Hunting,No problem,"Install new TX and flushing was done.
Note : Tx reading still hunting ",17/01/2019
2A/02,02-TE-078,Wrong reading,Corrective/ lose wire,Tighten the loosen wire then check reading found ok.,17/01/2019
2B/14,14-PI-240,Install PI,Install new ,Install pressure gauge on tap point as operation requested.,17/01/2019
2B/14,14-PI-241,Install PI,Install new ,Install pressure gauge on tap point as operation requested.,17/01/2019
2A/02,02-FT-013,Wrong reading,Corrective/ condensate ,"Drain, flushing and zero check found ok.
Put in service and check reading found ok and accepted by operation.",17/01/2019
A4/51,51-JEI-018,Remove JB,Corrective/ Remove JB,JB was removed as requested by operation.,17/01/2019
2A/02,02-TE-503B,Alarm,Corrective / loose wire,Tighten the loosen wire then check found alarm is cleared.,18/01/2019
A4/51,51-TE-111,Check reading,No problem,Loop and element check found ok.,20/01/2019
A4/51,51-TE-112,Check reading,No problem,Loop and element check found ok.,20/01/2019
A4/54,54-FV-001,Dismantle,Dismantle,Dismantle all air tubes as static dept. request then transfer to inst. Lab.,20/01/2019
A4/54,54-XSH-008,Dismantle,Corrective/ Dismantle,Dismantle both switches as operation request then transfer to inst. Lab.,20/01/2019
A4/54,54-XSH-009,Dismantle,Corrective/ Dismantle,Dismantle both switches as operation request then transfer to inst. Lab.,20/01/2019
2A/05,05-PT-031,PMR,PMR,PMR was carried out,20/01/2019
2A/04,04-VSH-012B,PMR,PMR,PMR was carried out,20/01/2019
2A/05,05-VSH-171B,PMR,PMR,PMR was carried out,20/01/2019
2B/13,13-TE-077,Low reading,Corrective/ Needs alignment,Adjust alignment then check reading found it ok.,20/01/2019
2B/13,13-LSL-010,PMR,PMR,"PMR was carried out. 
Note: Checked micro switch only as there is no drain.",20/01/2019
2B/13,13-LSHH-008,PMR,PMR,PMR was carried out,20/01/2019
2B/13,13-LSHH-009,PMR,PMR,"Check found float stem was stuck, clear it's stuck, then checked its function several times found ok.
It is recommended to replace the mechanism with new one.",20/01/2019
2B/45,45-LT-008,Wrong reading,Corrective/ Blockage,"Clear blockage from the manifold, tubes and seal pot.
Zero check found ok then check reading found ok.",20/01/2019
2B/13,13-LSHH-009,Install new Mechanism,Corrective/ defective mechanism,New mechanism was installed then check function found ok.,20/01/2019
2A/16,16-LT-003,Hunting,No problem,Reading was matched with the LG 30%. The upper isolation valve was defective so we could not isolate and check TX,20/01/2019
2A/12,12-FT-037,Check reading ,No problem,"flushing , zero / span check were done found ok ",21/01/2019
2A/12,12-FT-050,Check reading ,No problem,"flushing , zero / span check were done found ok ",21/01/2019
2A/02,02-H-01,Pilots off ,Corrective  / blockage ,Clean nozzles and adjust air / fuel ratio for off pilots ,21/01/2019
2B/14,14-LSLL-005,PMR,PMR,"PMR was carried out. 
Note: switch drain was blocked , main header semi blocked ",21/01/2019
2B/14,14-LSLL-006,PMR,PMR,Stopped by operation ,21/01/2019
A4/54,54-FV-001,Re-install,Corrective/ Re-install,Re-install all air tubes ,21/01/2019
A4/54,54-XSH-008,install new ,install new ,New load cells were installed ,21/01/2019
A4/54,54-XSH-009,install new ,install new ,New load cells were installed ,21/01/2019
A4/55,54-XSH-021,install new ,install new ,New load cells were installed ,21/01/2019
2A/02,02-TE-078,Check reading ,Corrective/ loose wire ,"tighten on wires , install new terminals ",22/01/2019
2A/03,03-TT-004,PMR,PMR,PMR was carried out. ,22/01/2019
2B/13,13-LSHH-009,install thermal insulation ,Corrective/ install thermal insulation ,thermal insulation was installed ,22/01/2019
2B/13,13-LT-042,PMR,PMR,PMR was carried out. ,22/01/2019
2B/14,14-VSH-004B,PMR,PMR,PMR was carried out. ,22/01/2019
2A/05,05-FV-017,valve failure ,Corrective/ broken tube ,"check found broken tube between I/P and regulator , install new one ",22/01/2019
2A/02,02-FT-013,wrong reading,Corrective / water condensation ,"flushing was done to clear water condensation , zero check found ok then check reading found ok",22/01/2019
A4/53,53-LSL-014,PMR,PMR,"PMR was carried out 
note : check micro switch only as drain line blocked ",22/01/2019
A4/53,53-LSHH-016,PMR,PMR,"PMR was carried out 
note : check micro switch only as drain line blocked ",22/01/2019
A4/53,53-LSHH-006,PMR,PMR,"PMR was carried out 
note : check micro switch only as drain line blocked ",22/01/2019
A4/53,53-LSL-005,PMR,PMR,"PMR was carried out 
note : check micro switch only as isolation valve of drain stuck at close ",22/01/2019
A4/58,58-FT-001,install new ,install new ,new flow nozzles was installed with static dept assistance ,22/01/2019
A4/54,54-XSH-008,install new ,install new ,"verification was done for both controllers , both tags swapped at DCS ",22/01/2019
A4/54,54-XSH-009,install new ,install new ,"verification was done for both controllers , both tags swapped at DCS ",22/01/2019
2B/07,07-TE-571A,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-571B,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-570A,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-570B,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-567A,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-567B,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-566A,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-566B,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-560,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-562,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-568,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-569,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-563,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-565,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-561,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-578,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-TE-577,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-PT-553,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-PT-549,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-PT-558,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-PT-548,PMR,PMR,PMR was carried out. ,23/01/2019
2B/07,07-PT-545,PMR,PMR,PMR was carried out. ,23/01/2019
2A/05,05-HOIST-01,Defective switches,Corrective/ repeated/ Defective switches,"Dismantle four control switches (NO)from drier crane handheld and install them instead of defective switches of reactors crane
Check four direction movement on the reactor crane found ok
Waiting for spare switches on drier crane",23/01/2019
2B/13,13-FT-052,Wrong reading,Corrective/ repeated/ Blocked tap points,Dismantle the impulse tubes of both taps & let operation to clear them,23/01/2019
2B/13,13-FT-053,Wrong reading,Corrective/ repeated/ Blocked tap points,Dismantle the impulse tubes of both taps & let operation to clear them,23/01/2019
2A/06,Unit 06,Fallen cables,Corrective/ Fallen cables,Arrange cables & fix them on cable tray,23/01/2019
2B/45,45-FT-001,Leakage,Corrective/ Pin hole in tap point,The tap point need to be welded ,23/01/2019
A4/58,58-FT-001,Leakage,Corrective/ Defective connection,Replace the connection of high side isolation valve.,23/01/2019
A4/54,Unit 54,install new,Install new,"Verification was done for controllers of 
54XSH001, 002, 006, 007, 015, 016 and 54Z01",23/01/2019
A4/51,51-LT-064,Dismantle & Remove,Corrective/ Dismantle & Remove,Dismantle Tx as operation request to purge the chamber.,23/01/2019
A4/56,56-FI-501B,Dismantle & Clean,Corrective/ Dismantle & Clean,"Dismantle the flowmeter dial head, waiting static dep. To dismantle the body",23/01/2019
A4/54,54-XSH-021,Alarm,Corrective/ Alignment,Alignment was done then start motor and check reading found 13 Kg.,23/01/2019
A4/54,54-XSH-009,Alarm,Corrective/ Motor load exceed setpoint,"Check load cell reading while it is free to air found 0 Kg.
Reinstall load cell and check reading found 360 Kg (above setpoint)
Inform Operation.",24/01/2019
2B/07,07-LT-021,Hunting,Corrective/ Need cleaning,"Dismantle, clean then reinstall
Check reading found ok",24/01/2019
2B/07,07-LSLL-021,False Alarm,Corrective/ Defective switch mechanism,"Repair magnet and microswitch mechanism then function check found ok
Reinstall the switch and check found no alarm
Put it under observation but it is recommended to install new mechanism",25/01/2019
2B/14,14-LT-004,Wrong reading,Corrective/ repeated/ Error (E620),"Reset but useless
Dismantle the Tx and transfer it to EMC w/s, empty and full calibration were carried out
Reinstall the Tx; while reviewing the matrix, the display cable socket was loose and need to be welded
To be continued ",25/01/2019
2B/14,14-LT-004,Wrong reading,Corrective/ repeated/ Error (E620),"The display is welded
Enter matrix data, but we couldn't perform mapping procedure as the operation refused to empty the vessel
Check Tx reading found it matching operator hand dip",26/01/2019
2A/04,04-PDT-532,Hunting,No problem,"flushing, zero / span check were done found ok , loop test was done found no problem , stable reading , system engineer replaced the barrier by new one 
increase damping from 16 to 32 
put loop under observation ",26/01/2019
2A/04,04-PDV-532,Check,No problem,Check valve stroke with DCS found no problem and stable,26/01/2019
2A/04,04-PT-534,wrong reading,Corrective/ Calibration,Zero/ span calibration were done. Small shift. Leakage test was done for impulse tubes. Note: TX cover stuck,27/01/2019
2A/04,04-PT-533,wrong reading,Corrective/ Isolation valve stuck,Could not check TX as isolation valve is stuck and there is no manifold. Leakage test was done for impulse tubes.,27/01/2019
2A/04,04-PDT-532,wrong reading,No problem,Zero calibration was done. Very small shift. Span check was done found ok,27/01/2019
2A/05,05-XV-047,Stuck,Corrective/ Stuck,"Clear valve stuck. Adjust open/ close switches, then check indication with DCS found ok.",27/01/2019
2B/14,14-LT-004,wrong reading,No problem,Dismantle TX to let operator make hand dip then check reading found matched with TX,27/01/2019
2B/45,45-FT-001,Dismantle ,Corrective/ dismantle,Dismantle impulse tubes then reinstall again after static dept finished their job,27/01/2019
2A/03,03-TT-009,PMR,PMR,PMR was carried out,27/01/2019
2A/12,12-LT-001,PMR,PMR,Stopped as isolation valves are passing,27/01/2019
2A/04,04-PT-019,PMR,PMR,PMR was carried out,27/01/2019
2A/05,05-FT-025,PMR,PMR,PMR was carried out,27/01/2019
2B/07,07-BE-001,Pilot alarm,Corrective/ Clean nozzle,Clean nozzle then adjust air/ fuel ratio,27/01/2019
2B/15,15-ME-54A,Stuck, Corrective/ stuck actuator,Check I/P found ok. Check all hoses found ok. Dismantle actuator.  Complete maintenance was done for the actuator of 15-ME-54B to be installed at 15-ME-54A. to be continue next day shift,27/01/2019
2A/02,02-LT-010,Under range,Corrective/ repeated/  Reset,"Reset TX but useless. Needs scaffolding to check TX, to be continue next day shift after installing scaffolding",27/01/2019
A4/58,58-FT-003,Over range,No problem,"Flushing, zero/ span check were done found ok. Over range reading is actual",27/01/2019
A4/54,54-LT-001,Wrong reading,Corrective/ blockage,Clear blockage then check reading found ok.,27/01/2019
A4/54,54-LT-002,Wrong reading,Corrective/ blockage,Clear blockage then check reading found ok.,27/01/2019
2B/15,15-ME-54A,Stuck, Corrective/ stuck actuator,Reinstall the actuator then function check was done found ok.,28/01/2019
2B/13,13-FT-052,Wrong reading,Corrective/ repeated/ blocked tap points ,"Check found tap points still blocked, waiting operation to clear blockage.",28/01/2019
2B/13,13-FT-053,Wrong reading,Corrective/ repeated/ blocked tap points ,"Check found tap points still blocked, waiting operation to clear blockage.",28/01/2019
2A/05,05-Hoist-02,Check,Corrective/ repeated/ defective switches,Check found water inside the hand held due to broken part of it .Check found defective switches for right and left motion. Repair broken part of hand held at EPROM W/S. install new gland and shroud. Waiting spare for defective switches. ,28/01/2019
2A/04,04-BSL-004C,Install new,Install new,New pilot was installed,28/01/2019
2A/02,02-LT-010,Under range,Corrective/  Defective card,"Check TX  found no response. Dismantle TX then transfer it to EMC W/S. Check found defective card, replace it with an old one as there is no new spare. Zero/ span calibration were done. Reinstall TX again . Put it under observation.",28/01/2019
2A/02,02-LT-010,Fixed reading,Corrective/ repeated/  Defective card,Zero/ span check were done found shifted due to defective card. replace it with an old one as there is no new spare. Zero/ span calibration were done then check reading found matched with LG. ,28/01/2019
2B/07,07-K-01C,panel purge alarm,Corrective/ repeated/ false alarm,Check found all doors were completely locked but alarm exist. Jumper on TB4 till alarm cleared then remove it.,28/01/2019
A4/54,54-XSH-006,Install new,Install new,Install new load cell system. Zero calibration was done. Waiting to check system with operation,28/01/2019
A4/54,54-XSH-007,Install new,Install new,Install new load cell system. Zero calibration was done. Waiting to check system with operation,28/01/2019
2A/02,02-VSH-002A,PMR ,PMR,PMR was carried out ,29/01/2019
2A/02,02-VSH-002B,PMR ,PMR,PMR was carried out ,29/01/2019
2A/12,12-FT-062,PMR ,PMR,PMR was carried out ,29/01/2019
2A/06,06-PDT-003,wrong reading ,No problem ,"flushing , function check were done , found ok",29/01/2019
2B/07,07-K-01C,Defective gauge ,Corrective/ Defective gauge ,"check found defective gauge , waiting for spare ",29/01/2019
2B/15,UNIT 15,Pressure Survey,Pressure Survey,Pressure Survey was done ,29/01/2019
2B/14,14-LT-003,wrong reading ,Corrective/ repeated/  Blockage ,"Assist operation to purge the main header , flushing as done tap points by steam , put in service then check reading found ok ",29/01/2019
A4/53,53-LT-002,PMR ,PMR,PMR was carried out ,29/01/2019
A4/53,53-LT-010,PMR ,PMR,PMR was carried out ,29/01/2019
A4/53,53-LT-015,PMR ,PMR,PMR was carried out ,29/01/2019
A4/51,51-LT-064,Reinstall,Corrective/ Reinstall,"Re-install ,put in service , level calibration was done as operator hand dip ",29/01/2019
A4/53,53-XV-003,check,Corrective / loose wire ,"check found lose wire in solenoid valve , tighten on it , check valve action found ok ",29/01/2019
2B/13,13-LSHH-068,PMR ,PMR,PMR was carried out ,30/01/2019
2B/13,13-FV-017,PMR ,PMR,PMR was carried out ,30/01/2019
2B/45,45-LSLL-001,PMR ,PMR,PMR was carried out ,30/01/2019
2B/45,45-LSLL-015,PMR ,PMR,PMR was carried out ,30/01/2019
2B/14,14-PDT-057,wrong reading,No problem,"flushing , function check found no problem ",30/01/2019
2A/05,05-HOIST-001,Dismantle ,Corrective/ repeated/ Dismantle hand held ,Dismantle the hand held controller and transfer to EMC inst office ,30/01/2019
A4/51,51-LT-020,PMR ,PMR,PMR was carried out ,30/01/2019
A4/51,51-LT-019,PMR ,PMR,PMR was carried out ,30/01/2019
A4/51,51-TI-291,Install new,Install new,New TI was installed ,30/01/2019
A4/58,58-FT-003,Over range ,No problem,check found no blockage at manifold ,30/01/2019
2B/07,07-LT-008,PMR ,PMR,PMR was carried out ,31/01/2019
2B/13,13-FV-025,PMR ,PMR,PMR was carried out ,31/01/2019
2B/13,13-FV-029,PMR ,PMR,PMR was carried out ,31/01/2019
2B/13,13-FV-030,PMR ,PMR,PMR was carried out ,31/01/2019
2B/13,13-H-51,Pressure Survey,Pressure Survey,Pressure Survey was carried out,31/01/2019
2B/07,Unit 07,Unit Survey,Unit Survey,Visual inspection on instruments was carried out,31/01/2019
2B/13,Unit 13,Unit Survey,Unit Survey,Visual inspection on instruments was carried out,31/01/2019
2A/02,02-FT-008,Check isolation valves,Corrective/ Valves passing,"Check found defective high, low and bypass valves
Also 2 vent valves need to be replaced",31/01/2019
2A/02,02-FT-004A,Check isolation valves,Corrective/ check valves,"Needs scaffold, To be continued",31/01/2019
2A/05,05-LT-006,Check isolation valves,Corrective/ Valves passing,Both tap points are passing (Displacer type Tx),31/01/2019
2A/05,05-LT-013,Swap E-card,Corrective/ Swap E-card,"Dismantle Tx E-card & install the E-card of 02-LT-010
Input new ranges values relative to F0 & F100.",31/01/2019
